transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 862,90601,27.6kV,50,12,9,1.25697E+13,1,4.39808E+14,8577,7.96E-14,2022-04-12 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
TE 8062,90601,27.6kV,50,13,12,40811844910,1,1.42799E+12,1001.86,2.45E-11,2022-04-05 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
TE 5444,90472,27.6kV,300,29,144,10027502832,1,3.50857E+11,6551.28,9.97E-11,2022-03-11 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
T 8070,91363,27.6kV,150,32,1,771865774.3,1,27007199941,3147.96,1.30E-09,2021-12-05 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
T 4946,91075,4.16kV,37,53,1,782416.6944,2,27376371.39,222.481,1.27459E-06,2022-02-17 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
T 951,91085,4.16kV,75,20,22,28500.75213,1,997227.1563,389.52,3.50867E-05,2021-12-11 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
TE 3376,90450,27.6kV,112,42,2,3376.935538,1,118157.2966,404.6448,0.000296127,2021-11-09 0:00,"Hotspot Temp,>300% Overloaded"
T 5787,91310,4.16kV,45,53,1,1865.951482,5,65288.71527,151.3215,0.000534451,2021-12-11 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
TE 3010,90601,27.6kV,50,12,14,146.5534355,1,5127.831894,353.01,0.006823453,2022-03-06 0:00,"Hotspot Temp,>300% Overloaded"
T 10270,91350,27.6kV,25,21,4,66.15528471,4,2314.740543,68.75,0.015115956,2022-04-14 0:00,"Top Oil Temp,Hotspot Temp,"
T 11953,91345,27.6kV,30,2,1,16.26592895,12,569.1367724,69.3,0.06130977,2021-08-21 0:00,"Top Oil Temp,Hotspot Temp,"
TE 1286,90604,27.6kV,75,11,1,3.765465611,2,131.7517709,228.87,0.262661,2022-03-13 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
T 9427,91360,27.6kV,50,28,42,0.262124847,3,9.171618172,103,3.8149748,2021-08-29 0:00,"Top Oil Temp,"
T 9466,91360,27.6kV,50,28,46,0.160698025,3,5.622744065,96.5,6.222852,2021-08-24 0:00,"Top Oil Temp,"
T 7233,91536,8.32kV,25,3,4,0.158492973,10,5.54559038,42.46,6.3094287,2022-01-29 0:00,"Top Oil Temp,"
T 8405,91365,27.6kV,30,10,4,0.128652583,5,4.50148996,51.3,7.772872,2021-05-21 0:00,"Top Oil Temp,"
T 9924,91350,27.6kV,25,26,3,0.071685908,3,2.508254304,49.2,13.94974,2022-03-29 0:00,"Top Oil Temp,"
TE 9003,90462,27.6kV,150,5,10,0.053183299,3,1.860857203,258,18.802895,2021-07-06 0:00,"Top Oil Temp,"
T 9750,91400,27.6kV,75,25,1,0.038526802,1,1.348033676,360,25.955948,2022-04-29 0:00,"Hotspot Temp,>300% Overloaded"
T 10627,91345,27.6kV,30,18,2,0.037525364,1,1.312993836,97.2,26.648638,2021-07-21 0:00,"Top Oil Temp,Hotspot Temp,>300% Overloaded"
TE 2094,90425,27.6kV,150,49,1,0.03593872,3,1.257477949,238.5,27.748909,2021-08-26 0:00,"Top Oil Temp,"
TE 9067,90601,27.6kV,50,5,18,0.026544619,2,0.928783037,92.37,35,2021-12-23 0:00,"Top Oil Temp,"
TE 6809,90601,27.6kV,50,20,16,0.023127348,3,0.809214415,90.5,35,2021-06-06 0:00,"Top Oil Temp,"
T 8753,91365,27.6kV,75,11,75,0.022256557,3,0.778745862,126,35,2021-07-06 0:00,"Top Oil Temp,"
T 10435,91350,27.6kV,25,21,15,0.019480221,3,0.681603269,47,35,2021-08-22 0:00,"Top Oil Temp,"
T 10092,91415,27.6kV,75,31,1,0.018169992,1,0.635758992,163.71,35,2021-11-20 0:00,"Top Oil Temp,"
T 2308,91075,4.16kV,37,61,20,0.016816079,3,0.588386236,68.82,35,2021-08-29 0:00,"Top Oil Temp,"
T 8209,91420,27.6kV,300,46,1,0.016597935,1,0.580753489,480,35,2021-09-09 0:00,"Top Oil Temp,"
T 1712,91070,4.16kV,25,61,16,0.015964556,3,0.558591899,44.75,35,2021-06-07 0:00,"Top Oil Temp,"
TE 8245,90601,27.6kV,50,10,15,0.015363747,3,0.537569863,89.5,35,2021-07-06 0:00,"Top Oil Temp,"
T 8103,91360,27.6kV,50,41,39,0.014927296,3,0.522298671,83,35,2021-08-29 0:00,"Top Oil Temp,"
TE 1904,90705,27.6kV,75,11,1,0.013441547,1,0.470313066,114.24,35,2022-03-20 0:00,
T 10212,91360,27.6kV,50,22,20,0.011266963,1,0.394225425,86,35,2021-06-06 0:00,"Top Oil Temp,"
TE 5606,90448,27.6kV,75,27,1,0.011137547,2,0.389697241,113.25,35,2021-08-13 0:00,
T 9426,91360,27.6kV,50,28,38,0.009933975,3,0.34758486,80,35,2021-08-29 0:00,
T 9915,91360,27.6kV,50,13,2,0.008682483,2,0.30379575,80.5,35,2021-06-11 0:00,"Top Oil Temp,"
TE 6500,90601,27.6kV,50,21,17,0.007967658,1,0.278784399,80.5,35,2021-08-29 0:00,
T 142,91080,4.16kV,50,57,34,0.007780551,1,0.272237618,81,35,2021-06-26 0:00,
T 11209,91345,27.6kV,10,13,10,0.007703177,1,0.269530327,19.31,35,2021-11-22 0:00,"Top Oil Temp,"
T 7351,91534,8.32kV,10,21,1,0.006233205,0,0.218096759,20.46,35,2022-01-29 0:00,
TE 6834,90601,27.6kV,50,20,15,0.006050667,1,0.211709836,80.5,35,2021-08-28 0:00,
TE 7778,90601,27.6kV,50,14,14,0.005732949,1,0.200593032,81,35,2021-06-05 0:00,
T 9264,91350,27.6kV,25,5,5,0.00556047,1,0.194558065,53.54,35,2022-02-23 0:00,
T 685,91080,4.16kV,50,55,12,0.005443316,1,0.190458907,102.5,35,2021-09-22 0:00,"Top Oil Temp,"
T 1109,91075,4.16kV,37,31,21,0.005175634,1,0.181092864,63.27,35,2021-08-09 0:00,
TE 7915,90740,27.6kV,1000,14,1,0.005133871,0,0.179631601,1225.2,35,2021-07-15 0:00,
T 4216,91075,4.16kV,37,64,39,0.004835993,0,0.169209,59.57,35,2021-08-29 0:00,
TE 5809,90720,27.6kV,300,26,1,0.004481201,0,0.156794994,354,35,2021-06-29 0:00,
T 10440,91360,27.6kV,50,20,29,0.004471489,0,0.156455186,78,35,2021-06-06 0:00,
T 438,91075,4.16kV,37,55,22,0.004256009,0,0.148915652,63.64,35,2021-07-06 0:00,
TE 6833,90601,27.6kV,50,20,16,0.004194724,1,0.146771315,82,35,2021-07-05 0:00,
TE 8246,90601,27.6kV,50,10,14,0.004144489,0,0.145013623,79,35,2021-06-06 0:00,
TE 8159,90601,27.6kV,50,11,11,0.004001015,0,0.139993523,79.5,35,2021-07-05 0:00,
TE 8156,90601,27.6kV,50,11,15,0.003859999,0,0.135059438,76,35,2021-08-29 0:00,
T 10484,91355,27.6kV,37,20,22,0.003807853,0,0.133234899,58.46,35,2021-08-23 0:00,
T 10991,91345,27.6kV,10,11,2,0.003770303,0,0.131921033,16.4,35,2021-06-06 0:00,
T 10481,91360,27.6kV,50,22,33,0.003430005,0,0.120014164,76.5,35,2021-06-06 0:00,
T 429,91075,4.16kV,37,15,21,0.003129655,0,0.109505079,62.16,35,2021-08-23 0:00,
T 4682,91070,4.16kV,25,54,12,0.003034701,0,0.106182674,41,35,2021-08-29 0:00,
TE 3566,90742,27.6kV,300,11,42,0.003029444,1,0.105998745,930.69,35,2022-01-20 0:00,>300% Overloaded
T 10369,91360,27.6kV,50,21,40,0.002981868,0,0.10433407,75.5,35,2021-06-28 0:00,
TE 8247,90601,27.6kV,50,10,13,0.002881651,0,0.100827537,71,35,2021-06-06 0:00,
T 3123,91080,4.16kV,50,57,32,0.002794733,0,0.09778631,72.5,35,2021-08-10 0:00,
T 10433,91355,27.6kV,37,20,24,0.002643253,0,0.09248612,56.61,35,2021-08-29 0:00,
T 3991,91080,4.16kV,50,15,28,0.00262874,0,0.091978317,80.5,35,2021-08-29 0:00,
TE 8747,90601,27.6kV,50,9,16,0.002467899,0,0.086350546,75,35,2021-07-25 0:00,
TE 8042,90601,27.6kV,50,13,16,0.002461492,0,0.086126377,69.5,35,2021-06-27 0:00,
TE 6860,90601,27.6kV,50,19,14,0.002456197,0,0.085941118,74.5,35,2021-06-27 0:00,
T 8171,91355,27.6kV,37,38,18,0.002222407,0,0.07776092,53.65,35,2021-06-28 0:00,
T 9622,91350,27.6kV,25,28,13,0.002213408,0,0.077446041,45.75,35,2021-07-06 0:00,
TE 7683,90601,27.6kV,50,15,17,0.002213292,0,0.077441988,71,35,2021-08-22 0:00,
T 8329,91360,27.6kV,50,38,32,0.00211417,0,0.073973763,78,35,2021-07-06 0:00,
T 2288,91075,4.16kV,37,23,19,0.002103281,0,0.073592767,56.61,35,2021-06-06 0:00,
TE 6988,90601,27.6kV,50,19,16,0.002080194,0,0.072784949,79.5,35,2021-08-29 0:00,
TE 7784,90601,27.6kV,50,14,15,0.002059921,0,0.07207562,70,35,2021-08-24 0:00,
T 9745,91355,27.6kV,37,25,17,0.00195721,0,0.068481806,53.28,35,2021-06-06 0:00,
T 9253,91360,27.6kV,50,29,22,0.001930078,0,0.067532474,73,35,2021-08-29 0:00,
T 10054,91345,27.6kV,10,23,1,0.001857101,0,0.064979051,15.6,35,2021-11-08 0:00,
TE 7068,90601,27.6kV,50,1,11,0.001853698,0,0.064859975,70.5,35,2021-06-11 0:00,
TE 982,90601,27.6kV,50,4,1,0.001848216,0,0.064668177,65,35,2021-06-09 0:00,
T 9855,91350,27.6kV,25,48,12,0.001839903,0,0.064377297,43.75,35,2021-08-28 0:00,
T 209,91070,4.16kV,25,69,12,0.001822812,0,0.0637793,38.25,35,2021-07-05 0:00,
T 8014,91360,27.6kV,50,53,30,0.001801466,0,0.063032409,75,35,2021-08-29 0:00,
T 9698,91355,27.6kV,37,25,22,0.001771349,0,0.06197863,54.39,35,2021-07-25 0:00,
T 9535,91350,27.6kV,25,27,16,0.001744724,0,0.061047013,41.5,35,2021-08-29 0:00,
TE 5997,90601,27.6kV,50,24,18,0.001740844,0,0.060911264,72.5,35,2021-08-29 0:00,
T 10367,91360,27.6kV,50,21,34,0.001732166,0,0.060607611,68,35,2021-07-05 0:00,
T 9282,91365,27.6kV,75,29,32,0.001722471,0,0.060268412,111,35,2021-07-06 0:00,
T 9678,91355,27.6kV,37,27,23,0.001711041,0,0.059868487,55.5,35,2021-06-28 0:00,
TE 7780,90601,27.6kV,50,14,13,0.001657079,0,0.057980384,66,35,2021-06-06 0:00,
T 8364,91365,27.6kV,50,2,30,0.001621724,0,0.05674331,67.5,35,2021-07-05 0:00,
T 8122,91350,27.6kV,25,42,17,0.001603573,0,0.056108213,38,35,2021-08-29 0:00,
T 8879,91360,27.6kV,50,31,34,0.001551848,0,0.054298384,65.5,35,2021-08-22 0:00,
T 2658,91075,4.16kV,37,61,20,0.001520596,0,0.053204905,52.17,35,2021-06-07 0:00,
TE 7221,90601,27.6kV,50,18,15,0.001458436,0,0.051029947,75.5,35,2021-07-05 0:00,
T 10926,91355,27.6kV,37,13,21,0.001436383,0,0.050258335,54.02,35,2021-08-21 0:00,
T 9797,91360,27.6kV,50,25,30,0.001366276,0,0.047805321,78,35,2021-08-29 0:00,
TE 8158,90601,27.6kV,50,11,14,0.001340841,0,0.046915359,71,35,2021-06-28 0:00,
TE 7571,90601,27.6kV,50,16,17,0.001336388,0,0.04675954,75.5,35,2021-06-06 0:00,
T 4746,91080,4.16kV,50,53,31,0.00133469,0,0.046700144,71,35,2021-07-06 0:00,
T 8268,91360,27.6kV,50,22,23,0.001329807,0,0.046529292,75.5,35,2021-08-29 0:00,
TE 6912,90601,27.6kV,50,19,17,0.001327122,0,0.04643533,73.5,35,2021-07-06 0:00,
T 2065,91080,4.16kV,50,57,29,0.001304288,0,0.045636396,72,35,2021-08-23 0:00,
TE 7050,90601,27.6kV,50,18,14,0.001294827,0,0.045305356,72,35,2021-08-29 0:00,
TE 7863,90601,27.6kV,50,14,15,0.001275019,0,0.044612289,62.5,35,2021-06-28 0:00,
T 9789,91350,27.6kV,25,5,14,0.001262125,0,0.044161126,34.75,35,2021-08-28 0:00,
TE 1285,90608,27.6kV,100,21,2,0.001217297,0,0.042592609,120,35,2021-07-06 0:00,
T 11761,91350,27.6kV,25,5,17,0.001212086,0,0.042410283,35,35,2021-08-22 0:00,
TE 5801,90601,27.6kV,50,18,14,0.001165118,0,0.040766907,69,35,2021-06-28 0:00,
T 1468,91070,4.16kV,25,61,16,0.001119437,0,0.039168543,47.75,35,2021-08-29 0:00,
T 9810,91360,27.6kV,50,15,27,0.001104769,0,0.038655309,75.91,35,2022-01-26 0:00,
T 8900,91360,27.6kV,50,11,32,0.001094714,0,0.038303509,70.5,35,2021-08-24 0:00,
TE 7409,90601,27.6kV,50,16,15,0.001077517,0,0.037701788,67.5,35,2021-07-06 0:00,
T 11971,91350,27.6kV,25,2,4,0.00105824,0,0.037027284,27,35,2021-06-27 0:00,
T 3618,91078,4.16kV,45,74,27,0.001054631,0,0.036901023,73.35,35,2021-08-22 0:00,
T 8091,91360,27.6kV,50,11,35,0.001021392,0,0.035737994,76,35,2021-06-06 0:00,
TE 6884,90601,27.6kV,50,19,15,0.001017771,0,0.035611315,69,35,2021-08-29 0:00,
T 10375,91355,27.6kV,37,21,23,0.001015662,0,0.0355375,54.02,35,2021-07-06 0:00,
TE 8244,90601,27.6kV,50,10,14,0.001014076,0,0.035482026,65.5,35,2021-06-06 0:00,
T 9780,91410,27.6kV,150,33,2,0.001013593,0,0.0354651,187.5,35,2021-06-07 0:00,
T 62,91060,4.16kV,10,18,2,0.001005991,0,0.035199134,15,35,2021-08-11 0:00,
T 1549,91080,4.16kV,50,53,20,0.000996899,0,0.034881017,68.5,35,2021-06-28 0:00,
TE 7252,90601,27.6kV,50,17,15,0.000987069,0,0.034537056,69,35,2021-06-20 0:00,
T 9722,91360,27.6kV,50,23,32,0.000986834,0,0.034528847,77,35,2021-08-24 0:00,
T 872,91070,4.16kV,25,61,17,0.000927365,0,0.032448023,41.25,35,2021-08-29 0:00,
TE 177,90601,27.6kV,50,17,22,0.000922023,0,0.032261129,74,35,2021-07-06 0:00,
T 9270,91360,27.6kV,50,29,26,0.000906225,0,0.031708357,65.5,35,2021-06-06 0:00,
T 1754,91075,4.16kV,37,61,21,0.000890641,0,0.031163069,52.17,35,2021-07-06 0:00,
TE 834,90601,27.6kV,50,19,1,0.000877129,0,0.03069031,96,35,2021-06-13 0:00,
T 9888,91410,27.6kV,150,37,5,0.000869176,0,0.030412054,190.5,35,2021-07-05 0:00,
TE 7246,90601,27.6kV,50,17,15,0.000867872,0,0.030366403,66,35,2021-08-22 0:00,
TE 6656,90601,27.6kV,50,21,13,0.00086355,0,0.030215184,70.5,35,2021-08-22 0:00,
TE 7478,90601,27.6kV,50,16,16,0.0008567,0,0.029975504,69,35,2021-07-06 0:00,
T 10412,91355,27.6kV,37,21,26,0.000849074,0,0.029708691,46.25,35,2021-06-29 0:00,
T 11546,91360,27.6kV,50,8,26,0.000821233,0,0.028734542,65.5,35,2021-07-05 0:00,
TE 803,90601,27.6kV,50,19,1,0.000817934,0,0.028619113,147.5,35,2021-06-13 0:00,
TE 5705,90601,27.6kV,50,22,26,0.000815062,0,0.028518604,66,35,2021-08-29 0:00,
T 9771,91355,27.6kV,37,36,21,0.000808443,0,0.028287022,48.84,35,2021-06-27 0:00,
T 8031,91360,27.6kV,50,18,25,0.000806541,0,0.028220459,64,35,2021-07-06 0:00,
TE 5711,90452,27.6kV,112,21,1,0.000806145,0,0.028206621,134.4,35,2021-06-29 0:00,
T 9741,91355,27.6kV,37,25,19,0.000797468,0,0.027903013,53.65,35,2021-08-29 0:00,
TE 6552,90601,27.6kV,50,21,16,0.000797231,0,0.027894723,70,35,2021-06-06 0:00,
T 3129,91075,4.16kV,37,54,26,0.000787018,0,0.027537362,48.84,35,2021-07-05 0:00,
T 10432,91360,27.6kV,50,20,28,0.000783363,0,0.027409478,75,35,2021-06-06 0:00,
TE 3560,90467,27.6kV,225,14,1,0.000783224,0,0.027404627,256.5,35,2021-08-29 0:00,
T 10438,91360,27.6kV,50,25,29,0.000780853,0,0.027321645,70,35,2021-08-29 0:00,
T 9597,91350,27.6kV,25,28,14,0.000777181,0,0.027193169,37,35,2021-06-06 0:00,
T 10465,91365,27.6kV,75,20,49,0.000775829,0,0.02714588,100.5,35,2021-06-28 0:00,
T 9673,91360,27.6kV,50,34,26,0.0007539,0,0.026378589,67,35,2021-08-21 0:00,
TE 6177,90601,27.6kV,50,23,14,0.000750383,0,0.026255521,61.5,35,2021-06-28 0:00,
TE 7779,90601,27.6kV,50,14,13,0.000741813,0,0.025955677,69.5,35,2021-08-22 0:00,
T 9235,91360,27.6kV,50,29,19,0.000741026,0,0.025928144,71.5,35,2021-08-12 0:00,
T 10411,91355,27.6kV,37,22,23,0.00074014,0,0.025897126,49.95,35,2021-08-30 0:00,
T 8541,91355,27.6kV,37,11,18,0.00072669,0,0.025426506,50.69,35,2021-08-23 0:00,
TE 1769,90601,27.6kV,50,21,25,0.000726662,0,0.025425525,71.5,35,2021-06-27 0:00,
TE 7047,90601,27.6kV,50,18,11,0.000725039,0,0.025368765,64,35,2021-06-27 0:00,
T 9268,91360,27.6kV,50,29,30,0.000717861,0,0.025117616,68,35,2021-06-28 0:00,
TE 7008,90601,27.6kV,50,18,16,0.000711557,0,0.024897022,62.5,35,2021-08-29 0:00,
TE 7861,90601,27.6kV,50,14,15,0.000710136,0,0.024847295,70,35,2021-06-05 0:00,
T 9806,91350,27.6kV,25,24,13,0.000709294,0,0.024817833,38.75,35,2021-07-06 0:00,
TE 1679,90452,27.6kV,112,22,1,0.000703994,0,0.0246324,124.32,35,2021-08-26 0:00,
T 10366,91360,27.6kV,50,21,38,0.000700404,0,0.024506783,66.5,35,2021-08-26 0:00,
T 10431,91360,27.6kV,50,20,30,0.00069839,0,0.024436307,66,35,2021-07-06 0:00,
TE 5017,90462,27.6kV,150,32,1,0.000695887,0,0.024348746,153,35,2021-08-23 0:00,
T 24,91085,4.16kV,75,20,42,0.00069552,0,0.024335909,102,35,2021-07-05 0:00,
TE 7236,90601,27.6kV,50,17,16,0.000694873,0,0.024313266,70,35,2021-06-06 0:00,
TE 7450,90601,27.6kV,50,17,16,0.000694451,0,0.024298485,63.5,35,2021-08-29 0:00,
TE 8482,90601,27.6kV,50,7,15,0.000689542,0,0.024126719,67,35,2021-06-06 0:00,
T 9742,91355,27.6kV,37,25,19,0.000688106,0,0.024076478,49.21,35,2021-08-29 0:00,
T 9497,91360,27.6kV,50,25,27,0.000678404,0,0.023737012,71.5,35,2021-08-29 0:00,
TE 6720,90601,27.6kV,50,20,16,0.000673076,0,0.023550591,66.5,35,2021-08-25 0:00,
TE 6560,90604,27.6kV,75,21,18,0.000670667,0,0.023466313,93.75,35,2021-06-06 0:00,
T 9680,91360,27.6kV,50,50,25,0.000663634,0,0.023220221,63.5,35,2021-06-28 0:00,
T 10355,91360,27.6kV,50,21,27,0.000663627,0,0.023219981,65.5,35,2021-08-28 0:00,
T 10674,91365,27.6kV,75,19,51,0.000662344,0,0.023175076,97.5,35,2021-08-29 0:00,
TE 6173,90601,27.6kV,50,2,14,0.00065921,0,0.023065436,63.5,35,2021-06-11 0:00,
TE 3753,90601,27.6kV,50,14,15,0.000658904,0,0.023054738,81.73,35,2022-01-29 0:00,
TE 7248,90601,27.6kV,50,18,14,0.000656154,0,0.022958489,69.5,35,2021-06-06 0:00,
TE 4482,90605,27.6kV,75,34,14,0.000652784,0,0.022840593,93,35,2021-07-05 0:00,
T 10669,91360,27.6kV,50,17,27,0.000642114,0,0.022467247,67,35,2021-06-28 0:00,
T 8902,91360,27.6kV,50,10,32,0.000641867,0,0.022458609,64,35,2021-06-06 0:00,
TE 7066,90601,27.6kV,50,18,12,0.000635831,0,0.022247398,65.5,35,2021-06-27 0:00,
T 10453,91355,27.6kV,37,20,24,0.000629647,0,0.022031037,47.73,35,2021-08-29 0:00,
TE 6945,90601,27.6kV,50,19,15,0.000619027,0,0.021659464,65.5,35,2021-06-06 0:00,
T 10873,91360,27.6kV,50,44,37,0.000617731,0,0.021614115,66,35,2021-07-06 0:00,
TE 6838,90601,27.6kV,50,20,16,0.000617219,0,0.021596198,61,35,2021-06-27 0:00,
T 9302,91360,27.6kV,50,11,15,0.0006156,0,0.021539543,67.5,35,2021-06-11 0:00,
T 9751,91355,27.6kV,37,25,17,0.000611009,0,0.021378904,45.51,35,2021-07-25 0:00,
T 715,91080,4.16kV,50,22,13,0.000606826,0,0.021232527,68.5,35,2021-06-29 0:00,
TE 7048,90601,27.6kV,50,18,12,0.000605901,0,0.02120018,69.5,35,2021-06-27 0:00,
T 11232,91360,27.6kV,50,10,28,0.000602803,0,0.02109178,64.5,35,2021-08-26 0:00,
TE 2733,90601,27.6kV,50,11,56,0.000599828,0,0.0209877,59.5,35,2021-07-06 0:00,
TE 5870,90601,27.6kV,50,9,13,0.0005967,0,0.020878227,64.5,35,2021-08-29 0:00,
TE 5654,90600,27.6kV,50,25,16,0.000589778,0,0.020636049,62.5,35,2021-08-29 0:00,
T 11547,91360,27.6kV,50,8,26,0.000589278,0,0.020618551,73.5,35,2021-08-29 0:00,
T 9580,91360,27.6kV,50,28,25,0.000580726,0,0.020319327,67.5,35,2021-08-29 0:00,
T 9192,91365,27.6kV,75,29,29,0.000580517,0,0.020311991,93.75,35,2021-07-05 0:00,
T 11468,91400,27.6kV,75,7,13,0.000578886,0,0.020254925,99.75,35,2021-08-11 0:00,
TE 6659,90601,27.6kV,50,21,11,0.000575504,0,0.020136608,65.5,35,2021-08-29 0:00,
TE 5577,90600,27.6kV,50,28,15,0.00056914,0,0.019913942,64,35,2021-08-29 0:00,
TE 6815,90601,27.6kV,50,18,16,0.000563924,0,0.019731409,60.5,35,2021-08-09 0:00,
TE 6191,90601,27.6kV,50,12,16,0.000560715,0,0.019619137,69,35,2021-06-27 0:00,
TE 1563,90460,27.6kV,150,35,1,0.00055825,0,0.019532876,154.5,35,2021-08-22 0:00,
TE 7437,90601,27.6kV,50,16,14,0.000556987,0,0.019488712,66.5,35,2021-08-21 0:00,
TE 7049,90601,27.6kV,50,18,10,0.000545353,0,0.01908164,67,35,2021-08-29 0:00,
T 11521,91365,27.6kV,75,7,30,0.000544887,0,0.019065332,115.125,35,2022-01-20 0:00,
T 2470,91070,4.16kV,25,21,16,0.000543245,0,0.019007863,39,35,2021-06-06 0:00,
T 11559,91468,27.6kV,50,7,43,0.000542863,0,0.0189945,64.5,35,2021-07-05 0:00,
TE 5039,90715,27.6kV,225,32,1,0.000538867,0,0.018854698,237.51,35,2021-08-04 0:00,
T 9687,91355,27.6kV,37,27,18,0.000536893,0,0.018785636,49.21,35,2021-06-06 0:00,
TE 6891,90476,27.6kV,300,6,1,0.000536849,0,0.018784074,297,35,2021-08-26 0:00,
T 11543,91360,27.6kV,50,8,14,0.000535901,0,0.01875092,76,35,2021-08-24 0:00,
TE 7223,90601,27.6kV,50,18,12,0.000531797,0,0.018607305,64.5,35,2021-08-20 0:00,
T 2642,91070,4.16kV,25,61,9,0.000529141,0,0.018514378,33.5,35,2021-07-05 0:00,
TE 6175,90601,27.6kV,50,23,16,0.000527799,0,0.018467441,63.5,35,2021-08-22 0:00,
TE 1377,90452,27.6kV,112,22,1,0.000526139,0,0.018409327,126.1232,35,2022-01-15 0:00,
T 10427,91360,27.6kV,50,22,31,0.000522544,0,0.01828354,64.5,35,2021-06-06 0:00,
T 424,91075,4.16kV,37,58,20,0.0005224,0,0.01827853,50.32,35,2021-08-29 0:00,
TE 6609,90601,27.6kV,50,21,16,0.000521261,0,0.018238665,68,35,2021-06-27 0:00,
T 4302,91070,4.16kV,25,60,18,0.000519312,0,0.018170471,32,35,2021-07-06 0:00,
T 9255,91360,27.6kV,50,29,27,0.000518369,0,0.018137486,65,35,2021-06-27 0:00,
TE 7404,90601,27.6kV,50,17,13,0.00051834,0,0.018136442,60,35,2021-07-06 0:00,
TE 7811,90601,27.6kV,50,11,16,0.000513072,0,0.017952122,63,35,2021-06-27 0:00,
TE 3441,90462,27.6kV,150,7,1,0.000511229,0,0.01788765,171,35,2021-07-25 0:00,
TE 7804,90601,27.6kV,50,13,16,0.000509772,0,0.01783668,60.5,35,2021-06-06 0:00,
TE 6348,90601,27.6kV,50,5,13,0.000509506,0,0.017827346,62,35,2021-07-04 0:00,
TE 6672,90083,4.16kV,50,21,12,0.00050809,0,0.017777802,62,35,2021-07-25 0:00,
TE 8580,90601,27.6kV,50,7,12,0.000506382,0,0.017718044,59,35,2021-08-28 0:00,
TE 1634,90462,27.6kV,150,20,1,0.00049823,0,0.017432828,145.5,35,2021-07-05 0:00,
T 1974,91080,4.16kV,50,5,23,0.000498214,0,0.01743225,63.5,35,2021-06-29 0:00,
T 1989,91075,4.16kV,37,23,18,0.00049684,0,0.017384196,47.36,35,2021-06-11 0:00,
T 3118,91360,4.16kV,50,31,29,0.000495543,0,0.017338809,62,35,2021-08-29 0:00,
TE 7479,90601,27.6kV,50,16,16,0.00049284,0,0.017244218,61,35,2021-08-29 0:00,
TE 7245,90601,27.6kV,50,18,14,0.000492117,0,0.01721893,68,35,2021-07-06 0:00,
T 3841,91080,4.16kV,50,22,21,0.000492054,0,0.017216723,66.99,35,2022-01-29 0:00,
T 9465,91360,27.6kV,50,28,27,0.000491597,0,0.017200747,57.86,35,2022-01-10 0:00,
T 9699,91355,27.6kV,37,25,20,0.000489756,0,0.017136314,49.21,35,2021-07-05 0:00,
TE 4262,90601,27.6kV,50,12,11,0.00048738,0,0.017053186,68,35,2021-08-27 0:00,
T 8345,91360,27.6kV,50,22,20,0.000487296,0,0.017050261,65,35,2021-07-05 0:00,
TE 8242,90601,27.6kV,50,10,15,0.00048445,0,0.01695067,68,35,2021-06-06 0:00,
TE 1166,90462,27.6kV,150,8,1,0.000482974,0,0.016899026,144,35,2021-07-06 0:00,
TE 7224,90601,27.6kV,50,18,14,0.000478943,0,0.016757973,63,35,2021-06-06 0:00,
T 8297,91370,27.6kV,300,7,14,0.000478902,0,0.016756557,510,35,2021-06-30 0:00,
T 10390,91350,27.6kV,25,2,12,0.00047626,0,0.016664106,35.5,35,2021-06-27 0:00,
T 47,91070,4.16kV,25,61,12,0.000475654,0,0.016642891,31.25,35,2021-06-07 0:00,
TE 5940,90600,27.6kV,50,24,16,0.00047366,0,0.016573123,69.5,35,2021-08-29 0:00,
TE 8099,90601,27.6kV,50,9,16,0.000473533,0,0.016568673,62,35,2021-08-21 0:00,
TE 6859,90604,27.6kV,75,15,16,0.000473208,0,0.016557319,100.5,35,2021-08-23 0:00,
TE 6433,90601,27.6kV,50,22,16,0.000472343,0,0.016527031,63,35,2021-06-27 0:00,
TE 6856,90723,27.6kV,300,19,1,0.000471583,0,0.016500439,378,35,2021-10-07 0:00,
T 10525,91360,27.6kV,50,1,24,0.000470529,0,0.016463591,62,35,2021-08-26 0:00,
T 3646,91080,4.16kV,50,41,26,0.00046739,0,0.016353737,65,35,2021-08-29 0:00,
T 5999,91070,4.16kV,25,22,10,0.000466191,0,0.016311795,33.25,35,2021-08-29 0:00,
T 9738,91355,27.6kV,37,25,19,0.000460801,0,0.016123199,42.2392,35,2021-12-07 0:00,
TE 1604,90462,27.6kV,150,9,1,0.000456077,0,0.015957892,142.5,35,2021-06-27 0:00,
T 1282,91070,4.16kV,25,61,15,0.000454154,0,0.015890615,34.75,35,2021-08-12 0:00,
TE 5974,90600,27.6kV,50,24,16,0.000452996,0,0.015850112,61.5,35,2021-07-05 0:00,
TE 9328,90601,27.6kV,50,4,21,0.000452528,0,0.015833724,67,35,2021-06-29 0:00,
TE 8301,90601,27.6kV,50,10,12,0.000451763,0,0.015806962,65.5,35,2021-08-22 0:00,
T 2451,91075,4.16kV,37,61,16,0.000447251,0,0.015649104,47.73,35,2021-08-09 0:00,
T 11180,91360,27.6kV,50,10,55,0.000442261,0,0.015474509,57.5,35,2021-08-29 0:00,
T 10483,91360,27.6kV,50,20,25,0.000441586,0,0.015450883,61.5,35,2021-06-28 0:00,
TE 2283,90601,27.6kV,50,17,16,0.000439093,0,0.015363654,111.5,35,2021-08-01 0:00,
TE 7230,90601,27.6kV,50,18,13,0.000435367,0,0.015233263,59,35,2021-08-30 0:00,
TE 8098,90601,27.6kV,50,12,15,0.000435251,0,0.015229202,61.5,35,2021-08-29 0:00,
TE 6836,90601,27.6kV,50,20,15,0.000430947,0,0.015078607,60.5,35,2021-06-27 0:00,
TE 8300,90601,27.6kV,50,10,16,0.000425503,0,0.014888154,69.5,35,2021-08-22 0:00,
TE 8315,90601,27.6kV,50,10,12,0.000423084,0,0.014803494,59,35,2021-08-22 0:00,
TE 8759,90601,27.6kV,50,6,15,0.000418728,0,0.014651086,70,35,2021-07-05 0:00,
T 10597,91360,27.6kV,50,18,21,0.000418576,0,0.014645753,67.5,35,2021-08-29 0:00,
TE 6755,90601,27.6kV,50,6,17,0.000417862,0,0.014620798,58.5,35,2021-06-27 0:00,
TE 5869,90600,27.6kV,50,25,14,0.000416061,0,0.014557783,63.5,35,2021-06-28 0:00,
T 9950,91345,27.6kV,10,24,2,0.00041589,0,0.014551767,14.98,35,2021-12-16 0:00,
TE 6707,90728,27.6kV,500,13,1,0.000414565,0,0.014505435,400,35,2021-06-28 0:00,
T 433,91075,4.16kV,37,55,22,0.000411767,0,0.014407507,46.62,35,2021-07-06 0:00,
T 11244,91360,27.6kV,50,9,28,0.000411445,0,0.014396262,69,35,2021-06-28 0:00,
TE 7378,90601,27.6kV,50,17,15,0.000409797,0,0.014338577,66,35,2021-08-29 0:00,
TE 8223,90601,27.6kV,50,11,12,0.000409516,0,0.014328765,59,35,2021-06-28 0:00,
T 8726,91360,27.6kV,50,33,29,0.000408642,0,0.014298177,62.5,35,2021-08-12 0:00,
T 1746,91080,4.16kV,50,1,23,0.000408036,0,0.014276967,64,35,2021-07-06 0:00,
T 9116,91360,27.6kV,50,30,33,0.000404401,0,0.014149779,65.5,35,2021-08-29 0:00,
T 489,91070,4.16kV,25,31,15,0.000403791,0,0.01412844,38.5,35,2021-08-28 0:00,
T 8013,91365,27.6kV,75,53,34,0.000402892,0,0.014096977,93.75,35,2021-08-09 0:00,
TE 7587,90601,27.6kV,50,16,15,0.000399977,0,0.013994984,64.5,35,2021-07-25 0:00,
TE 9172,90740,27.6kV,1000,7,1,0.000399391,0,0.01397449,950,35,2021-08-28 0:00,
TE 7232,90601,27.6kV,50,17,11,0.000397286,0,0.013900852,61.5,35,2021-07-06 0:00,
TE 6001,90601,27.6kV,50,24,16,0.000396826,0,0.013884755,62.5,35,2021-08-29 0:00,
TE 5895,90600,27.6kV,50,24,15,0.000395542,0,0.013839824,60,35,2021-06-06 0:00,
TE 5968,90600,27.6kV,50,24,16,0.000393705,0,0.013775546,61,35,2021-08-21 0:00,
T 9796,91360,27.6kV,50,25,29,0.000392473,0,0.013732438,61,35,2021-07-26 0:00,
TE 6814,90601,27.6kV,50,18,16,0.000392239,0,0.013724231,62,35,2021-08-29 0:00,
T 1614,91080,4.16kV,50,34,22,0.000391318,0,0.01369202,65,35,2021-06-27 0:00,
T 9688,91355,27.6kV,37,27,21,0.000391035,0,0.013682116,49.95,35,2021-08-29 0:00,
TE 7067,90601,27.6kV,50,18,14,0.000390617,0,0.013667511,63,35,2021-06-28 0:00,
TE 6886,90601,27.6kV,50,19,15,0.000390082,0,0.013648788,65.5,35,2021-06-06 0:00,
TE 6325,90601,27.6kV,50,22,15,0.000385447,0,0.013486596,63.5,35,2021-06-06 0:00,
T 2102,91070,4.16kV,25,61,16,0.00038466,0,0.013459056,36.75,35,2021-08-29 0:00,
T 9460,91360,27.6kV,50,28,24,0.000384,0,0.013435972,58.5,35,2021-08-29 0:00,
TE 8127,90601,27.6kV,50,11,16,0.000383311,0,0.013411854,58.5,35,2021-05-21 0:00,
T 9683,91350,27.6kV,25,28,13,0.000380834,0,0.013325185,34,35,2021-07-18 0:00,
TE 872,90601,27.6kV,50,9,21,0.000379891,0,0.013292191,65.28,35,2021-12-05 0:00,
T 10469,91360,27.6kV,50,20,27,0.000379576,0,0.013281192,62,35,2021-08-29 0:00,
T 10404,91365,27.6kV,75,21,42,0.000379473,0,0.013277575,99,35,2021-07-05 0:00,
TE 2056,90467,27.6kV,225,14,1,0.000376497,0,0.013173426,252,35,2021-07-07 0:00,
TE 6549,90601,27.6kV,50,21,16,0.000375547,0,0.013140195,72.5,35,2021-08-29 0:00,
TE 6745,90601,27.6kV,50,19,15,0.000375145,0,0.013126145,56.5,35,2021-07-06 0:00,
TE 2039,90601,27.6kV,50,20,16,0.000375112,0,0.01312497,59.5,35,2021-06-27 0:00,
TE 7680,90601,27.6kV,50,15,16,0.000374459,0,0.013102142,59,35,2021-06-28 0:00,
T 8881,91360,27.6kV,50,31,27,0.000372857,0,0.013046097,60.5,35,2021-07-05 0:00,
T 2825,91070,4.16kV,25,31,11,0.00037264,0,0.013038494,38,35,2021-06-27 0:00,
TE 6951,90601,27.6kV,50,19,15,0.000372545,0,0.013035162,62.5,35,2021-07-25 0:00,
TE 5941,90600,27.6kV,50,24,15,0.000370617,0,0.012967708,63.5,35,2021-06-28 0:00,
TE 7051,90601,27.6kV,50,11,15,0.000368375,0,0.012889268,61.5,35,2021-06-29 0:00,
TE 6733,90601,27.6kV,50,20,15,0.000366967,0,0.012839985,58.5,35,2021-08-29 0:00,
TE 1640,90601,27.6kV,50,24,27,0.000363997,0,0.012736063,67,35,2021-07-06 0:00,
TE 4761,90600,27.6kV,50,33,14,0.000363541,0,0.012720132,62.5,35,2021-08-09 0:00,
TE 7864,90601,27.6kV,50,14,14,0.000363039,0,0.012702554,56.5,35,2021-08-09 0:00,
T 5779,91070,4.16kV,25,61,10,0.000361917,0,0.01266329,32.75,35,2021-06-28 0:00,
T 8727,91365,27.6kV,75,35,39,0.000361598,0,0.012652117,95.25,35,2021-08-29 0:00,
TE 8234,90601,27.6kV,50,11,15,0.000360746,0,0.012622339,67.5,35,2021-08-26 0:00,
TE 7511,90482,27.6kV,750,16,1,0.000359983,0,0.012595642,742.5,35,2021-08-27 0:00,
TE 6078,90601,27.6kV,50,4,12,0.000358772,0,0.012553256,55,35,2021-06-06 0:00,
T 2150,91070,4.16kV,25,61,10,0.000357849,0,0.012520946,33.75,35,2021-08-08 0:00,
TE 5962,90601,27.6kV,50,24,17,0.000357302,0,0.012501814,59,35,2021-06-06 0:00,
TE 8760,90601,27.6kV,50,6,14,0.000356399,0,0.012470224,63,35,2021-08-28 0:00,
TE 7014,90601,27.6kV,50,19,17,0.000355699,0,0.012445739,62.5,35,2021-08-29 0:00,
T 11498,19350,27.6kV,25,7,10,0.000354827,0,0.012415211,30.25,35,2021-08-09 0:00,
T 8603,91360,27.6kV,50,34,20,0.000353601,0,0.012372335,60,35,2021-06-08 0:00,
TE 7235,90601,27.6kV,50,17,15,0.000352741,0,0.012342221,60.5,35,2021-08-29 0:00,
TE 5939,90600,27.6kV,50,24,15,0.000351642,0,0.012303762,64,35,2021-08-29 0:00,
TE 1426,90604,27.6kV,75,20,41,0.000349816,0,0.012239874,75,35,2021-06-06 0:00,
T 10900,91360,27.6kV,50,14,26,0.000349463,0,0.01222754,64,35,2021-08-29 0:00,
TE 6813,90601,27.6kV,50,20,16,0.000348935,0,0.012209065,61.5,35,2021-08-22 0:00,
T 9575,91355,27.6kV,37,27,19,0.000348573,0,0.012196385,45.51,35,2021-07-25 0:00,
T 11994,91410,27.6kV,150,2,2,0.000348041,0,0.012177771,157.5,35,2021-07-07 0:00,
TE 8243,90601,27.6kV,50,10,13,0.000347825,0,0.012170221,62.5,35,2021-07-05 0:00,
TE 8716,90601,27.6kV,50,5,14,0.000346377,0,0.012119562,67.5,35,2021-06-06 0:00,
T 7586,91534,8.32kV,10,14,1,0.00034609,0,0.012109521,18.8,35,2022-03-07 0:00,
T 11200,91365,27.6kV,75,8,32,0.000344738,0,0.01206221,91.5,35,2021-07-06 0:00,
T 9040,91360,27.6kV,50,34,16,0.000342049,0,0.011968136,63.5,35,2021-06-07 0:00,
T 11620,91440,27.6kV,75,7,52,0.000341307,0,0.011942169,91.5,35,2021-07-06 0:00,
TE 7870,90601,27.6kV,50,13,16,0.00033963,0,0.01188347,61.5,35,2021-08-24 0:00,
TE 4805,90600,27.6kV,50,33,13,0.00033933,0,0.011872994,57,35,2021-07-04 0:00,
T 9272,91360,27.6kV,50,23,26,0.000335366,0,0.01173429,62.5,35,2021-06-06 0:00,
TE 8038,90481,27.6kV,500,13,184,0.000333987,0,0.011686056,1250,35,2021-10-01 0:00,
TE 6436,90601,27.6kV,50,22,15,0.000332328,0,0.011628008,62.5,35,2021-07-04 0:00,
T 8964,91365,27.6kV,75,11,45,0.000329419,0,0.011526201,87.75,35,2021-08-29 0:00,
TE 1253,90601,27.6kV,50,20,1,0.000328438,0,0.011491893,49,35,2021-07-06 0:00,
TE 2122,90723,27.6kV,300,2,2,0.00032767,0,0.011465012,273,35,2021-07-06 0:00,
TE 7428,90601,27.6kV,50,17,16,0.000326165,0,0.011412361,56.5,35,2021-06-10 0:00,
TE 6632,90601,27.6kV,50,21,13,0.000325321,0,0.01138281,65,35,2021-07-05 0:00,
TE 6606,90601,27.6kV,50,21,14,0.000322441,0,0.011282057,61.5,35,2021-06-05 0:00,
TE 6548,90601,27.6kV,50,21,15,0.000319077,0,0.011164351,55.5,35,2021-06-28 0:00,
TE 7408,90601,27.6kV,50,16,16,0.000317664,0,0.011114912,60,35,2021-06-20 0:00,
TE 6559,90601,27.6kV,50,21,16,0.000317381,0,0.01110499,61.5,35,2021-08-22 0:00,
T 2144,91075,4.16kV,37,61,18,0.000316877,0,0.011087365,46.25,35,2021-08-21 0:00,
T 11808,91360,27.6kV,50,5,29,0.000316038,0,0.01105801,60.5,35,2021-07-04 0:00,
TE 1707,90425,27.6kV,150,47,1,0.000315197,0,0.011028573,167.355,35,2021-12-05 0:00,
TE 102,90601,27.6kV,50,10,18,0.000314113,0,0.01099067,58,35,2021-08-29 0:00,
TE 7553,90601,27.6kV,50,16,16,0.00031224,0,0.01092512,56.5,35,2021-06-28 0:00,
TE 5333,90462,27.6kV,150,7,77,0.000312082,0,0.010919608,153,35,2021-06-28 0:00,
T 2147,91080,4.16kV,50,56,25,0.000311972,0,0.010915755,63,35,2021-07-05 0:00,
TE 6608,90601,27.6kV,50,21,12,0.000311891,0,0.01091291,54.5,35,2021-08-22 0:00,
T 9743,91355,27.6kV,37,25,16,0.000311891,0,0.010912898,44.77,35,2021-06-06 0:00,
T 5735,91080,4.16kV,50,63,29,0.000311608,0,0.010903007,60.5,35,2021-06-28 0:00,
TE 764,90601,27.6kV,50,9,15,0.000310608,0,0.010868015,62.5,35,2021-06-28 0:00,
T 11279,91400,27.6kV,75,9,9,0.000310576,0,0.010866885,73.5,35,2021-08-29 0:00,
T 9590,91360,27.6kV,50,49,30,0.000310557,0,0.010866238,59,35,2021-06-29 0:00,
T 9939,91345,27.6kV,10,20,1,0.000309585,0,0.010832239,16.18,35,2022-02-14 0:00,
TE 7061,90601,27.6kV,50,18,13,0.000307779,0,0.010769041,59.5,35,2021-06-05 0:00,
TE 6946,90601,27.6kV,50,19,15,0.00030764,0,0.010764178,62.5,35,2021-06-06 0:00,
T 8379,91350,27.6kV,25,41,24,0.000306027,0,0.010707745,32.32,35,2022-01-29 0:00,
TE 3630,90601,27.6kV,50,11,16,0.000304391,0,0.010650475,59,35,2021-07-05 0:00,
T 7828,91534,8.32kV,10,19,1,0.000304173,0,0.010642871,13.4,35,2021-06-10 0:00,
T 9445,91360,27.6kV,50,28,17,0.000303189,0,0.010608428,59,35,2021-08-25 0:00,
TE 6811,90601,27.6kV,50,20,16,0.000299729,0,0.010487385,54.5,35,2021-08-22 0:00,
T 10456,91360,27.6kV,50,20,32,0.000298482,0,0.01044374,59.5,35,2021-06-28 0:00,
T 11435,91360,27.6kV,50,7,23,0.000297466,0,0.010408191,59,35,2021-06-27 0:00,
TE 4286,90600,27.6kV,50,35,16,0.000296038,0,0.010358227,61,35,2021-07-26 0:00,
TE 6703,90608,27.6kV,100,20,62,0.000295597,0,0.010342786,106,35,2021-06-27 0:00,
TE 5995,90601,27.6kV,50,24,15,0.000295194,0,0.010328684,55,35,2021-08-29 0:00,
T 439,91080,4.16kV,50,45,25,0.000294801,0,0.010314949,63,35,2021-08-22 0:00,
TE 6892,90601,27.6kV,50,20,16,0.000294487,0,0.010303946,62.5,35,2021-08-24 0:00,
TE 3845,90601,27.6kV,50,6,15,0.000293558,0,0.01027145,57.5,35,2021-06-28 0:00,
TE 6887,90601,27.6kV,50,19,15,0.000293087,0,0.010254962,61.5,35,2021-06-06 0:00,
TE 7076,90601,27.6kV,50,18,13,0.000291811,0,0.010210311,55.5,35,2021-07-05 0:00,
T 9563,91350,27.6kV,25,4,12,0.000290763,0,0.010173662,34.5,35,2021-06-28 0:00,
T 9280,91365,27.6kV,75,11,40,0.000290428,0,0.010161925,91.5,35,2021-07-06 0:00,
TE 6885,90601,27.6kV,50,19,14,0.000290091,0,0.010150135,58.5,35,2021-06-06 0:00,
TE 7681,90601,27.6kV,50,15,16,0.000289961,0,0.010145586,56.5,35,2021-08-29 0:00,
T 9289,91360,27.6kV,50,29,22,0.000288431,0,0.01009206,66,35,2021-08-29 0:00,
TE 1535,90601,27.6kV,50,10,23,0.000288141,0,0.010081925,62.5,35,2021-07-25 0:00,
TE 7865,90601,27.6kV,50,14,14,0.000287359,0,0.01005455,60,35,2021-07-26 0:00,
TE 2426,90601,27.6kV,50,12,15,0.000287284,0,0.010051922,59.5,35,2021-08-29 0:00,
TE 8302,90601,27.6kV,50,10,14,0.000287122,0,0.010046261,54.5,35,2021-06-05 0:00,
TE 6658,90601,27.6kV,50,21,15,0.00028693,0,0.010039535,61.5,35,2021-06-28 0:00,
T 9269,91360,27.6kV,50,4,32,0.000285641,0,0.009994422,61.5,35,2021-06-06 0:00,
TE 6772,90601,27.6kV,50,20,12,0.000285211,0,0.009979385,54.5,35,2021-06-06 0:00,
T 8466,91365,27.6kV,75,37,33,0.000285141,0,0.009976949,88.5,35,2021-07-06 0:00,
T 9556,91360,27.6kV,50,28,27,0.000283834,0,0.0099312,65,35,2021-08-29 0:00,
TE 1579,90462,27.6kV,150,2,1,0.000282763,0,0.009893742,138,35,2021-06-29 0:00,
TE 6550,90601,27.6kV,50,1,16,0.000282333,0,0.009878695,61.5,35,2021-08-29 0:00,
T 11773,91360,27.6kV,50,5,24,0.000281727,0,0.009857481,59,35,2021-07-05 0:00,
TE 8307,90601,27.6kV,50,10,11,0.000280409,0,0.009811363,57,35,2021-08-29 0:00,
TE 6610,90604,27.6kV,75,22,25,0.000278088,0,0.009730156,81,35,2021-07-06 0:00,
TE 6429,90601,27.6kV,50,22,15,0.000277771,0,0.009719072,55.5,35,2021-08-19 0:00,
TE 6251,90601,27.6kV,50,23,13,0.0002774,0,0.009706073,55.5,35,2021-07-25 0:00,
TE 7555,90601,27.6kV,50,16,15,0.000275376,0,0.00963527,58,35,2021-08-29 0:00,
TE 7427,90601,27.6kV,50,11,16,0.000274792,0,0.009614848,56,35,2021-08-09 0:00,
T 9706,91355,27.6kV,37,44,18,0.00027469,0,0.009611282,42.18,35,2021-08-22 0:00,
T 2415,91070,4.16kV,25,14,11,0.000274624,0,0.009608953,31,35,2021-06-06 0:00,
T 9682,91355,27.6kV,37,25,30,0.000274517,0,0.009605197,43.66,35,2021-08-21 0:00,
TE 6938,90601,27.6kV,50,19,15,0.000273084,0,0.009555085,60,35,2021-08-29 0:00,
T 1827,91075,4.16kV,37,31,14,0.000272986,0,0.009551649,42.92,35,2021-07-26 0:00,
TE 7010,90601,27.6kV,50,18,13,0.00027149,0,0.009499308,57,35,2021-08-29 0:00,
TE 7431,90601,27.6kV,50,16,15,0.000270371,0,0.009460159,54.5,35,2021-06-06 0:00,
T 8773,91360,27.6kV,50,32,26,0.000269995,0,0.009447007,68.5,35,2021-08-29 0:00,
T 10687,91365,27.6kV,75,17,40,0.000269647,0,0.009434825,95.25,35,2021-08-29 0:00,
T 3188,91080,4.16kV,50,22,21,0.000268456,0,0.009393138,61.5,35,2021-08-29 0:00,
TE 7465,90601,27.6kV,50,16,17,0.000268247,0,0.009385846,60,35,2021-06-27 0:00,
TE 6487,90601,27.6kV,50,21,15,0.000268207,0,0.009384417,64,35,2021-08-29 0:00,
TE 6479,90601,27.6kV,50,22,18,0.000268152,0,0.009382494,58.5,35,2021-07-05 0:00,
T 11314,91360,27.6kV,50,2,23,0.000267914,0,0.009374175,62.5,35,2021-08-23 0:00,
TE 9437,90601,27.6kV,50,2,13,0.000266839,0,0.009336581,60.76,35,2022-03-28 0:00,
TE 7253,90601,27.6kV,50,17,9,0.000266013,0,0.00930765,52.5,35,2021-06-06 0:00,
T 8373,91360,27.6kV,50,22,16,0.000263936,0,0.009234988,64.5,35,2021-06-27 0:00,
TE 8270,90601,27.6kV,50,10,16,0.000263523,0,0.009220522,56.5,35,2021-08-21 0:00,
TE 5015,90448,27.6kV,75,11,9,0.000262887,0,0.009198272,81,35,2021-06-29 0:00,
TE 7781,90601,27.6kV,50,14,11,0.000260885,0,0.009128249,57,35,2021-07-05 0:00,
TE 8638,90728,27.6kV,500,7,1,0.000259929,0,0.009094795,410,35,2021-05-20 0:00,
TE 7302,90462,27.6kV,150,5,1,0.000259302,0,0.009072849,110.52,35,2021-12-05 0:00,
T 2233,91075,4.16kV,37,61,19,0.000258534,0,0.009045962,45.88,35,2021-08-29 0:00,
TE 6547,90601,27.6kV,50,19,16,0.000258468,0,0.009043652,61.5,35,2021-06-28 0:00,
TE 6607,90601,27.6kV,50,21,15,0.000258447,0,0.009042936,56,35,2021-06-05 0:00,
TE 9325,90601,27.6kV,50,4,23,0.000258181,0,0.009033623,62,35,2021-08-29 0:00,
TE 7251,90601,27.6kV,50,17,12,0.000256491,0,0.008974475,62,35,2021-08-20 0:00,
TE 1835,90601,27.6kV,50,2,18,0.000256469,0,0.00897373,54,35,2021-08-24 0:00,
TE 8859,90601,27.6kV,50,5,25,0.000256316,0,0.008968371,57.5,35,2021-06-27 0:00,
TE 5967,90600,27.6kV,50,24,16,0.00025612,0,0.008961524,67,35,2021-08-29 0:00,
TE 5227,90600,27.6kV,50,30,16,0.000255984,0,0.008956766,56.5,35,2021-07-26 0:00,
TE 47,90608,27.6kV,100,4,97,0.00025553,0,0.008940868,105,35,2021-06-08 0:00,
TE 7943,90601,27.6kV,50,13,16,0.000255448,0,0.008937995,56,35,2021-08-21 0:00,
TE 6270,90601,27.6kV,50,23,16,0.000255373,0,0.008935389,60,35,2021-07-06 0:00,
T 9768,91350,27.6kV,25,25,5,0.000254152,0,0.008892645,27.75,35,2021-08-01 0:00,
TE 837,90462,27.6kV,150,20,1,0.000254089,0,0.008890437,126,35,2021-08-11 0:00,
TE 1257,90601,27.6kV,50,22,6,0.000253878,0,0.008883049,59.52,35,2022-03-26 0:00,
T 5265,91080,4.16kV,50,52,25,0.000253491,0,0.008869511,59.5,35,2021-06-06 0:00,
T 67,91075,4.16kV,37,55,17,0.000253421,0,0.00886707,49.21,35,2021-08-29 0:00,
T 1529,91080,4.16kV,50,19,24,0.000252716,0,0.008842417,62,35,2021-08-29 0:00,
TE 1711,90601,27.6kV,50,13,16,0.000252653,0,0.008840213,58,35,2021-08-29 0:00,
T 11181,91350,27.6kV,75,10,1,0.000252428,0,0.008832331,77.25,35,2021-06-29 0:00,
TE 6701,90604,27.6kV,75,20,68,0.000251903,0,0.008813947,74.25,35,2021-06-28 0:00,
TE 6356,90601,27.6kV,50,22,16,0.00025141,0,0.008796703,55.5,35,2021-08-22 0:00,
TE 4451,90601,27.6kV,50,2,16,0.000251257,0,0.008791366,57.5,35,2021-08-22 0:00,
T 9691,91355,27.6kV,37,27,18,0.000251121,0,0.008786582,47.73,35,2021-08-24 0:00,
TE 6430,90601,27.6kV,50,22,14,0.00024751,0,0.008660265,63.5,35,2021-06-20 0:00,
T 9567,91360,27.6kV,50,34,32,0.000247129,0,0.008646904,59,35,2021-06-06 0:00,
T 7322,91540,8.32kV,50,10,1,0.000246606,0,0.008628629,62.5,35,2021-07-14 0:00,
TE 3187,90472,27.6kV,300,4,1,0.000246127,0,0.008611878,300,35,2021-08-29 0:00,
T 9720,91360,27.6kV,50,25,26,0.000245263,0,0.008581634,58.5,35,2021-08-29 0:00,
TE 6780,90601,27.6kV,50,20,14,0.000245099,0,0.008575887,55.5,35,2021-06-27 0:00,
TE 5314,90605,27.6kV,75,33,11,0.000244987,0,0.008571961,89.25,35,2021-08-29 0:00,
TE 1289,90601,27.6kV,50,8,26,0.000244817,0,0.00856603,54,35,2021-08-22 0:00,
TE 7320,90601,27.6kV,50,17,14,0.000243074,0,0.008505045,53.5,35,2021-07-25 0:00,
T 9712,91350,27.6kV,25,25,10,0.000242967,0,0.008501307,30,35,2021-07-05 0:00,
TE 7434,90601,27.6kV,50,17,16,0.000242506,0,0.00848516,54,35,2021-05-25 0:00,
TE 5970,90601,27.6kV,50,22,15,0.000242326,0,0.008478867,56.5,35,2021-06-20 0:00,
T 11235,91360,27.6kV,50,10,26,0.000242199,0,0.008474437,62,35,2021-07-05 0:00,
TE 2145,90601,27.6kV,50,23,22,0.000241632,0,0.008454573,57.5,35,2021-07-13 0:00,
T 9977,91358,27.6kV,25,39,4,0.00024119,0,0.008439121,41.2,35,2022-01-12 0:00,
TE 7776,90601,27.6kV,50,14,18,0.000240874,0,0.008428055,54.5,35,2021-08-24 0:00,
TE 4226,90087,4.16kV,50,5,15,0.000238951,0,0.008360788,64,35,2021-08-09 0:00,
T 9854,91360,27.6kV,50,25,19,0.000238949,0,0.008360711,63.5,35,2021-08-21 0:00,
TE 7411,90601,27.6kV,50,16,13,0.000238895,0,0.008358812,56,35,2021-08-23 0:00,
T 2203,91075,4.16kV,37,61,14,0.00023804,0,0.008328918,42.55,35,2021-08-22 0:00,
TE 3244,90601,27.6kV,50,7,16,0.000238032,0,0.008328619,60,35,2021-08-29 0:00,
TE 6435,90601,27.6kV,50,22,14,0.000237417,0,0.008307103,55,35,2021-08-23 0:00,
TE 7332,90601,27.6kV,50,17,13,0.000237353,0,0.008304863,55.5,35,2021-08-29 0:00,
TE 6633,90601,27.6kV,50,21,12,0.000236812,0,0.008285951,62,35,2021-06-28 0:00,
TE 6551,90601,27.6kV,50,21,16,0.0002356,0,0.008243522,56.5,35,2021-06-29 0:00,
TE 3938,90601,27.6kV,50,14,15,0.000235225,0,0.008230396,57.5,35,2021-06-28 0:00,
TE 8222,90601,27.6kV,50,11,12,0.000235162,0,0.008228213,56,35,2021-07-06 0:00,
TE 7669,90601,27.6kV,50,15,15,0.000235004,0,0.008222667,53.5,35,2021-07-25 0:00,
TE 7234,90601,27.6kV,50,17,14,0.000234727,0,0.008212979,66,35,2021-06-06 0:00,
T 10239,91360,27.6kV,50,22,19,0.000234191,0,0.008194233,62.5,35,2021-06-28 0:00,
TE 3339,90601,27.6kV,50,11,14,0.000233299,0,0.008163031,67.5,35,2021-07-31 0:00,
TE 1302,90601,27.6kV,50,14,11,0.000232839,0,0.008146918,54.5,35,2021-08-24 0:00,
TE 8851,90601,27.6kV,50,5,25,0.000232554,0,0.008136953,59.5,35,2021-08-29 0:00,
T 10855,91350,27.6kV,75,14,3,0.000232475,0,0.008134196,67.5,35,2021-06-11 0:00,
TE 7013,90601,27.6kV,50,19,15,0.00023216,0,0.00812317,55,35,2021-06-11 0:00,
TE 6737,90601,27.6kV,50,6,15,0.000231958,0,0.008116093,58.5,35,2021-06-28 0:00,
TE 8928,90601,27.6kV,50,5,14,0.00023178,0,0.008109853,59.5,35,2021-08-22 0:00,
TE 5963,90601,27.6kV,50,24,16,0.000231561,0,0.008102221,53,35,2021-06-27 0:00,
TE 6837,90601,27.6kV,50,20,15,0.00023114,0,0.00808748,65,35,2021-08-28 0:00,
TE 1019,90601,27.6kV,50,12,17,0.000230987,0,0.008082138,59,35,2021-07-05 0:00,
TE 7925,90601,27.6kV,50,14,16,0.000230666,0,0.008070887,60,35,2021-08-19 0:00,
TE 6468,90462,27.6kV,150,19,3,0.000230485,0,0.008064562,124.5,35,2021-06-29 0:00,
TE 3846,90601,27.6kV,50,6,14,0.000230122,0,0.008051841,59,35,2021-06-06 0:00,
TE 7080,90601,27.6kV,50,18,15,0.00022967,0,0.00803603,55.5,35,2021-07-26 0:00,
T 1250,91080,4.16kV,50,53,24,0.00022893,0,0.008010135,63.5,35,2021-07-25 0:00,
T 2271,91075,4.16kV,37,58,21,0.000228803,0,0.008005716,43.66,35,2021-06-06 0:00,
T 8489,91345,27.6kV,10,44,1,0.000228046,0,0.007979216,14.7,35,2021-08-24 0:00,
TE 7550,90601,27.6kV,50,16,15,0.000227842,0,0.007972068,52.5,35,2021-06-06 0:00,
TE 7432,90601,27.6kV,50,16,15,0.000227765,0,0.0079694,53,35,2021-06-28 0:00,
TE 7346,90601,27.6kV,50,15,17,0.000227578,0,0.007962826,65,35,2021-07-05 0:00,
TE 4662,90600,27.6kV,50,34,12,0.000227553,0,0.007961959,53,35,2021-08-29 0:00,
TE 7099,90601,27.6kV,50,18,11,0.000227466,0,0.007958933,50,35,2021-07-06 0:00,
TE 6978,90601,27.6kV,50,19,12,0.000227308,0,0.007953383,57,35,2021-06-06 0:00,
T 8224,91360,27.6kV,50,22,19,0.000226728,0,0.007933089,59,35,2021-06-27 0:00,
TE 6363,90601,27.6kV,50,22,17,0.00022647,0,0.007924079,60,35,2021-06-06 0:00,
TE 8155,90601,27.6kV,50,11,13,0.000226028,0,0.007908607,62,35,2021-08-29 0:00,
T 10426,91360,27.6kV,50,21,28,0.000225671,0,0.007896124,62,35,2021-07-06 0:00,
T 9301,91360,27.6kV,50,25,24,0.00022531,0,0.007883486,58.5,35,2021-08-29 0:00,
TE 9324,90601,27.6kV,50,4,23,0.000224892,0,0.007868872,55.5,35,2021-07-06 0:00,
T 11978,91350,27.6kV,25,2,16,0.000223576,0,0.00782282,32.1,35,2022-02-03 0:00,
TE 1552,90465,27.6kV,225,27,1,0.000223352,0,0.007814987,227.25,35,2021-08-23 0:00,
T 1960,91085,4.16kV,75,48,34,0.000223117,0,0.007806747,88.5,35,2021-08-29 0:00,
TE 9278,90601,27.6kV,50,4,11,0.000222913,0,0.007799604,70.46,35,2022-03-26 0:00,
TE 1580,90460,27.6kV,150,40,2,0.000222696,0,0.007792014,138,35,2021-08-29 0:00,
T 11107,91370,27.6kV,100,10,50,0.00022262,0,0.007789352,108,35,2021-08-29 0:00,
TE 7608,90601,27.6kV,50,15,16,0.000222475,0,0.007784276,55.5,35,2021-06-28 0:00,
TE 6266,90601,27.6kV,50,23,15,0.000222288,0,0.007777757,57.5,35,2021-06-06 0:00,
T 10379,91360,27.6kV,50,22,32,0.00022208,0,0.007770457,58.5,35,2021-06-29 0:00,
TE 8861,90608,27.6kV,100,5,45,0.000221612,0,0.007754084,120,35,2021-07-06 0:00,
TE 6045,90601,27.6kV,50,24,15,0.000221437,0,0.007747983,55.5,35,2021-08-29 0:00,
TE 8522,90601,27.6kV,50,8,5,0.000221352,0,0.007744981,53,35,2021-06-05 0:00,
T 2098,91075,4.16kV,37,15,12,0.000221049,0,0.007734404,43.29,35,2021-08-29 0:00,
TE 8146,90601,27.6kV,50,11,32,0.000220425,0,0.007712554,57,35,2021-06-06 0:00,
T 9839,91365,27.6kV,225,24,1,0.000220372,0,0.007710701,193.5,35,2021-06-28 0:00,
TE 6779,90601,27.6kV,50,20,15,0.000220055,0,0.007699625,56.5,35,2021-06-27 0:00,
TE 8241,90601,27.6kV,50,10,13,0.000219389,0,0.007676322,56.5,35,2021-08-06 0:00,
TE 2682,90601,27.6kV,50,5,25,0.000219175,0,0.007668816,57.5,35,2021-08-29 0:00,
TE 7869,90601,27.6kV,50,13,16,0.000218936,0,0.007660472,58.5,35,2021-07-05 0:00,
TE 1130,90601,27.6kV,50,9,16,0.000218773,0,0.007654762,54,35,2021-06-13 0:00,
TE 6359,90601,27.6kV,50,22,16,0.000218658,0,0.00765074,67,35,2021-06-06 0:00,
TE 7333,90601,27.6kV,50,17,12,0.000218649,0,0.007650425,59,35,2021-08-29 0:00,
TE 6883,90601,27.6kV,50,19,15,0.000218351,0,0.007640005,55.5,35,2021-08-23 0:00,
T 1867,91080,4.16kV,50,14,19,0.00021805,0,0.007629455,62,35,2021-08-29 0:00,
TE 8483,90601,27.6kV,50,8,14,0.000217983,0,0.007627121,55,35,2021-06-27 0:00,
TE 2424,90601,27.6kV,50,12,16,0.000217771,0,0.007619704,54.5,35,2021-07-05 0:00,
TE 6326,90601,27.6kV,50,22,13,0.000216537,0,0.007576538,52.5,35,2021-06-28 0:00,
TE 6422,90601,27.6kV,50,21,15,0.000216387,0,0.007571279,56,35,2021-06-27 0:00,
TE 6873,90472,27.6kV,300,23,139,0.00021631,0,0.007568594,273,35,2021-08-29 0:00,
T 9666,91350,27.6kV,25,34,15,0.000215845,0,0.007552316,33.75,35,2021-08-24 0:00,
TE 8649,90601,27.6kV,50,7,13,0.000215303,0,0.007533343,55.5,35,2021-06-28 0:00,
TE 6626,90733,27.6kV,750,1,13,0.00021498,0,0.007522049,720,35,2021-08-26 0:00,
TE 7170,90601,27.6kV,50,20,16,0.000214721,0,0.007512996,53,35,2021-06-27 0:00,
TE 7039,90601,27.6kV,50,18,16,0.000214622,0,0.007509525,57.5,35,2021-06-27 0:00,
TE 1323,90601,27.6kV,50,51,24,0.000214611,0,0.007509119,52,35,2021-08-24 0:00,
TE 8521,90601,27.6kV,50,8,8,0.000214408,0,0.007502035,48.5,35,2021-06-06 0:00,
T 4960,91312,4.16kV,75,11,2,0.000214128,0,0.007492219,65.25,35,2021-06-29 0:00,
T 10468,91360,27.6kV,50,20,24,0.000213636,0,0.00747503,55.5,35,2021-06-27 0:00,
TE 1710,90601,27.6kV,50,10,1,0.000211937,0,0.007415585,51,35,2021-08-25 0:00,
TE 1211,90158,4.16kV,75,6,1,0.000211878,0,0.007413515,68.25,35,2021-07-06 0:00,
TE 1407,90601,27.6kV,50,13,17,0.000211357,0,0.007395277,54.5,35,2021-06-06 0:00,
TE 6241,90601,27.6kV,50,4,15,0.000210888,0,0.00737885,57,35,2021-06-06 0:00,
TE 2357,90601,27.6kV,50,6,23,0.000210421,0,0.007362518,55.5,35,2021-08-22 0:00,
T 10271,91350,27.6kV,25,21,7,0.000209678,0,0.007336517,34.25,35,2021-06-28 0:00,
T 7511,91534,8.32kV,10,52,1,0.000209468,0,0.007329171,13.6,35,2021-07-22 0:00,
TE 6343,90601,27.6kV,50,10,13,0.000209426,0,0.007327713,55.5,35,2021-06-28 0:00,
T 4982,91080,4.16kV,50,11,21,0.000209282,0,0.007322656,58.5,35,2021-08-29 0:00,
T 10436,91360,27.6kV,50,22,23,0.000209143,0,0.007317823,62.5,35,2021-07-05 0:00,
TE 7222,90601,27.6kV,50,18,13,0.000209074,0,0.007315379,59,35,2021-08-29 0:00,
TE 6003,90601,27.6kV,50,24,16,0.000208635,0,0.007300019,57.5,35,2021-06-28 0:00,
TE 6603,90601,27.6kV,50,21,15,0.000208202,0,0.007284887,55.5,35,2021-06-06 0:00,
TE 8947,90601,27.6kV,50,5,13,0.000208055,0,0.007279753,55.5,35,2021-08-09 0:00,
TE 4000,90601,27.6kV,50,6,13,0.00020803,0,0.007278852,55,35,2021-06-06 0:00,
T 11443,91360,27.6kV,50,7,24,0.000207536,0,0.007261589,57.5,35,2021-07-06 0:00,
TE 5676,90600,27.6kV,50,26,17,0.000207486,0,0.007259834,53.5,35,2021-06-06 0:00,
TE 7015,90601,27.6kV,50,19,18,0.000206752,0,0.007234132,55,35,2021-06-12 0:00,
T 10915,91360,27.6kV,50,14,28,0.000206429,0,0.007222844,57.5,35,2021-08-21 0:00,
T 10380,91360,27.6kV,50,7,28,0.000206417,0,0.007222422,58.5,35,2021-06-29 0:00,
T 1747,91080,4.16kV,50,58,22,0.000206157,0,0.007213318,60,35,2021-08-29 0:00,
TE 5631,90600,27.6kV,50,27,16,0.0002061,0,0.007211328,51,35,2021-07-05 0:00,
TE 6987,90604,27.6kV,75,19,17,0.000205479,0,0.007189595,73.5,35,2021-07-05 0:00,
TE 8713,90601,27.6kV,50,5,15,0.000205166,0,0.007178658,53.5,35,2021-08-19 0:00,
T 9066,91360,27.6kV,50,16,19,0.000205046,0,0.007174467,60,35,2021-07-06 0:00,
TE 8422,90601,27.6kV,50,9,16,0.000204651,0,0.007160639,66.5,35,2021-08-29 0:00,
TE 622,90617,27.6kV,167,7,155,0.000204619,0,0.007159515,177.02,35,2021-08-29 0:00,
TE 5983,90601,27.6kV,50,24,14,0.000203672,0,0.007126385,53,35,2021-06-28 0:00,
TE 8430,90601,27.6kV,50,9,14,0.000203627,0,0.007124799,51,35,2021-07-14 0:00,
TE 7462,90601,27.6kV,50,16,15,0.00020361,0,0.007124206,56,35,2021-06-06 0:00,
T 10060,91355,27.6kV,37,22,16,0.000203243,0,0.007111377,41.44,35,2021-08-29 0:00,
T 2319,91070,4.16kV,25,61,10,0.000202642,0,0.007090348,32.5,35,2021-06-28 0:00,
T 682,91070,4.16kV,25,18,11,0.000202554,0,0.007087263,29.5,35,2021-06-06 0:00,
TE 1000,90601,27.6kV,50,19,18,0.000202298,0,0.007078301,53,35,2021-06-06 0:00,
TE 7225,90601,27.6kV,50,18,15,0.00020166,0,0.007055996,60.5,35,2021-08-22 0:00,
TE 7862,90601,27.6kV,50,14,14,0.00020155,0,0.007052147,54,35,2021-06-27 0:00,
T 9639,91360,27.6kV,50,26,26,0.000201489,0,0.007049985,64,35,2021-07-06 0:00,
