transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 112,90601,27.6kV,50,4,20,0.000201239,0,0.007041236,55,35,2021-08-23 0:00,
TE 8650,90601,27.6kV,50,7,14,0.00020077,0,0.007024848,55.5,35,2021-06-29 0:00,
TE 7554,90723,27.6kV,300,16,1,0.000200109,0,0.007001722,363.78,35,2022-03-15 0:00,
T 8681,91355,27.6kV,37,51,21,0.000200001,0,0.006997945,40.1302,35,2022-02-05 0:00,
TE 6930,90601,27.6kV,50,19,16,0.000199534,0,0.006981592,54,35,2021-08-28 0:00,
T 4694,91070,4.16kV,25,54,8,0.000199476,0,0.00697958,33.25,35,2021-06-27 0:00,
T 9652,91360,27.6kV,50,26,19,0.000199183,0,0.006969326,57,35,2021-06-07 0:00,
T 1108,91085,4.16kV,75,20,33,0.000199152,0,0.006968216,92.25,35,2021-07-05 0:00,
T 1237,91075,4.16kV,37,61,14,0.000198989,0,0.00696254,43.66,35,2021-07-05 0:00,
TE 7448,90601,27.6kV,50,7,17,0.00019882,0,0.006956604,55.5,35,2021-08-29 0:00,
TE 7109,90601,27.6kV,50,18,15,0.000197934,0,0.006925597,52.5,35,2021-06-06 0:00,
TE 1786,90601,27.6kV,50,20,16,0.000197178,0,0.006899169,60.97,35,2022-02-13 0:00,
T 8929,91365,27.6kV,75,10,42,0.00019671,0,0.006882787,83.25,35,2021-07-06 0:00,
TE 7406,90601,27.6kV,50,16,14,0.000196423,0,0.006872728,61,35,2021-08-29 0:00,
TE 7399,90728,27.6kV,500,11,6,0.000195991,0,0.006857641,390,35,2021-06-29 0:00,
TE 1812,90601,27.6kV,50,11,1,0.00019571,0,0.006847805,44.5,35,2021-08-11 0:00,
TE 7079,90601,27.6kV,50,18,15,0.000195094,0,0.006826259,53,35,2021-07-05 0:00,
TE 6730,90601,27.6kV,50,19,15,0.00019507,0,0.006825392,51,35,2021-06-06 0:00,
TE 7206,90601,27.6kV,50,18,14,0.000194457,0,0.006803958,55,35,2021-08-29 0:00,
TE 6208,90601,27.6kV,50,23,14,0.000194401,0,0.006801987,50.5,35,2021-08-09 0:00,
TE 6771,90601,27.6kV,50,20,13,0.000194361,0,0.0068006,55.5,35,2021-08-21 0:00,
T 60,91075,4.16kV,37,65,19,0.00019355,0,0.00677221,46.99,35,2021-06-06 0:00,
TE 8157,90601,27.6kV,50,11,12,0.000192706,0,0.006742703,54.5,35,2021-07-05 0:00,
TE 5957,90601,27.6kV,50,23,16,0.000192659,0,0.00674104,50,35,2021-06-27 0:00,
TE 8174,90601,27.6kV,50,10,14,0.000192647,0,0.006740617,51,35,2021-06-28 0:00,
T 10904,91365,27.6kV,75,14,40,0.000192472,0,0.006734492,93.75,35,2021-07-05 0:00,
TE 9326,90601,27.6kV,50,4,22,0.000192248,0,0.006726653,58,35,2021-08-29 0:00,
T 9972,91355,27.6kV,37,23,19,0.000192092,0,0.006721218,47.73,35,2021-08-29 0:00,
T 10515,91360,27.6kV,50,20,26,0.000191648,0,0.006705665,58.5,35,2021-08-29 0:00,
TE 2317,90723,27.6kV,300,6,3,0.000191567,0,0.00670285,264,35,2021-06-29 0:00,
TE 362,90601,27.6kV,50,9,19,0.000191567,0,0.006702844,56.5,35,2021-08-29 0:00,
TE 6497,90601,27.6kV,50,22,16,0.00019102,0,0.006683708,55.5,35,2021-08-29 0:00,
T 9223,91350,27.6kV,25,29,7,0.000191011,0,0.006683381,29.75,35,2021-07-06 0:00,
T 10573,91355,27.6kV,37,23,20,0.000190571,0,0.006668001,43.29,35,2021-07-05 0:00,
TE 8481,90601,27.6kV,50,6,15,0.000190509,0,0.006665804,53.5,35,2021-08-29 0:00,
TE 7295,90601,27.6kV,50,17,16,0.00018969,0,0.006637171,54.5,35,2021-08-24 0:00,
TE 7204,90601,27.6kV,50,11,16,0.000189313,0,0.006623965,59.5,35,2021-06-06 0:00,
TE 6510,90601,27.6kV,50,21,17,0.000188982,0,0.006612383,59,35,2021-06-27 0:00,
TE 7190,90601,27.6kV,50,19,16,0.000188769,0,0.006604919,56,35,2021-07-04 0:00,
TE 6781,90601,27.6kV,50,20,16,0.000188736,0,0.006603791,58.5,35,2021-07-06 0:00,
TE 7464,90601,27.6kV,50,16,16,0.000187749,0,0.006569233,63.5,35,2021-06-27 0:00,
TE 741,90600,27.6kV,50,25,16,0.000187726,0,0.00656845,51,35,2021-07-06 0:00,
TE 6604,90601,27.6kV,50,21,14,0.000187553,0,0.006562401,52,35,2021-06-28 0:00,
TE 5923,90600,27.6kV,50,24,17,0.000187208,0,0.006550298,58,35,2021-08-19 0:00,
TE 1522,90601,27.6kV,50,11,24,0.000186993,0,0.006542787,60,35,2021-08-23 0:00,
TE 1355,90601,27.6kV,50,18,19,0.000186559,0,0.006527607,54.5,35,2021-08-07 0:00,
T 11269,91360,27.6kV,50,9,22,0.000186432,0,0.006523171,60.5,35,2021-08-26 0:00,
TE 1518,90601,27.6kV,50,15,20,0.000186339,0,0.006519905,54,35,2021-06-06 0:00,
T 10606,91360,27.6kV,50,18,23,0.000186165,0,0.006513823,63,35,2021-07-25 0:00,
TE 6203,90601,27.6kV,50,23,16,0.00018575,0,0.006499315,55,35,2021-08-22 0:00,
TE 9330,90601,27.6kV,50,3,21,0.000185693,0,0.00649732,52,35,2021-06-28 0:00,
TE 7459,90601,27.6kV,50,17,14,0.00018528,0,0.006482841,49.5,35,2021-08-29 0:00,
TE 6673,90723,27.6kV,300,22,1,0.000184844,0,0.00646761,364.86,35,2021-10-14 0:00,
TE 6853,90601,27.6kV,50,20,17,0.000184105,0,0.006441758,56.5,35,2021-08-25 0:00,
T 10372,91360,27.6kV,50,22,32,0.000184061,0,0.006440196,56.5,35,2021-07-06 0:00,
T 10902,91360,27.6kV,50,12,38,0.000183754,0,0.006429448,58,35,2021-08-29 0:00,
T 10342,91360,27.6kV,50,21,20,0.000183431,0,0.006418158,60,35,2021-07-05 0:00,
TE 6174,90601,27.6kV,50,23,14,0.000183247,0,0.006411706,61,35,2021-06-27 0:00,
TE 1554,90601,27.6kV,50,13,15,0.000182672,0,0.006391613,56,35,2021-08-21 0:00,
TE 7410,90601,27.6kV,50,12,13,0.000182623,0,0.006389901,55,35,2021-08-29 0:00,
T 10664,91360,27.6kV,50,17,33,0.00018255,0,0.006387317,56.5,35,2021-08-22 0:00,
TE 8275,90601,27.6kV,50,10,18,0.000182051,0,0.00636986,51.5,35,2021-08-29 0:00,
TE 1706,90462,27.6kV,150,13,1,0.000181991,0,0.006367769,124.5,35,2021-08-25 0:00,
T 7660,91536,8.32kV,25,24,2,0.000181604,0,0.006354218,25.25,35,2021-07-18 0:00,
TE 6533,90601,27.6kV,50,21,18,0.000181228,0,0.006341084,58,35,2021-07-05 0:00,
TE 7012,90601,27.6kV,50,19,12,0.000181212,0,0.006340526,53,35,2021-06-06 0:00,
T 8140,91360,27.6kV,50,27,26,0.000180998,0,0.006333027,64.5,35,2021-06-06 0:00,
TE 6349,90601,27.6kV,50,22,14,0.000180881,0,0.006328929,54,35,2021-08-18 0:00,
TE 7396,90601,27.6kV,50,17,15,0.000180532,0,0.006316717,54.5,35,2021-07-05 0:00,
TE 5580,90600,27.6kV,50,28,8,0.000179761,0,0.006289755,50,35,2021-06-06 0:00,
TE 7226,90601,27.6kV,50,17,12,0.000179596,0,0.006283985,53,35,2021-08-23 0:00,
TE 6421,90601,27.6kV,50,4,16,0.000179474,0,0.0062797,54.5,35,2021-06-28 0:00,
TE 292,90601,27.6kV,50,10,27,0.000178623,0,0.00624994,53,35,2021-07-06 0:00,
TE 7078,90601,27.6kV,50,18,15,0.000178292,0,0.00623835,52.5,35,2021-08-29 0:00,
T 8989,91350,27.6kV,25,30,2,0.000178251,0,0.006236925,30.4775,35,2021-10-22 0:00,
T 10494,91360,27.6kV,50,19,26,0.000177956,0,0.006226582,58.5,35,2021-08-09 0:00,
T 8986,91365,27.6kV,75,30,16,0.000177797,0,0.006221032,82.5,35,2021-07-06 0:00,
T 2152,91075,4.16kV,37,61,19,0.00017717,0,0.006199086,45.51,35,2021-07-06 0:00,
TE 1811,90601,27.6kV,50,20,16,0.000177016,0,0.006193714,54.5,35,2021-07-05 0:00,
T 10485,91360,27.6kV,50,22,26,0.00017649,0,0.006175309,59.5,35,2021-06-29 0:00,
TE 7094,90601,27.6kV,50,18,16,0.00017636,0,0.00617075,55,35,2021-08-29 0:00,
TE 5972,90601,27.6kV,50,22,15,0.000176331,0,0.006169741,55,35,2021-08-22 0:00,
T 11770,91360,27.6kV,50,5,30,0.000176111,0,0.006162021,56.5,35,2021-08-22 0:00,
T 9308,91360,27.6kV,50,29,26,0.000176083,0,0.006161044,64,35,2021-07-05 0:00,
T 10069,91360,27.6kV,50,22,21,0.000176048,0,0.006159835,61,35,2021-06-28 0:00,
TE 742,90600,27.6kV,50,25,24,0.000175885,0,0.006154122,57,35,2021-07-05 0:00,
T 10175,91360,27.6kV,50,22,19,0.000175278,0,0.006132904,62,35,2021-07-20 0:00,
TE 7022,90601,27.6kV,50,19,19,0.000174904,0,0.006119821,58.5,35,2021-07-06 0:00,
TE 7063,90601,27.6kV,50,1,13,0.000174832,0,0.006117284,56,35,2021-06-27 0:00,
TE 6152,90740,27.6kV,1000,32,1,0.000174786,0,0.006115669,770,35,2021-06-11 0:00,
T 11571,91360,27.6kV,50,6,22,0.000174504,0,0.006105823,56.5,35,2021-07-06 0:00,
TE 7201,90601,27.6kV,50,18,16,0.000174476,0,0.006104829,53.5,35,2021-07-06 0:00,
TE 6411,90601,27.6kV,50,22,14,0.000174273,0,0.006097733,59.5,35,2021-06-28 0:00,
TE 5708,90600,27.6kV,50,11,17,0.000174082,0,0.006091051,52.5,35,2021-06-06 0:00,
T 9791,91350,27.6kV,25,25,24,0.000173775,0,0.00608031,26.75,35,2021-07-25 0:00,
T 9785,91360,27.6kV,50,25,18,0.000173076,0,0.006055835,62.5,35,2021-08-29 0:00,
T 9608,91345,27.6kV,30,27,1,0.000172747,0,0.006044345,31.131,35,2021-10-17 0:00,
T 11912,91360,27.6kV,50,3,25,0.000172488,0,0.006035285,58.5,35,2021-08-22 0:00,
TE 3211,90601,27.6kV,50,6,16,0.000172396,0,0.006032054,60,35,2021-08-29 0:00,
TE 8299,90601,27.6kV,50,10,16,0.00017207,0,0.006020646,55,35,2021-06-27 0:00,
TE 7182,90601,27.6kV,50,17,15,0.000171653,0,0.006006056,58,35,2021-08-29 0:00,
TE 8097,90601,27.6kV,50,12,15,0.000171552,0,0.006002529,53,35,2021-08-29 0:00,
TE 7730,90601,27.6kV,50,11,15,0.000171381,0,0.005996548,54,35,2021-08-22 0:00,
T 10255,91400,27.6kV,75,22,1,0.000171045,0,0.00598478,106.5,35,2021-08-26 0:00,
TE 5058,90082,4.16kV,50,42,10,0.0001708,0,0.005976191,61,35,2021-08-19 0:00,
T 10599,91360,27.6kV,50,18,23,0.00017061,0,0.005969575,62.5,35,2021-08-29 0:00,
TE 6861,90601,27.6kV,50,19,11,0.000170444,0,0.005963736,58.5,35,2021-08-22 0:00,
TE 5624,90601,27.6kV,50,8,16,0.000170157,0,0.005953724,58.5,35,2021-08-23 0:00,
TE 7334,90601,27.6kV,50,17,15,0.000169742,0,0.005939176,52,35,2021-08-29 0:00,
T 9352,91360,27.6kV,50,28,20,0.000168823,0,0.00590705,58,35,2021-07-05 0:00,
TE 4623,90462,27.6kV,150,5,1,0.000168724,0,0.005903571,103.5,35,2021-06-29 0:00,
TE 8177,90601,27.6kV,50,10,16,0.000168454,0,0.005894113,53,35,2021-08-23 0:00,
TE 8945,90601,27.6kV,50,5,12,0.000168226,0,0.005886155,52,35,2021-07-06 0:00,
T 3189,91080,4.16kV,50,22,23,0.000167858,0,0.005873263,63,35,2021-07-06 0:00,
TE 1259,90604,27.6kV,75,18,1,0.000167828,0,0.005872221,69,35,2021-07-05 0:00,
TE 1598,90601,27.6kV,50,10,19,0.000167725,0,0.005868617,54,35,2021-08-29 0:00,
TE 6738,90601,27.6kV,50,20,15,0.00016756,0,0.005862831,58,35,2021-08-22 0:00,
TE 9430,90601,27.6kV,50,2,7,0.000167548,0,0.005862428,62.17,35,2022-03-04 0:00,
TE 5800,90600,27.6kV,50,25,15,0.000167398,0,0.005857185,61,35,2021-09-18 0:00,
TE 6344,90601,27.6kV,50,22,12,0.00016715,0,0.005848507,54.5,35,2021-08-29 0:00,
T 11579,91360,27.6kV,50,5,17,0.000166616,0,0.005829818,59.5,35,2021-08-29 0:00,
TE 7589,90601,27.6kV,50,15,10,0.000166456,0,0.005824209,49,35,2021-07-05 0:00,
TE 7732,90601,27.6kV,50,14,16,0.000166428,0,0.005823227,49.5,35,2021-08-29 0:00,
TE 7407,90601,27.6kV,50,16,14,0.000166064,0,0.005810503,50.5,35,2021-08-29 0:00,
TE 6473,90601,27.6kV,50,22,15,0.00016606,0,0.005810354,58,35,2021-08-22 0:00,
TE 1425,90601,27.6kV,50,20,23,0.000166057,0,0.005810254,45,35,2021-08-22 0:00,
TE 5767,90730,27.6kV,750,27,1,0.000164974,0,0.005772354,915,35,2021-09-14 0:00,
TE 6418,90601,27.6kV,50,21,14,0.000164712,0,0.005763187,52.5,35,2021-06-06 0:00,
TE 6821,90601,27.6kV,50,19,16,0.000164609,0,0.005759591,55.5,35,2021-08-22 0:00,
TE 7205,90601,27.6kV,50,18,15,0.000164191,0,0.005744979,55,35,2021-08-29 0:00,
TE 7062,90601,27.6kV,50,18,14,0.000164129,0,0.005742802,52,35,2021-05-22 0:00,
TE 7551,90601,27.6kV,50,16,13,0.000164125,0,0.005742637,52,35,2021-08-23 0:00,
TE 7318,90601,27.6kV,50,17,15,0.000163913,0,0.005735248,51,35,2021-07-05 0:00,
TE 6721,90085,4.16kV,75,23,25,0.000163596,0,0.005724134,73.5,35,2021-08-29 0:00,
TE 6654,90604,27.6kV,75,21,18,0.000163316,0,0.005714337,80.25,35,2021-06-06 0:00,
TE 6617,90601,27.6kV,50,21,15,0.000163127,0,0.005707723,51.5,35,2021-08-29 0:00,
TE 7515,90601,27.6kV,50,16,16,0.000162581,0,0.005688627,53,35,2021-07-25 0:00,
T 9721,91360,27.6kV,50,25,25,0.000162506,0,0.005686014,61.5,35,2021-08-29 0:00,
TE 7074,90601,27.6kV,50,18,14,0.000162405,0,0.005682471,54,35,2021-07-14 0:00,
T 561,91080,4.16kV,50,52,25,0.000162402,0,0.005682374,55.5,35,2021-08-09 0:00,
TE 549,90601,27.6kV,50,20,18,0.00016227,0,0.005677749,45,35,2021-08-11 0:00,
TE 7131,90601,27.6kV,50,18,16,0.000162237,0,0.005676584,52,35,2021-08-22 0:00,
TE 7284,90601,27.6kV,50,17,15,0.000162231,0,0.005676381,51,35,2021-07-04 0:00,
TE 4255,90601,27.6kV,50,12,14,0.000162152,0,0.005673615,52.5,35,2021-07-26 0:00,
T 11380,91420,27.6kV,300,8,34,0.000162061,0,0.005670439,360,35,2021-05-15 0:00,
TE 5219,90600,27.6kV,50,30,15,0.000161942,0,0.005666274,51,35,2021-08-29 0:00,
TE 8176,90601,27.6kV,50,10,17,0.000161662,0,0.005656487,51,35,2021-06-28 0:00,
TE 5867,90600,27.6kV,50,25,13,0.000161512,0,0.005651241,56,35,2021-08-29 0:00,
T 1657,91075,4.16kV,37,61,12,0.000161408,0,0.005647593,43.29,35,2021-08-29 0:00,
TE 5857,90723,27.6kV,300,11,2,0.000161295,0,0.005643615,276,35,2021-06-29 0:00,
TE 7060,90601,27.6kV,50,19,16,0.000161251,0,0.005642097,54,35,2021-06-28 0:00,
T 10702,91360,27.6kV,50,22,26,0.000161132,0,0.005637915,59,35,2021-08-29 0:00,
TE 7111,90601,27.6kV,50,18,15,0.000161005,0,0.005633487,52.5,35,2021-07-06 0:00,
T 10228,91360,27.6kV,50,22,22,0.000160925,0,0.005630674,59.5,35,2021-09-14 0:00,
TE 6985,90601,27.6kV,50,18,15,0.000160847,0,0.005627945,50,35,2021-07-05 0:00,
TE 126,90082,4.16kV,50,11,10,0.000160818,0,0.005626956,48.5,35,2021-07-06 0:00,
TE 6286,90601,27.6kV,50,23,14,0.00016028,0,0.005608126,61.5,35,2021-06-12 0:00,
T 11270,91355,27.6kV,37,9,20,0.000160243,0,0.005606816,42.55,35,2021-08-22 0:00,
TE 6005,90601,27.6kV,50,24,16,0.000159809,0,0.005591631,53,35,2021-06-28 0:00,
TE 958,90601,27.6kV,50,2,18,0.0001598,0,0.005591329,50,35,2021-08-22 0:00,
TE 3739,90601,27.6kV,50,6,14,0.000159697,0,0.005587729,53,35,2021-08-24 0:00,
TE 6543,90601,27.6kV,50,19,16,0.000159689,0,0.005587449,61,35,2021-06-27 0:00,
T 2502,91070,4.16kV,25,61,8,0.000159661,0,0.00558645,32.75,35,2021-06-13 0:00,
TE 3264,90601,27.6kV,50,5,16,0.000159648,0,0.005585988,54,35,2021-08-21 0:00,
T 11142,91365,27.6kV,75,10,29,0.000159603,0,0.005584414,86.25,35,2021-06-28 0:00,
TE 2621,90600,27.6kV,50,25,16,0.000159544,0,0.005582349,53.5,35,2021-08-29 0:00,
T 10343,91360,27.6kV,50,21,21,0.000159062,0,0.005565505,57.5,35,2021-08-24 0:00,
TE 1084,90601,27.6kV,50,10,16,0.000159051,0,0.005565117,59.5,35,2021-06-27 0:00,
TE 5821,90600,27.6kV,50,25,17,0.000158769,0,0.005555243,56,35,2021-08-29 0:00,
TE 1511,90601,27.6kV,50,11,20,0.000158707,0,0.005553075,51.5,35,2021-06-28 0:00,
TE 8190,90601,27.6kV,50,10,15,0.000158464,0,0.005544592,50.5,35,2021-08-26 0:00,
TE 5887,90600,27.6kV,50,24,16,0.000158254,0,0.00553722,50.5,35,2021-07-05 0:00,
TE 7745,90601,27.6kV,50,15,15,0.000158125,0,0.005532713,51.5,35,2021-08-29 0:00,
TE 6432,90601,27.6kV,50,22,16,0.000158024,0,0.005529189,54.5,35,2021-08-22 0:00,
TE 763,90601,27.6kV,50,9,15,0.000158005,0,0.005528528,57.5,35,2021-06-28 0:00,
TE 7639,90601,27.6kV,50,15,16,0.000157976,0,0.005527497,50,35,2021-07-05 0:00,
TE 4118,90601,27.6kV,50,7,15,0.000157723,0,0.005518645,53.5,35,2021-08-29 0:00,
T 10430,91360,27.6kV,50,20,33,0.00015772,0,0.00551854,61,35,2021-06-06 0:00,
TE 5799,90600,27.6kV,50,25,14,0.000157664,0,0.00551658,52.5,35,2021-09-17 0:00,
T 11065,91365,27.6kV,75,11,85,0.000157563,0,0.005513052,87,35,2021-08-25 0:00,
TE 5806,90600,27.6kV,50,25,15,0.000157455,0,0.005509279,51,35,2021-06-27 0:00,
TE 7531,90601,27.6kV,50,16,14,0.000157437,0,0.005508643,52,35,2021-07-26 0:00,
TE 7227,90601,27.6kV,50,17,12,0.000156881,0,0.005489184,49.5,35,2021-08-19 0:00,
T 10387,91360,27.6kV,50,21,24,0.000156793,0,0.005486121,58,35,2021-06-06 0:00,
TE 2763,90601,27.6kV,50,8,14,0.000156779,0,0.00548563,51.5,35,2021-05-25 0:00,
TE 7081,90601,27.6kV,50,18,14,0.000156649,0,0.005481075,52,35,2021-07-04 0:00,
TE 7138,90601,27.6kV,50,18,15,0.000156622,0,0.005480141,57.5,35,2021-07-05 0:00,
T 11259,91350,27.6kV,75,1,1,0.000156518,0,0.005476472,72.75,35,2021-08-29 0:00,
TE 7449,90601,27.6kV,50,17,15,0.000156356,0,0.00547083,51,35,2021-06-12 0:00,
TE 3377,90601,27.6kV,50,5,16,0.000156084,0,0.005461315,53,35,2021-07-05 0:00,
TE 3741,90601,27.6kV,50,6,15,0.000156029,0,0.005459361,54,35,2021-06-06 0:00,
TE 8091,90601,27.6kV,50,12,15,0.000155656,0,0.005446325,51,35,2021-08-29 0:00,
TE 1156,90601,27.6kV,50,8,14,0.00015555,0,0.005442617,53,35,2021-08-22 0:00,
TE 8645,90601,27.6kV,50,7,15,0.000155414,0,0.005437864,54,35,2021-07-18 0:00,
TE 7765,90601,27.6kV,50,14,14,0.000155254,0,0.00543226,54.5,35,2021-06-06 0:00,
TE 8562,90601,27.6kV,50,8,15,0.000155041,0,0.005424804,50.5,35,2021-06-28 0:00,
TE 7634,90601,27.6kV,50,15,16,0.000154933,0,0.005421034,58.5,35,2021-08-29 0:00,
TE 7007,90740,27.6kV,1000,18,1,0.000154353,0,0.005400731,890,35,2021-08-26 0:00,
TE 7065,90601,27.6kV,50,18,13,0.000154127,0,0.005392835,51,35,2021-08-23 0:00,
TE 5989,90601,27.6kV,50,24,15,0.000154008,0,0.005388647,49.5,35,2021-08-29 0:00,
TE 7247,90601,27.6kV,50,18,15,0.000153532,0,0.005372001,55.5,35,2021-07-25 0:00,
TE 7438,90601,27.6kV,50,16,14,0.000153448,0,0.005369057,53,35,2021-07-06 0:00,
T 11018,91355,27.6kV,37,11,13,0.00015341,0,0.005367729,43.66,35,2021-08-23 0:00,
TE 1138,90601,27.6kV,50,21,42,0.000153389,0,0.005366995,46.5,35,2021-07-18 0:00,
T 2305,91085,4.16kV,75,35,21,0.000152781,0,0.005345745,80.25,35,2021-06-27 0:00,
TE 4051,90601,27.6kV,50,3,13,0.000152518,0,0.005336512,59,35,2021-07-06 0:00,
TE 7621,90601,27.6kV,50,15,15,0.000152375,0,0.005331514,49.5,35,2021-06-09 0:00,
TE 7642,90601,27.6kV,50,15,16,0.000152368,0,0.005331271,52.5,35,2021-07-04 0:00,
TE 5410,90601,27.6kV,50,23,9,0.000152339,0,0.005330268,55,35,2021-06-05 0:00,
TE 2453,90601,27.6kV,50,5,16,0.000152337,0,0.005330188,56.5,35,2021-07-06 0:00,
TE 1517,90601,27.6kV,50,14,20,0.000152169,0,0.005324329,54.5,35,2021-08-28 0:00,
TE 7712,90601,27.6kV,50,15,15,0.00015212,0,0.005322595,47.5,35,2021-08-25 0:00,
T 11123,91355,27.6kV,37,10,20,0.000152078,0,0.005321122,41.6694,35,2022-02-13 0:00,
TE 6893,90601,27.6kV,50,10,14,0.000151906,0,0.005315102,52.5,35,2021-06-28 0:00,
TE 6729,90601,27.6kV,50,20,16,0.000151786,0,0.005310921,51,35,2021-08-24 0:00,
TE 2110,90601,27.6kV,50,8,20,0.000151326,0,0.005294828,51.5,35,2021-06-27 0:00,
T 11545,91360,27.6kV,50,6,29,0.000151232,0,0.005291522,58,35,2021-06-27 0:00,
TE 7054,90601,27.6kV,50,18,16,0.000151198,0,0.005290338,53.5,35,2021-07-06 0:00,
TE 8646,90601,27.6kV,50,7,15,0.000151131,0,0.005288003,50,35,2021-08-22 0:00,
TE 1060,90448,27.6kV,75,29,1,0.000150995,0,0.005283249,72,35,2021-06-29 0:00,
T 10316,91360,27.6kV,50,21,16,0.000150799,0,0.005276395,55,35,2021-08-29 0:00,
T 8464,91365,27.6kV,75,42,30,0.000150708,0,0.005273203,79.5,35,2021-07-06 0:00,
TE 3748,90601,27.6kV,50,12,14,0.00015066,0,0.00527151,53,35,2021-08-22 0:00,
TE 7229,90601,27.6kV,50,18,11,0.000150585,0,0.005268882,51.5,35,2021-06-27 0:00,
T 9798,91360,27.6kV,50,25,17,0.000150267,0,0.005257751,54.5,35,2021-08-21 0:00,
TE 7698,90601,27.6kV,50,7,15,0.000150047,0,0.00525006,48.5,35,2021-08-29 0:00,
T 10592,91365,27.6kV,75,25,30,0.000149829,0,0.00524243,86.25,35,2021-06-06 0:00,
T 10308,91360,27.6kV,50,22,13,0.000149798,0,0.005241354,57,35,2021-08-22 0:00,
TE 6521,90723,27.6kV,300,22,1,0.000149694,0,0.005237718,240,35,2021-06-28 0:00,
T 11362,91370,27.6kV,100,9,56,0.000149626,0,0.005235349,119,35,2021-08-29 0:00,
TE 6431,90601,27.6kV,50,22,15,0.000149529,0,0.005231958,54.5,35,2021-06-06 0:00,
TE 5549,90601,27.6kV,50,9,16,0.000149307,0,0.005224176,58,35,2021-07-18 0:00,
T 5159,91075,4.16kV,37,61,16,0.000149186,0,0.005219941,44.03,35,2021-07-05 0:00,
TE 7641,90601,27.6kV,50,15,14,0.000149112,0,0.005217372,54,35,2021-07-25 0:00,
TE 6746,90601,27.6kV,50,19,13,0.000149111,0,0.005217336,59.5,35,2021-07-25 0:00,
TE 7693,90601,27.6kV,50,15,14,0.000149096,0,0.005216779,51,35,2021-06-27 0:00,
T 8081,91365,27.6kV,75,16,33,0.000149081,0,0.005216265,88.5,35,2021-06-05 0:00,
T 10368,91365,27.6kV,75,21,39,0.000148851,0,0.005208216,83.25,35,2021-07-06 0:00,
TE 7744,90601,27.6kV,50,15,16,0.000148179,0,0.005184695,50,35,2021-06-28 0:00,
T 9598,91360,27.6kV,50,44,55,0.000148178,0,0.005184689,53,35,2021-08-29 0:00,
TE 7976,90601,27.6kV,50,14,12,0.000148102,0,0.00518202,54,35,2021-08-22 0:00,
T 2450,91070,4.16kV,25,7,11,0.000148041,0,0.00517987,29.5,35,2021-06-06 0:00,
TE 6680,90601,27.6kV,50,20,16,0.000148012,0,0.005178858,54.5,35,2021-07-06 0:00,
TE 1290,90601,27.6kV,50,8,25,0.000147969,0,0.005177358,51,35,2021-08-11 0:00,
TE 7767,90601,27.6kV,50,14,13,0.000147897,0,0.005174851,50.5,35,2021-06-11 0:00,
T 9531,91360,27.6kV,50,28,20,0.0001477,0,0.005167961,54.5,35,2021-08-22 0:00,
TE 8597,90601,27.6kV,50,9,14,0.000147473,0,0.005160006,57.5,35,2021-07-06 0:00,
TE 4320,90601,27.6kV,50,8,16,0.000147452,0,0.005159279,49,35,2021-08-23 0:00,
TE 7619,90601,27.6kV,50,15,16,0.000147431,0,0.00515854,46,35,2021-08-21 0:00,
TE 7254,90601,27.6kV,50,17,11,0.000147382,0,0.00515683,52.5,35,2021-07-06 0:00,
TE 4200,90600,27.6kV,50,35,12,0.000147279,0,0.005153206,50,35,2021-06-28 0:00,
TE 6727,90601,27.6kV,50,20,15,0.00014719,0,0.005150099,54,35,2021-08-29 0:00,
TE 6007,90601,27.6kV,50,24,15,0.000146876,0,0.005139123,53.5,35,2021-06-06 0:00,
TE 7058,90601,27.6kV,50,18,17,0.000146684,0,0.005132416,60,35,2021-06-06 0:00,
TE 1842,90601,27.6kV,50,14,15,0.000146682,0,0.005132327,54,35,2021-06-27 0:00,
T 2155,91070,4.16kV,25,11,10,0.000146301,0,0.005118994,28.75,35,2021-08-29 0:00,
T 8542,91355,27.6kV,37,11,16,0.000146143,0,0.005113458,43.29,35,2021-06-11 0:00,
TE 7706,90601,27.6kV,50,14,16,0.000146133,0,0.005113131,48,35,2021-07-05 0:00,
TE 6787,90601,27.6kV,50,20,17,0.000145528,0,0.005091957,50.5,35,2021-07-06 0:00,
TE 5810,90601,27.6kV,50,5,15,0.000145512,0,0.005091385,49,35,2021-08-29 0:00,
TE 7945,90601,27.6kV,50,13,14,0.000145214,0,0.005080965,51,35,2021-06-06 0:00,
T 2466,91075,4.16kV,37,61,16,0.000145153,0,0.005078845,41.07,35,2021-08-29 0:00,
T 9500,91350,27.6kV,25,11,1,0.000145119,0,0.005077625,33.93,35,2022-03-01 0:00,
TE 2268,90723,27.6kV,300,8,1,0.000145042,0,0.005074954,288,35,2021-09-14 0:00,
TE 5310,90605,27.6kV,75,33,10,0.000144985,0,0.005072949,67.5,35,2021-06-05 0:00,
TE 6249,90601,27.6kV,50,23,16,0.000144885,0,0.005069468,52.5,35,2021-08-29 0:00,
T 9204,91360,27.6kV,50,29,22,0.000144787,0,0.005066032,56.5,35,2021-08-26 0:00,
T 10266,91355,27.6kV,37,22,11,0.000144687,0,0.005062522,44.03,35,2021-06-13 0:00,
T 9487,91370,27.6kV,100,27,44,0.000144618,0,0.005060115,103,35,2021-08-24 0:00,
TE 7423,90601,27.6kV,50,16,13,0.000144425,0,0.005053362,51,35,2021-08-22 0:00,
TE 2838,90604,27.6kV,75,14,56,0.000144255,0,0.005047398,70.5,35,2021-08-29 0:00,
T 10176,91360,27.6kV,50,22,21,0.000144083,0,0.00504139,57.5,35,2021-08-09 0:00,
TE 8479,90601,27.6kV,50,8,15,0.000143907,0,0.005035235,56,35,2021-06-06 0:00,
T 9677,91360,27.6kV,50,25,24,0.000143656,0,0.005026466,54.5,35,2021-06-06 0:00,
TE 1501,90601,27.6kV,50,21,18,0.000143253,0,0.005012362,52.5,35,2021-08-09 0:00,
TE 2999,90601,27.6kV,50,16,21,0.000143166,0,0.00500932,54.5,35,2021-07-06 0:00,
T 1528,91075,4.16kV,37,54,17,0.000143139,0,0.005008349,43.66,35,2021-07-25 0:00,
TE 6308,90601,27.6kV,50,23,15,0.000142922,0,0.005000771,54,35,2021-07-06 0:00,
TE 3708,90600,27.6kV,50,37,10,0.000142696,0,0.004992876,55,35,2021-06-06 0:00,
TE 288,90601,27.6kV,50,22,16,0.000142392,0,0.004982214,50.5,35,2021-06-27 0:00,
TE 1534,90601,27.6kV,50,10,21,0.000142294,0,0.004978794,50.5,35,2021-06-06 0:00,
TE 6817,90601,27.6kV,50,20,14,0.000142228,0,0.004976485,50,35,2021-08-24 0:00,
TE 2275,90601,27.6kV,50,17,17,0.00014213,0,0.004973042,55,35,2021-08-24 0:00,
T 8901,91365,27.6kV,75,11,40,0.000142076,0,0.004971173,85.5,35,2021-08-26 0:00,
TE 5709,90601,27.6kV,50,6,17,0.000141992,0,0.004968238,46,35,2021-07-25 0:00,
T 9621,91350,27.6kV,25,28,12,0.000141985,0,0.00496799,31,35,2021-06-28 0:00,
TE 6472,90601,27.6kV,50,22,15,0.000141695,0,0.004957849,50,35,2021-08-24 0:00,
TE 6947,90601,27.6kV,50,19,14,0.000141673,0,0.004957051,54.5,35,2021-06-06 0:00,
TE 3429,90601,27.6kV,50,6,17,0.000141531,0,0.00495211,55,35,2021-06-06 0:00,
T 11461,91360,27.6kV,50,7,16,0.000141462,0,0.004949698,55.5,35,2021-08-26 0:00,
TE 6784,90601,27.6kV,50,20,16,0.000141386,0,0.004947041,49,35,2021-08-22 0:00,
T 9558,91350,27.6kV,25,28,12,0.000141319,0,0.004944677,34,35,2021-08-22 0:00,
TE 7539,90601,27.6kV,50,15,16,0.00014128,0,0.004943317,46,35,2021-06-27 0:00,
TE 7737,90601,27.6kV,50,15,16,0.000141233,0,0.004941666,51.5,35,2021-06-27 0:00,
TE 6621,90601,27.6kV,50,21,16,0.000141203,0,0.00494064,57,35,2021-07-05 0:00,
TE 3232,90601,27.6kV,50,15,1,0.000140858,0,0.00492856,45,35,2021-08-05 0:00,
T 7849,91534,8.32kV,10,14,1,0.000140789,0,0.004926154,13.1,35,2021-07-11 0:00,
T 4002,91080,4.16kV,50,6,23,0.000140514,0,0.004916508,54,35,2021-08-25 0:00,
TE 1548,90601,27.6kV,50,7,1,0.000140443,0,0.00491403,47.5,35,2021-07-05 0:00,
T 10403,91355,27.6kV,37,21,18,0.00014025,0,0.004907281,40.7,35,2021-08-21 0:00,
T 126,91080,4.16kV,50,43,24,0.000140249,0,0.004907244,59,35,2021-07-25 0:00,
TE 4288,90601,27.6kV,50,4,15,0.000140164,0,0.004904275,56,35,2021-07-05 0:00,
T 8056,91360,27.6kV,150,38,5,0.000140117,0,0.004902628,151.5,35,2021-09-17 0:00,
TE 5845,90600,27.6kV,50,25,13,0.000139883,0,0.004894434,51,35,2021-08-29 0:00,
TE 6734,90601,27.6kV,50,8,15,0.000139738,0,0.004889368,49,35,2021-07-06 0:00,
TE 740,90600,27.6kV,50,25,17,0.000139637,0,0.004885838,51.5,35,2021-07-07 0:00,
TE 6444,90601,27.6kV,50,22,15,0.000139618,0,0.004885181,54.5,35,2021-08-29 0:00,
TE 1804,90601,27.6kV,50,3,1,0.00013955,0,0.004882772,43,35,2021-07-06 0:00,
TE 8194,90601,27.6kV,50,11,15,0.000139463,0,0.004879732,50,35,2021-07-06 0:00,
TE 113,90601,27.6kV,50,20,20,0.000139428,0,0.004878515,52.47,35,2022-04-13 0:00,
TE 5942,90600,27.6kV,50,24,14,0.000139408,0,0.004877822,51.5,35,2021-08-23 0:00,
TE 827,90601,27.6kV,50,18,1,0.000139321,0,0.004874764,41,35,2021-07-04 0:00,
TE 7472,90601,27.6kV,50,17,15,0.000139308,0,0.004874319,48,35,2021-07-05 0:00,
TE 7713,90601,27.6kV,50,14,15,0.000139284,0,0.004873475,51.5,35,2021-08-22 0:00,
TE 6615,90601,27.6kV,50,21,15,0.000139168,0,0.004869431,50,35,2021-08-21 0:00,
TE 5371,90601,27.6kV,50,22,16,0.00013912,0,0.004867744,50,35,2021-08-09 0:00,
TE 1246,90601,27.6kV,50,21,24,0.000139048,0,0.004865205,51,35,2021-06-27 0:00,
TE 5409,90600,27.6kV,50,29,9,0.000138472,0,0.004845069,49.5,35,2021-08-25 0:00,
TE 3839,90601,27.6kV,50,12,16,0.000138434,0,0.004843724,52.5,35,2021-08-29 0:00,
TE 3354,90481,27.6kV,500,12,1,0.000138359,0,0.004841095,365,35,2021-06-29 0:00,
TE 1700,90462,27.6kV,150,8,1,0.000138213,0,0.004835992,114,35,2021-08-29 0:00,
TE 1207,90601,27.6kV,50,8,16,0.000138164,0,0.004834302,57,35,2021-08-29 0:00,
T 9208,91350,27.6kV,25,29,11,0.000138156,0,0.00483402,31.75,35,2021-08-22 0:00,
TE 1801,90601,27.6kV,50,5,1,0.000137871,0,0.004824022,43,35,2021-07-05 0:00,
TE 7290,90601,27.6kV,50,17,15,0.000137825,0,0.004822432,47,35,2021-06-29 0:00,
T 9311,91360,27.6kV,50,29,19,0.000137706,0,0.004818249,53,35,2021-07-05 0:00,
TE 8426,90601,27.6kV,50,9,15,0.000137679,0,0.00481733,51.5,35,2021-08-29 0:00,
T 11190,91360,27.6kV,50,10,27,0.000137109,0,0.004797361,53.5,35,2021-06-28 0:00,
TE 8026,90601,27.6kV,50,12,16,0.000137037,0,0.004794843,49,35,2021-08-29 0:00,
T 2500,91070,4.16kV,25,61,6,0.000136726,0,0.004783973,31,35,2021-06-29 0:00,
TE 6819,90601,27.6kV,50,19,16,0.000136496,0,0.004775931,51.5,35,2021-08-29 0:00,
TE 800,90601,27.6kV,50,12,25,0.000136224,0,0.004766415,56,35,2021-06-28 0:00,
TE 6028,90600,27.6kV,50,24,16,0.000136056,0,0.00476053,50.5,35,2021-08-28 0:00,
TE 8148,90601,27.6kV,50,11,15,0.000135998,0,0.004758493,50,35,2021-08-24 0:00,
TE 1566,90601,27.6kV,50,20,18,0.00013592,0,0.004755761,61.92,35,2022-02-21 0:00,
TE 7183,90601,27.6kV,50,17,13,0.000135912,0,0.004755499,49.5,35,2021-06-28 0:00,
TE 6820,90601,27.6kV,50,19,16,0.000135845,0,0.004753139,49.5,35,2021-08-22 0:00,
TE 7307,90601,27.6kV,50,12,15,0.00013563,0,0.00474562,50.5,35,2021-06-06 0:00,
TE 7707,90601,27.6kV,50,15,16,0.000135571,0,0.00474355,59,35,2021-08-29 0:00,
TE 5484,90601,27.6kV,50,2,14,0.00013551,0,0.004741415,55.5,35,2021-08-22 0:00,
TE 8269,90601,27.6kV,50,10,15,0.000135335,0,0.004735303,53,35,2021-07-05 0:00,
TE 6410,90601,27.6kV,50,21,14,0.00013529,0,0.004733718,49,35,2021-07-06 0:00,
TE 5656,90600,27.6kV,50,25,16,0.000135283,0,0.004733472,52.5,35,2021-06-11 0:00,
TE 1515,90604,27.6kV,75,11,32,0.000135105,0,0.004727258,70.5,35,2021-08-29 0:00,
T 1239,91080,4.16kV,50,37,25,0.0001349,0,0.004720097,52.5,35,2021-08-09 0:00,
T 9654,91360,27.6kV,50,11,26,0.00013486,0,0.00471868,52.5,35,2021-07-06 0:00,
T 9075,91360,27.6kV,50,15,21,0.000134784,0,0.00471602,57,35,2021-06-27 0:00,
TE 2115,90601,27.6kV,50,22,22,0.000134556,0,0.004708037,50.5,35,2021-06-27 0:00,
TE 7228,90601,27.6kV,50,17,11,0.000134473,0,0.004705148,50,35,2021-08-24 0:00,
TE 7101,90601,27.6kV,50,18,12,0.000134241,0,0.004697042,52,35,2021-06-07 0:00,
TE 7469,90601,27.6kV,50,17,15,0.000134217,0,0.004696187,52.5,35,2021-08-22 0:00,
TE 6459,90601,27.6kV,50,20,16,0.000134186,0,0.004695094,51.5,35,2021-08-21 0:00,
TE 5542,90601,27.6kV,50,7,15,0.000133723,0,0.004678907,53,35,2021-06-09 0:00,
T 4733,91070,4.16kV,25,54,11,0.000133557,0,0.004673093,28.25,35,2021-08-24 0:00,
TE 3934,90601,27.6kV,50,8,13,0.000133435,0,0.004668839,51,35,2021-08-22 0:00,
TE 8197,90601,27.6kV,50,11,16,0.000133207,0,0.004660833,53.5,35,2021-08-29 0:00,
TE 6906,90601,27.6kV,50,19,15,0.000133055,0,0.004655513,52.5,35,2021-07-26 0:00,
TE 4735,90601,27.6kV,50,3,15,0.000132695,0,0.004642929,60.5,35,2021-08-22 0:00,
TE 3382,90601,27.6kV,50,5,15,0.000132685,0,0.004642565,55.5,35,2021-08-29 0:00,
TE 7731,90601,27.6kV,50,14,16,0.000132492,0,0.00463582,49.5,35,2021-08-29 0:00,
TE 3809,90601,27.6kV,50,6,11,0.000132462,0,0.004634768,48,35,2021-06-06 0:00,
TE 1533,90601,27.6kV,50,10,20,0.000132461,0,0.004634757,55,35,2021-08-05 0:00,
TE 1512,90601,27.6kV,50,11,20,0.000132333,0,0.004630266,55,35,2021-08-29 0:00,
T 9582,91360,27.6kV,50,28,21,0.000132061,0,0.004620754,56.5,35,2021-07-20 0:00,
T 11819,91370,27.6kV,100,4,61,0.000132056,0,0.004620589,121.1,35,2022-01-29 0:00,
TE 6940,90601,27.6kV,50,19,16,0.000132012,0,0.004619045,58.5,35,2021-08-29 0:00,
TE 7280,90601,27.6kV,50,17,16,0.00013192,0,0.004615812,51,35,2021-07-06 0:00,
TE 7466,90601,27.6kV,50,16,15,0.00013158,0,0.004603925,53,35,2021-06-27 0:00,
TE 7264,90601,27.6kV,50,17,13,0.000131506,0,0.004601315,47,35,2021-07-05 0:00,
TE 1505,90601,27.6kV,50,11,20,0.000131505,0,0.0046013,52,35,2021-08-29 0:00,
TE 8706,90601,27.6kV,50,6,13,0.000131363,0,0.00459632,47,35,2021-06-29 0:00,
TE 5670,90600,27.6kV,50,27,14,0.000131318,0,0.004594738,48.5,35,2021-08-29 0:00,
TE 7458,90601,27.6kV,50,17,10,0.000130943,0,0.004581626,46.5,35,2021-06-27 0:00,
TE 7077,90601,27.6kV,50,18,15,0.000130895,0,0.004579934,59,35,2021-07-05 0:00,
TE 3476,90450,27.6kV,112,43,1,0.000130791,0,0.004576324,100.8,35,2021-08-29 0:00,
TE 4822,90600,27.6kV,50,26,16,0.000130742,0,0.004574585,50.5,35,2021-07-20 0:00,
T 11678,91360,27.6kV,50,6,22,0.000130674,0,0.004572216,57,35,2021-06-27 0:00,
TE 5943,90600,27.6kV,50,24,16,0.000130517,0,0.004566715,53,35,2021-08-22 0:00,
T 11685,91468,27.6kV,50,6,9,0.000130365,0,0.004561418,51.4,35,2022-02-14 0:00,
TE 5944,90600,27.6kV,50,24,12,0.000130184,0,0.004555072,52,35,2021-08-24 0:00,
TE 826,90601,27.6kV,50,18,1,0.000129381,0,0.004526974,40,35,2021-06-29 0:00,
TE 7640,90601,27.6kV,50,7,15,0.00012934,0,0.004525528,52.5,35,2021-07-04 0:00,
TE 6496,90601,27.6kV,50,22,15,0.000129227,0,0.004521572,61.5,35,2021-08-29 0:00,
T 8198,91355,27.6kV,37,49,18,0.000129202,0,0.004520708,39.59,35,2021-08-29 0:00,
TE 6935,90601,27.6kV,50,19,16,0.000129142,0,0.004518631,60,35,2021-08-29 0:00,
TE 8700,90601,27.6kV,50,6,15,0.000128764,0,0.004505403,51,35,2021-08-22 0:00,
TE 4528,90601,27.6kV,50,7,16,0.000128743,0,0.004504655,51.5,35,2021-06-06 0:00,
TE 5874,90604,27.6kV,75,9,57,0.000128726,0,0.004504068,64.5,35,2021-07-06 0:00,
TE 4414,90601,27.6kV,50,4,15,0.000128663,0,0.004501841,50.5,35,2021-06-27 0:00,
TE 2471,90601,27.6kV,50,12,15,0.000128601,0,0.004499688,52.5,35,2021-07-15 0:00,
TE 7038,90601,27.6kV,50,18,14,0.00012856,0,0.004498266,54.5,35,2021-08-29 0:00,
TE 3381,90601,27.6kV,50,8,15,0.000128519,0,0.004496832,56,35,2021-08-29 0:00,
TE 1350,90601,27.6kV,50,18,16,0.000128447,0,0.004494286,52.5,35,2021-06-27 0:00,
T 8382,91355,27.6kV,37,41,20,0.00012844,0,0.004494041,42.55,35,2021-08-24 0:00,
TE 2946,90601,27.6kV,50,7,16,0.000128433,0,0.004493824,56.5,35,2021-08-29 0:00,
TE 207,90601,27.6kV,50,59,18,0.000128411,0,0.004493032,49.5,35,2021-08-24 0:00,
TE 7096,90601,27.6kV,50,18,12,0.00012818,0,0.004484959,51,35,2021-06-06 0:00,
TE 5999,90601,27.6kV,50,23,14,0.000127822,0,0.004472442,51,35,2021-06-27 0:00,
TE 4775,90600,27.6kV,50,33,15,0.000127751,0,0.004469927,51,35,2021-07-04 0:00,
TE 743,90601,27.6kV,50,8,16,0.000127668,0,0.004467034,61,35,2021-06-05 0:00,
TE 850,90600,27.6kV,50,27,16,0.000127412,0,0.004458071,50.5,35,2021-07-06 0:00,
TE 3196,90083,4.16kV,50,22,16,0.000127405,0,0.004457842,52.5,35,2021-08-29 0:00,
T 2823,91070,4.16kV,25,2,10,0.000127348,0,0.004455842,33.5,35,2021-08-21 0:00,
TE 7288,90601,27.6kV,50,17,15,0.00012734,0,0.004455549,50.5,35,2021-08-29 0:00,
TE 1793,90601,27.6kV,50,8,20,0.000127281,0,0.004453498,49.5,35,2021-08-23 0:00,
TE 3891,90601,27.6kV,50,5,16,0.000127098,0,0.004447085,51,35,2021-06-27 0:00,
T 2197,91065,4.16kV,15,61,4,0.000127091,0,0.004446849,20.55,35,2021-07-19 0:00,
TE 6622,90601,27.6kV,50,21,14,0.000127036,0,0.004444919,53,35,2021-08-09 0:00,
TE 7231,90601,27.6kV,50,17,12,0.00012682,0,0.004437356,54,35,2021-06-05 0:00,
TE 5643,90600,27.6kV,50,25,16,0.000126782,0,0.00443604,53.5,35,2021-07-05 0:00,
TE 3464,90604,27.6kV,75,21,13,0.00012673,0,0.004434204,72.75,35,2021-07-05 0:00,
TE 8196,90601,27.6kV,50,11,14,0.000126672,0,0.0044322,50.5,35,2021-08-09 0:00,
TE 3392,90460,27.6kV,150,42,3,0.000126155,0,0.004414091,106.5,35,2021-08-29 0:00,
TE 6788,90601,27.6kV,50,20,14,0.000126104,0,0.00441233,48,35,2021-07-06 0:00,
TE 5773,90601,27.6kV,50,4,15,0.000125979,0,0.00440794,48,35,2021-07-06 0:00,
TE 1709,90608,27.6kV,100,10,2,0.000125796,0,0.004401536,93,35,2021-08-24 0:00,
TE 6629,90601,27.6kV,50,21,16,0.000125779,0,0.004400959,52.5,35,2021-08-29 0:00,
TE 6852,90601,27.6kV,50,20,16,0.000125605,0,0.004394862,52,35,2021-08-29 0:00,
TE 9295,90601,27.6kV,50,2,18,0.000125493,0,0.004390926,49.5,35,2021-08-29 0:00,
TE 7075,90601,27.6kV,50,18,15,0.000125486,0,0.004390684,54,35,2021-06-27 0:00,
TE 3266,90601,27.6kV,50,5,17,0.000125389,0,0.00438729,49,35,2021-07-06 0:00,
TE 6657,90601,27.6kV,50,21,14,0.000125382,0,0.00438705,54.5,35,2021-06-06 0:00,
TE 6453,90601,27.6kV,50,15,15,0.000125311,0,0.004384586,51.5,35,2021-08-09 0:00,
T 9276,91365,27.6kV,75,29,30,0.000125297,0,0.004384068,85.5,35,2021-08-23 0:00,
TE 5844,90600,27.6kV,50,38,13,0.000125141,0,0.004378608,50,35,2021-06-28 0:00,
TE 5634,90601,27.6kV,50,7,16,0.000125123,0,0.004377976,47.5,35,2021-06-06 0:00,
TE 7009,90601,27.6kV,50,19,14,0.000124856,0,0.004368634,53.5,35,2021-08-29 0:00,
TE 8423,90601,27.6kV,50,9,12,0.000124793,0,0.004366431,49.5,35,2021-06-27 0:00,
TE 3259,90601,27.6kV,50,8,16,0.000124768,0,0.004365576,55.5,35,2021-06-06 0:00,
TE 7323,90601,27.6kV,50,17,15,0.000124724,0,0.004364046,48,35,2021-08-29 0:00,
T 2202,91080,4.16kV,50,54,23,0.000124694,0,0.004362985,56.5,35,2021-07-06 0:00,
T 1340,91080,4.16kV,50,34,23,0.000124453,0,0.004354531,55.5,35,2021-07-26 0:00,
TE 7189,90601,27.6kV,50,19,14,0.000124286,0,0.004348702,52.5,35,2021-08-22 0:00,
T 10459,91355,27.6kV,37,20,17,0.000124267,0,0.004348026,44.4,35,2021-08-29 0:00,
TE 5892,90600,27.6kV,50,24,15,0.000124196,0,0.004345566,55.5,35,2021-08-29 0:00,
T 10517,91350,27.6kV,25,19,12,0.000124164,0,0.004344436,31.5,35,2021-07-05 0:00,
TE 6419,90601,27.6kV,50,21,16,0.00012414,0,0.004343589,51.5,35,2021-06-06 0:00,
TE 6612,90601,27.6kV,50,21,14,0.000124081,0,0.004341547,50,35,2021-07-06 0:00,
T 8890,91360,27.6kV,50,23,18,0.000123984,0,0.004338142,54.5,35,2021-07-25 0:00,
TE 8806,90601,27.6kV,50,6,19,0.000123961,0,0.004337347,53,35,2021-07-05 0:00,
T 1406,91075,4.16kV,37,55,8,0.000123876,0,0.00433437,37,35,2021-08-29 0:00,
TE 5945,90600,27.6kV,50,24,16,0.000123846,0,0.004333314,49,35,2021-06-27 0:00,
TE 1928,90601,27.6kV,50,17,14,0.000123714,0,0.004328692,44.5,35,2021-08-22 0:00,
TE 6802,90601,27.6kV,50,20,15,0.000123699,0,0.004328151,49.5,35,2021-06-06 0:00,
TE 123,90082,4.16kV,50,34,7,0.000123526,0,0.004322106,45.5,35,2021-08-29 0:00,
TE 1199,90601,27.6kV,50,8,15,0.000123515,0,0.004321715,49.5,35,2021-07-06 0:00,
TE 4529,90601,27.6kV,50,8,14,0.000123376,0,0.00431688,52,35,2021-08-21 0:00,
TE 5922,90462,27.6kV,150,19,2,0.000123164,0,0.004309456,90,35,2021-06-29 0:00,
TE 6903,90601,27.6kV,50,19,17,0.000123151,0,0.004309001,48.5,35,2021-06-28 0:00,
TE 6455,90601,27.6kV,50,12,15,0.000123096,0,0.004307084,53,35,2021-06-05 0:00,
TE 4781,90601,27.6kV,50,7,14,0.000122972,0,0.004302724,59,35,2021-08-29 0:00,
T 10845,91370,27.6kV,100,14,66,0.000122687,0,0.004292767,101,35,2021-07-06 0:00,
T 11783,91365,27.6kV,75,4,37,0.000122623,0,0.004290505,78.75,35,2021-08-29 0:00,
TE 7547,90601,27.6kV,50,16,16,0.000122576,0,0.004288889,57,35,2021-08-29 0:00,
TE 956,90601,27.6kV,50,11,1,0.000122511,0,0.004286583,44,35,2021-12-25 0:00,
T 7769,91534,8.32kV,10,48,1,0.000122455,0,0.004284645,18.18,35,2022-01-29 0:00,
T 9807,91360,27.6kV,50,24,22,0.000122399,0,0.004282687,50.5,35,2021-06-28 0:00,
T 9457,91360,27.6kV,50,28,22,0.000122158,0,0.004274243,55.5,35,2021-08-23 0:00,
T 2092,91070,4.16kV,25,6,9,0.000122149,0,0.004273947,31.25,35,2021-08-11 0:00,
TE 5559,90601,27.6kV,50,13,16,0.000122118,0,0.004272843,55,35,2021-08-21 0:00,
TE 7233,90601,27.6kV,50,17,13,0.000121994,0,0.004268517,59,35,2021-08-29 0:00,
TE 7286,90601,27.6kV,50,17,15,0.000121653,0,0.004256568,48.5,35,2021-08-28 0:00,
TE 7139,90601,27.6kV,50,18,15,0.000121513,0,0.004251685,56.5,35,2021-07-06 0:00,
TE 3939,90601,27.6kV,50,8,15,0.000121467,0,0.004250087,52.5,35,2021-06-06 0:00,
T 10639,91360,27.6kV,50,18,9,0.000121437,0,0.004249006,52.5,35,2021-08-13 0:00,
TE 6926,90601,27.6kV,50,19,15,0.000121391,0,0.004247421,50.5,35,2021-08-29 0:00,
TE 7108,90601,27.6kV,50,18,15,0.000121331,0,0.004245326,48,35,2021-07-05 0:00,
T 1843,91075,4.16kV,37,61,14,0.000120915,0,0.004230773,38.85,35,2021-06-27 0:00,
T 9566,91365,27.6kV,75,6,42,0.000120897,0,0.004230119,81,35,2021-07-06 0:00,
TE 761,90601,27.6kV,50,9,15,0.000120887,0,0.004229778,51,35,2021-08-28 0:00,
T 2316,91075,4.16kV,37,61,13,0.000120876,0,0.004229377,39.96,35,2021-07-05 0:00,
T 10221,91360,27.6kV,50,22,23,0.000120843,0,0.004228238,58.76,35,2022-01-26 0:00,
TE 371,90601,27.6kV,50,57,18,0.000120749,0,0.004224932,57.5,35,2021-08-29 0:00,
TE 5558,90600,27.6kV,50,28,16,0.000120573,0,0.004218792,55.5,35,2021-06-27 0:00,
TE 6760,90601,27.6kV,50,20,15,0.000120535,0,0.004217445,50,35,2021-06-27 0:00,
TE 892,90601,27.6kV,50,22,21,0.000120298,0,0.004209173,51.53,35,2022-04-09 0:00,
TE 7329,90467,27.6kV,225,10,1,0.000120293,0,0.004208983,171,35,2021-06-29 0:00,
TE 4484,90604,27.6kV,75,12,14,0.000120273,0,0.004208305,73.5,35,2021-06-27 0:00,
TE 8926,90601,27.6kV,50,5,14,0.00012014,0,0.00420365,52,35,2021-08-22 0:00,
TE 7064,90601,27.6kV,50,18,13,0.000120139,0,0.00420359,55,35,2021-06-12 0:00,
TE 1209,90601,27.6kV,50,11,1,0.000119932,0,0.004196347,44,35,2021-08-29 0:00,
TE 7603,90601,27.6kV,50,15,15,0.000119787,0,0.004191294,50,35,2021-06-06 0:00,
TE 6456,90601,27.6kV,50,22,15,0.000119707,0,0.00418848,46.5,35,2021-06-06 0:00,
TE 8915,90601,27.6kV,50,5,14,0.000119322,0,0.004175027,49.5,35,2021-06-12 0:00,
T 11044,91360,27.6kV,50,12,25,0.000119093,0,0.004166989,57.5,35,2021-08-29 0:00,
TE 8664,90601,27.6kV,50,6,16,0.00011907,0,0.004166201,51,35,2021-08-29 0:00,
TE 7278,90601,27.6kV,50,17,15,0.000119029,0,0.004164753,48,35,2021-06-28 0:00,
TE 6206,90601,27.6kV,50,23,16,0.000118891,0,0.004159935,49.5,35,2021-07-04 0:00,
TE 8910,90601,27.6kV,50,5,13,0.000118858,0,0.004158777,51,35,2021-06-06 0:00,
T 2824,91070,4.16kV,25,31,10,0.00011877,0,0.004155705,30,35,2021-06-08 0:00,
TE 7483,90601,27.6kV,50,16,16,0.000118707,0,0.004153489,51.5,35,2021-08-29 0:00,
TE 6323,90601,27.6kV,50,22,16,0.000118499,0,0.00414621,51,35,2021-06-06 0:00,
TE 6910,90601,27.6kV,50,19,12,0.000118428,0,0.004143736,47,35,2021-07-05 0:00,
TE 1758,90601,27.6kV,50,11,14,0.00011839,0,0.004142399,50,35,2021-06-29 0:00,
TE 7616,90601,27.6kV,50,15,16,0.000118352,0,0.004141074,46.5,35,2021-06-06 0:00,
TE 8757,90601,27.6kV,50,6,12,0.000118253,0,0.004137601,45,35,2021-08-29 0:00,
TE 8429,90601,27.6kV,50,16,13,0.000118195,0,0.004135572,50,35,2021-07-25 0:00,
TE 8777,90601,27.6kV,50,6,14,0.000118167,0,0.004134609,51,35,2021-08-24 0:00,
T 3647,91075,4.16kV,37,61,21,0.000118166,0,0.004134584,40.7,35,2021-06-06 0:00,
TE 6756,90601,27.6kV,50,20,14,0.000118122,0,0.004133018,51.5,35,2021-08-22 0:00,
TE 6786,90601,27.6kV,50,20,16,0.000118114,0,0.00413275,50,35,2021-08-30 0:00,
TE 5541,90601,27.6kV,50,21,13,0.000118101,0,0.004132297,49.5,35,2021-08-29 0:00,
TE 5565,90601,27.6kV,50,13,16,0.000118097,0,0.004132138,52.5,35,2021-06-05 0:00,
TE 8056,90601,27.6kV,50,12,16,0.000117969,0,0.004127683,48,35,2021-08-24 0:00,
TE 7003,90601,27.6kV,50,19,15,0.000117805,0,0.004121933,51,35,2021-08-29 0:00,
TE 915,90601,27.6kV,50,21,24,0.000117706,0,0.00411847,51,35,2021-07-06 0:00,
TE 5271,90084,4.16kV,75,36,15,0.000117693,0,0.004118015,69,35,2021-06-28 0:00,
TE 6026,90600,27.6kV,50,24,15,0.000117636,0,0.004116031,51,35,2021-07-14 0:00,
TE 5055,90462,27.6kV,150,4,1,0.000117636,0,0.004116023,91.5,35,2021-06-29 0:00,
TE 8294,90601,27.6kV,50,5,14,0.00011751,0,0.004111622,49.5,35,2021-07-06 0:00,
T 10604,91360,27.6kV,50,18,20,0.000117491,0,0.004110959,52.5,35,2021-08-29 0:00,
TE 832,90601,27.6kV,50,21,16,0.000117137,0,0.004098579,54,35,2021-06-07 0:00,
TE 8164,90601,27.6kV,50,11,15,0.000117116,0,0.004097816,46,35,2021-08-29 0:00,
TE 6567,90601,27.6kV,50,21,17,0.000117074,0,0.004096361,50.5,35,2021-06-27 0:00,
TE 729,90601,27.6kV,50,10,17,0.000117034,0,0.004094964,52,35,2021-07-05 0:00,
TE 6928,90601,27.6kV,50,6,16,0.000117017,0,0.004094354,53.5,35,2021-06-27 0:00,
TE 6342,90601,27.6kV,50,22,14,0.000116796,0,0.004086624,51,35,2021-06-06 0:00,
TE 1558,90601,27.6kV,50,13,11,0.000116715,0,0.004083783,46.5,35,2021-06-28 0:00,
TE 5961,90601,27.6kV,50,22,16,0.000116534,0,0.004077459,50.5,35,2021-08-29 0:00,
TE 3295,90601,27.6kV,50,12,16,0.000116528,0,0.004077243,47.5,35,2021-08-29 0:00,
T 11277,91360,27.6kV,50,9,47,0.000116393,0,0.004072517,51.5,35,2021-08-29 0:00,
TE 6434,90601,27.6kV,50,22,10,0.00011626,0,0.004067877,54.5,35,2021-07-06 0:00,
TE 2456,90601,27.6kV,50,12,16,0.000116124,0,0.004063131,51,35,2021-06-27 0:00,
TE 2875,90601,27.6kV,50,14,14,0.000116076,0,0.004061438,49,35,2021-06-06 0:00,
T 9703,91355,27.6kV,37,47,21,0.000116001,0,0.004058805,39.22,35,2021-06-06 0:00,
TE 7972,90601,27.6kV,50,13,14,0.000115971,0,0.004057759,51,35,2021-08-28 0:00,
TE 6649,90601,27.6kV,50,7,16,0.000115959,0,0.004057339,44,35,2021-08-29 0:00,
TE 6732,90601,27.6kV,50,20,14,0.000115929,0,0.004056303,51.5,35,2021-07-06 0:00,
TE 6498,90601,27.6kV,50,22,12,0.000115661,0,0.004046912,53,35,2021-07-26 0:00,
T 9624,91360,27.6kV,50,26,21,0.000115635,0,0.004045997,54,35,2021-07-05 0:00,
T 9612,91360,27.6kV,50,46,21,0.000115634,0,0.004045987,54,35,2021-07-25 0:00,
TE 6458,90601,27.6kV,50,20,16,0.000115408,0,0.00403808,53.5,35,2021-07-05 0:00,
T 9209,91360,27.6kV,50,29,20,0.000115295,0,0.004034122,53,35,2021-07-06 0:00,
TE 8391,90601,27.6kV,50,9,16,0.000115211,0,0.00403117,47.5,35,2021-06-28 0:00,
TE 6731,90601,27.6kV,50,20,16,0.000115165,0,0.004029576,49,35,2021-06-29 0:00,
TE 380,90601,27.6kV,50,17,14,0.000115164,0,0.004029532,51.5,35,2021-08-29 0:00,
TE 8343,90601,27.6kV,50,10,15,0.000115074,0,0.004026382,49,35,2021-06-29 0:00,
TE 5891,90600,27.6kV,50,24,16,0.000115027,0,0.004024731,50,35,2021-06-06 0:00,
TE 1243,90601,27.6kV,50,19,16,0.000114961,0,0.004022439,50,35,2021-08-29 0:00,
TE 6287,90728,27.6kV,500,13,8,0.00011487,0,0.004019246,355,35,2021-07-06 0:00,
TE 1630,90601,27.6kV,50,20,13,0.000114549,0,0.004008004,50,35,2021-07-07 0:00,
T 11958,91360,27.6kV,50,3,19,0.000114465,0,0.004005076,54,35,2021-07-18 0:00,
TE 7535,90601,27.6kV,50,16,13,0.000114436,0,0.004004044,46,35,2021-08-09 0:00,
TE 3195,90083,4.16kV,50,23,14,0.000114346,0,0.004000926,48,35,2021-07-05 0:00,
TE 1626,90601,27.6kV,50,20,13,0.000114169,0,0.003994705,50,35,2021-06-27 0:00,
TE 2050,90462,27.6kV,150,35,1,0.000114131,0,0.003993383,133.5,35,2021-08-29 0:00,
T 10898,91360,27.6kV,50,14,52,0.000114076,0,0.003991468,52,35,2021-08-10 0:00,
TE 7202,90601,27.6kV,50,18,16,0.000114033,0,0.003989965,49,35,2021-06-27 0:00,
TE 7600,90601,27.6kV,50,15,15,0.000113837,0,0.003983083,47.5,35,2021-06-05 0:00,
TE 1615,90601,27.6kV,50,8,22,0.000113575,0,0.003973935,42,35,2021-08-24 0:00,
TE 6881,90601,27.6kV,50,19,14,0.000113496,0,0.003971171,49.5,35,2021-06-28 0:00,
TE 7482,90601,27.6kV,50,16,16,0.000113452,0,0.003969626,47.5,35,2021-08-29 0:00,
TE 6420,90601,27.6kV,50,11,15,0.000113416,0,0.003968358,57,35,2021-07-05 0:00,
TE 6269,90601,27.6kV,50,23,14,0.000113281,0,0.003963634,48,35,2021-07-05 0:00,
TE 6012,90601,27.6kV,50,24,15,0.000113104,0,0.003957452,50.5,35,2021-08-23 0:00,
TE 6424,90601,27.6kV,50,21,15,0.000113092,0,0.003957037,46.5,35,2021-08-21 0:00,
TE 8253,90601,27.6kV,50,2,20,0.00011306,0,0.003955912,52.5,35,2021-07-05 0:00,
T 10278,91400,27.6kV,75,22,3,0.000113034,0,0.003954999,78,35,2021-06-29 0:00,
TE 993,90601,27.6kV,50,19,16,0.00011294,0,0.003951719,50,35,2021-08-21 0:00,
TE 9400,90728,27.6kV,500,15,1,0.000112916,0,0.003950881,380,35,2021-08-29 0:00,
TE 8413,90601,27.6kV,50,9,14,0.000112867,0,0.003949155,49.5,35,2021-08-24 0:00,
TE 8235,90601,27.6kV,50,11,15,0.000112793,0,0.003946555,50.5,35,2021-08-22 0:00,
TE 8175,90601,27.6kV,50,10,15,0.000112653,0,0.003941676,59.5,35,2021-06-05 0:00,
TE 6195,90601,27.6kV,50,14,25,0.000112586,0,0.003939331,47,35,2021-08-23 0:00,
TE 6485,90601,27.6kV,50,21,15,0.00011252,0,0.003937007,51,35,2021-08-29 0:00,
TE 7296,90601,27.6kV,50,17,16,0.000112511,0,0.003936714,52,35,2021-08-29 0:00,
T 5203,91165,4.16kV,75,22,1,0.000112391,0,0.003932508,69,35,2021-07-06 0:00,
TE 7977,90601,27.6kV,50,14,15,0.000112391,0,0.0039325,51.5,35,2021-07-06 0:00,
TE 7691,90601,27.6kV,50,15,16,0.000112334,0,0.003930516,49.5,35,2021-06-27 0:00,
TE 6324,90601,27.6kV,50,22,14,0.000112242,0,0.0039273,53.5,35,2021-08-29 0:00,
TE 5784,90601,27.6kV,50,21,15,0.000112242,0,0.003927292,47,35,2021-06-28 0:00,
T 10901,91365,27.6kV,75,10,44,0.000112153,0,0.003924187,80.25,35,2021-08-09 0:00,
TE 8692,90601,27.6kV,50,8,15,0.000112074,0,0.003921424,49,35,2021-08-28 0:00,
TE 6927,90601,27.6kV,50,19,15,0.000112025,0,0.003919715,53,35,2021-07-06 0:00,
T 8725,91365,27.6kV,75,35,36,0.000111913,0,0.00391579,69.75,35,2021-07-05 0:00,
TE 7548,90601,27.6kV,50,16,17,0.000111656,0,0.003906798,50,35,2021-07-06 0:00,
TE 4102,90601,27.6kV,50,5,16,0.000111654,0,0.00390672,48.5,35,2021-08-22 0:00,
TE 5448,90601,27.6kV,50,13,16,0.000111642,0,0.003906305,46,35,2021-08-11 0:00,
T 8138,91360,27.6kV,50,48,18,0.000111621,0,0.003905577,53,35,2021-08-21 0:00,
TE 6710,90601,27.6kV,50,20,16,0.000111598,0,0.003904749,52.5,35,2021-07-05 0:00,
T 8032,91360,27.6kV,50,25,23,0.00011158,0,0.003904143,53,35,2021-06-28 0:00,
T 10160,91360,27.6kV,50,24,25,0.000111469,0,0.003900258,57,35,2021-07-06 0:00,
T 9555,91365,27.6kV,75,28,32,0.000111388,0,0.003897415,81.75,35,2021-06-28 0:00,
TE 1510,90601,27.6kV,50,11,20,0.000111382,0,0.003897189,53,35,2021-08-11 0:00,
TE 7687,90601,27.6kV,50,15,16,0.000111361,0,0.003896478,52,35,2021-06-27 0:00,
TE 6006,90601,27.6kV,50,24,15,0.000111352,0,0.003896164,46.5,35,2021-08-23 0:00,
TE 6027,90600,27.6kV,50,24,16,0.000111249,0,0.003892545,50.5,35,2021-08-29 0:00,
TE 7777,90601,27.6kV,50,14,13,0.00011111,0,0.003887701,51,35,2021-08-25 0:00,
TE 6412,90601,27.6kV,50,22,16,0.000111103,0,0.003887427,48,35,2021-08-22 0:00,
TE 8141,90601,27.6kV,50,10,18,0.000111035,0,0.003885043,55,35,2021-06-06 0:00,
TE 1585,90420,27.6kV,112,49,21,0.000110656,0,0.003871798,116.48,35,2021-07-05 0:00,
TE 9265,90601,27.6kV,50,4,21,0.000110424,0,0.00386369,57.82,35,2022-01-28 0:00,
TE 7461,90601,27.6kV,50,16,15,0.000110248,0,0.003857506,48,35,2021-07-26 0:00,
TE 8160,90601,27.6kV,50,11,15,0.00011024,0,0.003857245,51.5,35,2021-06-06 0:00,
TE 5639,90600,27.6kV,50,25,16,0.000110228,0,0.00385684,48,35,2021-07-06 0:00,
TE 1200,90601,27.6kV,50,8,16,0.000110178,0,0.003855064,51,35,2021-07-25 0:00,
TE 8341,90601,27.6kV,50,10,15,0.000110165,0,0.003854629,47.5,35,2021-06-06 0:00,
TE 8093,90601,27.6kV,50,12,14,0.000110157,0,0.003854333,48.5,35,2021-06-27 0:00,
T 105,91085,4.16kV,75,44,34,0.000110153,0,0.003854187,78.75,35,2021-07-06 0:00,
TE 8660,90601,27.6kV,50,7,14,0.000110111,0,0.003852718,51.5,35,2021-05-23 0:00,
TE 4727,90605,27.6kV,75,33,15,0.000109984,0,0.003848299,64.5,35,2021-06-27 0:00,
TE 8090,90601,27.6kV,50,12,15,0.000109983,0,0.003848263,52.5,35,2021-08-22 0:00,
TE 8060,90601,27.6kV,50,12,14,0.000109957,0,0.003847329,51,35,2021-06-29 0:00,
