transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 2468,90601,27.6kV,50,5,14,0.000109933,0,0.00384649,48.5,35,2021-06-28 0:00,
T 1146,91080,4.16kV,50,22,12,0.000109887,0,0.0038449,54,35,2021-08-09 0:00,
TE 6202,90601,27.6kV,50,23,13,0.000109854,0,0.003843725,49.5,35,2021-08-21 0:00,
TE 6618,90601,27.6kV,50,21,15,0.000109817,0,0.003842437,52.5,35,2021-07-05 0:00,
TE 6799,90601,27.6kV,50,7,16,0.000109587,0,0.003834398,48,35,2021-08-26 0:00,
TE 6176,90601,27.6kV,50,13,14,0.000109488,0,0.003830941,50,35,2021-08-29 0:00,
TE 5222,90600,27.6kV,50,30,15,0.00010944,0,0.003829249,51,35,2021-06-06 0:00,
T 11622,91440,27.6kV,75,6,36,0.00010942,0,0.003828554,80.25,35,2021-06-29 0:00,
TE 1809,90462,27.6kV,150,6,1,0.000109279,0,0.003823634,108,35,2021-08-29 0:00,
T 10810,91350,27.6kV,25,4,15,0.000109185,0,0.003820329,32,35,2021-08-09 0:00,
TE 7743,90601,27.6kV,50,15,16,0.000109176,0,0.003820008,49,35,2021-06-28 0:00,
T 8293,91355,27.6kV,37,31,16,0.000109069,0,0.003816267,39.96,35,2021-08-22 0:00,
TE 5566,90600,27.6kV,50,28,16,0.000109028,0,0.003814845,46,35,2021-08-29 0:00,
TE 1934,90601,27.6kV,50,21,1,0.000108804,0,0.003806998,45,35,2021-08-26 0:00,
T 4024,91080,4.16kV,50,6,22,0.000108648,0,0.003801524,56.5,35,2021-06-06 0:00,
TE 2974,90601,27.6kV,50,11,15,0.000108626,0,0.003800782,48.5,35,2021-07-05 0:00,
TE 4419,90601,27.6kV,50,21,16,0.0001086,0,0.00379987,49,35,2021-08-06 0:00,
T 9322,91370,27.6kV,100,28,40,0.000108496,0,0.00379623,99,35,2021-07-07 0:00,
TE 1295,90601,27.6kV,50,19,17,0.000108359,0,0.003791433,49,35,2021-08-22 0:00,
TE 4819,90600,27.6kV,50,27,16,0.000108218,0,0.00378651,48,35,2021-08-29 0:00,
T 2665,91075,4.16kV,37,61,12,0.000108028,0,0.003779838,38.85,35,2021-07-06 0:00,
TE 4491,90601,27.6kV,50,6,13,0.0001079,0,0.003775372,47,35,2021-07-25 0:00,
TE 7053,90601,27.6kV,50,18,16,0.000107812,0,0.003772284,51,35,2021-08-29 0:00,
TE 6709,90601,27.6kV,50,20,16,0.000107697,0,0.003768278,54.5,35,2021-06-06 0:00,
T 831,91075,4.16kV,37,23,10,0.000107598,0,0.003764811,38.48,35,2021-06-06 0:00,
TE 6201,90601,27.6kV,50,23,15,0.000107166,0,0.00374969,49,35,2021-08-29 0:00,
TE 4986,90601,27.6kV,50,5,11,0.000107068,0,0.003746259,51.5,35,2021-07-05 0:00,
TE 8623,90601,27.6kV,50,7,14,0.000106947,0,0.003742014,45.5,35,2021-07-04 0:00,
TE 2201,90601,27.6kV,50,21,19,0.000106936,0,0.00374164,54,35,2021-08-23 0:00,
TE 1978,90601,27.6kV,50,20,12,0.000106692,0,0.003733109,47,35,2021-06-06 0:00,
TE 5951,90600,27.6kV,50,24,16,0.000106675,0,0.003732502,48,35,2021-06-06 0:00,
TE 5604,90601,27.6kV,50,7,15,0.000106637,0,0.00373116,46.5,35,2021-08-29 0:00,
TE 8709,90601,27.6kV,50,6,11,0.000106448,0,0.00372455,45,35,2021-08-22 0:00,
TE 7435,90601,27.6kV,50,17,12,0.000106432,0,0.003723997,53,35,2021-08-22 0:00,
T 9728,91360,27.6kV,50,25,25,0.000106331,0,0.00372048,59,35,2021-08-29 0:00,
TE 7596,90601,27.6kV,50,15,15,0.000106314,0,0.003719867,45.5,35,2021-06-11 0:00,
TE 9266,90601,27.6kV,50,4,18,0.000106283,0,0.003718775,54.79,35,2022-03-13 0:00,
TE 1617,90601,27.6kV,50,8,26,0.000106266,0,0.00371819,43.5,35,2021-08-11 0:00,
TE 7098,90601,27.6kV,50,18,15,0.000106103,0,0.003712478,51,35,2021-07-05 0:00,
TE 6242,90601,27.6kV,50,23,15,0.000106073,0,0.003711435,48.5,35,2021-07-05 0:00,
TE 6982,90452,27.6kV,112,21,1,0.000106047,0,0.003710531,91.84,35,2021-06-29 0:00,
T 9182,91365,27.6kV,75,31,26,0.000105951,0,0.003707167,76.5,35,2021-08-09 0:00,
TE 1422,90601,27.6kV,50,20,22,0.000105807,0,0.003702139,50.5,35,2021-07-05 0:00,
T 10268,91360,27.6kV,50,22,16,0.000105803,0,0.003702005,56,35,2021-08-28 0:00,
TE 6922,90601,27.6kV,50,11,15,0.000105758,0,0.003700425,55,35,2021-08-28 0:00,
T 949,91070,4.16kV,25,61,8,0.000105714,0,0.003698897,30,35,2021-07-06 0:00,
TE 5071,90733,27.6kV,750,11,2,0.000105644,0,0.003696429,592.5,35,2021-08-29 0:00,
T 2580,91070,4.16kV,25,61,5,0.000105448,0,0.00368958,28.55,35,2022-01-25 0:00,
TE 2455,90601,27.6kV,50,12,16,0.000105416,0,0.003688469,56,35,2021-07-25 0:00,
TE 8303,90601,27.6kV,50,10,16,0.000105367,0,0.003686746,48.5,35,2021-08-29 0:00,
T 11567,91477,27.6kV,37,7,22,0.000105266,0,0.003683207,40.33,35,2021-08-29 0:00,
TE 6196,90601,27.6kV,50,23,19,0.000105224,0,0.003681739,49,35,2021-07-07 0:00,
T 9242,91360,27.6kV,50,29,24,0.000105194,0,0.003680688,53.5,35,2021-06-27 0:00,
TE 8515,90601,27.6kV,50,9,15,0.000105147,0,0.003679035,44.5,35,2021-08-23 0:00,
T 10318,91365,27.6kV,75,25,30,0.000105121,0,0.003678129,78.75,35,2021-06-06 0:00,
TE 983,90601,27.6kV,50,22,1,0.000104933,0,0.003671559,38.5,35,2021-08-23 0:00,
TE 7310,90601,27.6kV,50,17,14,0.000104844,0,0.003668437,48,35,2021-06-27 0:00,
TE 3709,90600,27.6kV,50,33,11,0.000104839,0,0.003668282,45.5,35,2021-07-06 0:00,
T 11771,91360,27.6kV,50,5,29,0.000104748,0,0.003665066,53.5,35,2021-07-05 0:00,
TE 7110,90601,27.6kV,50,18,12,0.000104603,0,0.003660012,47,35,2021-06-29 0:00,
TE 4180,90601,27.6kV,50,21,15,0.000104547,0,0.003658059,51.5,35,2021-08-22 0:00,
TE 6471,90601,27.6kV,50,22,16,0.000104483,0,0.003655802,48.5,35,2021-08-24 0:00,
TE 501,90601,27.6kV,50,10,15,0.000104462,0,0.003655085,49,35,2021-07-05 0:00,
T 11344,91360,27.6kV,50,9,27,0.000104397,0,0.003652783,61,35,2021-08-29 0:00,
TE 1351,90601,27.6kV,50,18,18,0.000104129,0,0.003643435,48,35,2021-08-29 0:00,
TE 3913,90601,27.6kV,50,12,13,0.000104025,0,0.003639785,48,35,2021-07-05 0:00,
TE 6907,90601,27.6kV,50,19,15,0.000103878,0,0.003634629,45,35,2021-08-26 0:00,
T 9641,91360,27.6kV,50,26,23,0.00010385,0,0.003633674,55,35,2021-07-05 0:00,
TE 5369,90600,27.6kV,50,28,16,0.000103824,0,0.003632737,48,35,2021-08-19 0:00,
TE 3648,90601,27.6kV,50,12,14,0.000103735,0,0.003629646,47,35,2021-08-19 0:00,
TE 8987,90601,27.6kV,50,4,12,0.000103716,0,0.003628972,47.5,35,2021-07-04 0:00,
TE 5875,90604,27.6kV,75,9,57,0.000103651,0,0.003626711,66,35,2021-08-23 0:00,
TE 3745,90604,27.6kV,75,12,15,0.000103638,0,0.003626252,66.75,35,2021-08-24 0:00,
T 9507,91360,27.6kV,50,27,21,0.000103626,0,0.003625836,53.5,35,2021-08-21 0:00,
T 10410,91355,27.6kV,37,21,26,0.000103626,0,0.003625815,42.92,35,2021-10-03 0:00,
T 5065,91070,4.16kV,25,47,12,0.000103606,0,0.003625129,30.48,35,2022-02-15 0:00,
TE 2360,90601,27.6kV,50,8,15,0.000103589,0,0.003624513,48,35,2021-08-29 0:00,
TE 3740,90601,27.6kV,50,6,16,0.000103534,0,0.003622601,50,35,2021-07-06 0:00,
TE 4823,90600,27.6kV,50,25,15,0.000103532,0,0.003622518,55.5,35,2021-07-06 0:00,
TE 1521,90604,27.6kV,75,11,28,0.000103437,0,0.003619222,68.25,35,2021-07-05 0:00,
TE 3497,90465,27.6kV,225,35,2,0.000103373,0,0.003616959,202.5,35,2021-08-29 0:00,
TE 3070,90601,27.6kV,50,21,16,0.000103318,0,0.003615056,47.5,35,2021-08-29 0:00,
TE 5576,90601,27.6kV,50,2,14,0.000103309,0,0.003614737,50,35,2021-06-06 0:00,
TE 1206,90601,27.6kV,50,8,14,0.000103191,0,0.003610588,47,35,2021-08-23 0:00,
TE 7123,90601,27.6kV,50,18,15,0.000103137,0,0.003608706,54,35,2021-08-26 0:00,
TE 6427,90601,27.6kV,50,21,15,0.000103107,0,0.003607655,50.5,35,2021-07-06 0:00,
TE 2116,90472,27.6kV,300,21,1,0.000103066,0,0.00360622,252,35,2021-08-24 0:00,
TE 6566,90601,27.6kV,50,21,16,0.00010301,0,0.003604257,46,35,2021-07-06 0:00,
T 9610,91355,27.6kV,37,38,17,0.000102913,0,0.003600876,38.48,35,2021-08-28 0:00,
TE 8948,90601,27.6kV,50,5,14,0.000102752,0,0.00359524,47,35,2021-08-25 0:00,
TE 888,90601,27.6kV,50,10,15,0.000102749,0,0.003595134,50.5,35,2021-07-05 0:00,
TE 3941,90604,27.6kV,75,8,14,0.000102743,0,0.003594928,65.25,35,2021-08-29 0:00,
TE 4400,90601,27.6kV,50,22,15,0.000102693,0,0.003593167,56,35,2021-07-25 0:00,
TE 7806,90601,27.6kV,50,14,17,0.000102386,0,0.003582427,49,35,2021-07-06 0:00,
TE 8297,90601,27.6kV,50,10,14,0.000102353,0,0.003581284,48,35,2021-08-29 0:00,
TE 6258,90472,27.6kV,300,14,137,0.000102342,0,0.00358091,282,35,2021-08-24 0:00,
TE 3219,90601,27.6kV,50,11,14,0.000102234,0,0.003577118,50,35,2021-07-25 0:00,
TE 1814,90601,27.6kV,50,11,1,0.000102164,0,0.003574682,41,35,2021-08-29 0:00,
T 9927,91360,27.6kV,50,23,18,0.000102133,0,0.003573578,47.5,35,2021-07-06 0:00,
TE 7294,90601,27.6kV,50,17,14,0.000101868,0,0.0035643,52.5,35,2021-06-27 0:00,
TE 8268,90601,27.6kV,50,10,15,0.00010172,0,0.003559149,46.5,35,2021-08-29 0:00,
TE 7764,90601,27.6kV,50,14,14,0.000101635,0,0.003556141,51,35,2021-08-29 0:00,
TE 2622,90601,27.6kV,50,15,16,0.000101608,0,0.003555228,47,35,2021-08-21 0:00,
TE 2058,90467,27.6kV,225,20,1,0.000101349,0,0.003546152,189,35,2021-08-23 0:00,
TE 3306,90601,27.6kV,50,9,16,0.000101341,0,0.003545855,48.5,35,2021-07-05 0:00,
TE 4632,90605,27.6kV,75,32,10,0.000101102,0,0.003537509,65.25,35,2021-08-22 0:00,
TE 824,90601,27.6kV,50,18,1,0.000100856,0,0.003528886,38.5,35,2021-07-14 0:00,
TE 2947,90601,27.6kV,50,7,14,0.000100642,0,0.003521422,48,35,2021-07-25 0:00,
T 10213,91365,27.6kV,75,22,21,0.000100636,0,0.003521215,78.75,35,2021-06-28 0:00,
T 9725,91360,27.6kV,50,25,27,0.000100628,0,0.003520937,52,35,2021-07-06 0:00,
T 10713,91360,27.6kV,50,17,28,0.000100546,0,0.003518045,57.5,35,2021-09-12 0:00,
TE 462,90601,27.6kV,50,22,12,0.000100412,0,0.003513363,44,35,2021-07-15 0:00,
T 9584,91360,27.6kV,50,44,22,0.000100394,0,0.003512734,57,35,2021-08-29 0:00,
T 10516,91360,27.6kV,50,19,24,0.000100356,0,0.003511405,56.5,35,2021-07-06 0:00,
TE 4730,90605,27.6kV,75,33,16,0.000100206,0,0.003506143,63.75,35,2021-06-11 0:00,
TE 5882,90600,27.6kV,50,25,15,0.000100154,0,0.003504335,51,35,2021-06-05 0:00,
TE 361,90601,27.6kV,50,17,15,0.000100126,0,0.003503363,44.5,35,2021-07-25 0:00,
TE 2743,90601,27.6kV,50,14,16,0.000100077,0,0.003501633,54,35,2021-08-29 0:00,
TE 7532,90601,27.6kV,50,16,14,0.000100021,0,0.003499669,48.5,35,2021-08-29 0:00,
TE 3074,90470,27.6kV,300,34,1,9.99609E-05,0,0.003497582,249,35,2021-08-24 0:00,
TE 7032,90601,27.6kV,50,18,14,9.99438E-05,0,0.003496983,48,35,2021-08-28 0:00,
TE 8020,90601,27.6kV,50,13,18,9.9775E-05,0,0.003491076,46.83,35,2022-02-13 0:00,
TE 493,90601,27.6kV,50,22,16,9.96813E-05,0,0.003487799,46,35,2021-08-29 0:00,
TE 1878,90601,27.6kV,50,20,16,9.95946E-05,0,0.003484765,45,35,2021-08-25 0:00,
T 58,91080,4.16kV,50,7,22,9.95818E-05,0,0.003484318,50.5,35,2021-07-05 0:00,
T 9964,91360,27.6kV,50,11,22,9.95323E-05,0,0.003482586,59,35,2021-07-06 0:00,
TE 762,90601,27.6kV,50,9,13,9.94395E-05,0,0.00347934,47,35,2021-07-06 0:00,
TE 3387,90601,27.6kV,50,9,16,9.93982E-05,0,0.003477894,53,35,2021-07-05 0:00,
T 10207,91360,27.6kV,50,22,16,9.93375E-05,0,0.003475768,52,35,2021-07-05 0:00,
TE 5893,90601,27.6kV,50,11,14,9.92253E-05,0,0.003471843,46,35,2021-07-18 0:00,
TE 1352,90601,27.6kV,50,18,15,9.91346E-05,0,0.00346867,48.5,35,2021-08-29 0:00,
T 4977,91075,4.16kV,37,53,18,9.90433E-05,0,0.003465476,44.4,35,2021-08-29 0:00,
TE 3785,90601,27.6kV,50,8,15,9.89265E-05,0,0.003461391,46.5,35,2021-08-24 0:00,
T 2240,91070,4.16kV,25,61,8,9.88586E-05,0,0.003459014,29,35,2021-06-10 0:00,
TE 7900,90601,27.6kV,50,11,15,9.88564E-05,0,0.003458938,48.5,35,2021-08-29 0:00,
TE 6740,90601,27.6kV,50,19,15,9.87481E-05,0,0.003455146,45.5,35,2021-07-05 0:00,
TE 1129,90601,27.6kV,50,9,18,9.8665E-05,0,0.003452239,47.5,35,2021-07-20 0:00,
TE 6911,90601,27.6kV,50,19,12,9.86169E-05,0,0.003450555,45.5,35,2021-07-25 0:00,
TE 5706,90601,27.6kV,50,9,15,9.85188E-05,0,0.003447123,44.5,35,2021-06-13 0:00,
TE 8289,90601,27.6kV,50,10,16,9.85028E-05,0,0.003446563,52.5,35,2021-06-06 0:00,
TE 3320,90601,27.6kV,50,14,16,9.84708E-05,0,0.003445444,54,35,2021-08-22 0:00,
TE 7363,90601,27.6kV,50,1,15,9.84341E-05,0,0.003444159,51,35,2021-08-29 0:00,
TE 8439,90462,27.6kV,150,9,2,9.84248E-05,0,0.003443836,109.5,35,2021-06-28 0:00,
TE 3835,90601,27.6kV,50,12,15,9.83908E-05,0,0.003442646,49,35,2021-07-06 0:00,
TE 1457,90601,27.6kV,50,14,17,9.83898E-05,0,0.003442612,48.5,35,2021-07-06 0:00,
TE 6839,90601,27.6kV,50,20,13,9.8376E-05,0,0.003442129,49,35,2021-08-29 0:00,
T 10503,91355,27.6kV,37,19,16,9.83228E-05,0,0.003440267,42.92,35,2021-06-27 0:00,
TE 7198,90601,27.6kV,50,18,15,9.81964E-05,0,0.003435845,46,35,2021-07-06 0:00,
T 9177,91365,27.6kV,75,29,32,9.81843E-05,0,0.003435421,75,35,2021-07-05 0:00,
T 1111,91080,4.16kV,50,56,19,9.81436E-05,0,0.003433995,57.5,35,2021-07-06 0:00,
T 8137,91360,27.6kV,50,48,26,9.79614E-05,0,0.00342762,60,35,2021-07-05 0:00,
TE 3789,90601,27.6kV,50,8,14,9.79211E-05,0,0.003426212,49,35,2021-06-27 0:00,
TE 7100,90601,27.6kV,50,18,12,9.7919E-05,0,0.003426138,45,35,2021-08-24 0:00,
TE 1526,90467,27.6kV,225,20,1,9.77679E-05,0,0.003420849,195.75,35,2021-08-29 0:00,
TE 1079,90604,27.6kV,75,10,20,9.77288E-05,0,0.003419481,69.75,35,2021-07-06 0:00,
T 23,91080,4.16kV,50,20,21,9.76161E-05,0,0.00341554,53,35,2021-06-30 0:00,
TE 8084,90601,27.6kV,50,8,16,9.7544E-05,0,0.003413015,47.5,35,2021-08-22 0:00,
TE 1042,90604,27.6kV,75,21,17,9.74926E-05,0,0.003411219,74.25,35,2021-06-28 0:00,
TE 841,90601,27.6kV,50,22,13,9.74906E-05,0,0.003411149,47,35,2021-06-13 0:00,
T 8392,91355,27.6kV,37,11,14,9.74758E-05,0,0.003410629,44.77,35,2021-06-28 0:00,
T 11361,91365,27.6kV,75,9,43,9.74417E-05,0,0.003409435,78.75,35,2021-06-28 0:00,
T 4135,91080,4.16kV,50,37,21,9.73785E-05,0,0.003407224,52.5,35,2021-06-28 0:00,
T 10371,91365,27.6kV,75,21,36,9.73545E-05,0,0.003406386,75,35,2021-06-06 0:00,
TE 1071,90601,27.6kV,50,6,23,9.73094E-05,0,0.003404808,44.5,35,2021-08-29 0:00,
TE 732,90601,27.6kV,50,10,17,9.72969E-05,0,0.00340437,50.5,35,2021-06-27 0:00,
TE 7471,90601,27.6kV,50,17,15,9.7274E-05,0,0.003403568,49,35,2021-08-24 0:00,
T 10908,91365,27.6kV,75,13,34,9.72032E-05,0,0.003401092,80.25,35,2021-06-05 0:00,
TE 6124,90600,27.6kV,50,21,7,9.70364E-05,0,0.003395256,43,35,2021-07-20 0:00,
T 9509,91360,27.6kV,50,27,22,9.70309E-05,0,0.003395064,60,35,2021-08-29 0:00,
TE 6460,90601,27.6kV,50,20,15,9.69214E-05,0,0.003391231,48,35,2021-07-26 0:00,
TE 7361,90601,27.6kV,50,17,15,9.68256E-05,0,0.003387878,46.5,35,2021-08-11 0:00,
TE 6002,90601,27.6kV,50,24,15,9.68077E-05,0,0.003387253,46.5,35,2021-06-28 0:00,
TE 6968,90601,27.6kV,50,19,15,9.67822E-05,0,0.003386363,49,35,2021-07-06 0:00,
TE 3407,90604,27.6kV,75,17,15,9.67539E-05,0,0.003385372,66,35,2021-07-25 0:00,
TE 6682,90601,27.6kV,50,20,17,9.67068E-05,0,0.003383724,46.5,35,2021-08-24 0:00,
TE 8914,90601,27.6kV,50,5,14,9.66752E-05,0,0.003382618,50.5,35,2021-08-19 0:00,
TE 5557,90600,27.6kV,50,28,15,9.66136E-05,0,0.003380461,52,35,2021-08-29 0:00,
T 11430,91360,27.6kV,50,7,24,9.66042E-05,0,0.003380133,57.5,35,2021-06-07 0:00,
T 2084,91070,4.16kV,25,60,8,9.65814E-05,0,0.003379335,33.5,35,2021-08-28 0:00,
TE 7057,90601,27.6kV,50,21,15,9.65431E-05,0,0.003377996,47,35,2021-08-06 0:00,
T 8017,91355,27.6kV,37,51,19,9.65031E-05,0,0.003376596,39.96,35,2021-08-09 0:00,
TE 3191,90601,27.6kV,50,7,14,9.64619E-05,0,0.003375153,48,35,2021-08-21 0:00,
TE 6495,90601,27.6kV,50,22,16,9.6389E-05,0,0.003372604,59.5,35,2021-06-28 0:00,
TE 3921,90601,27.6kV,50,6,14,9.63695E-05,0,0.003371921,51,35,2021-08-29 0:00,
T 11822,91360,27.6kV,50,4,16,9.6339E-05,0,0.003370853,53.5,35,2021-08-26 0:00,
T 11774,91360,27.6kV,50,3,55,9.62205E-05,0,0.003366707,50,35,2021-06-29 0:00,
T 9711,91350,27.6kV,25,25,11,9.61936E-05,0,0.003365765,27,35,2021-08-11 0:00,
T 2460,91070,4.16kV,25,61,11,9.61181E-05,0,0.003363126,31,35,2021-06-27 0:00,
TE 6190,90601,27.6kV,50,3,14,9.61052E-05,0,0.003362674,54,35,2021-07-06 0:00,
TE 8092,90601,27.6kV,50,12,15,9.59847E-05,0,0.003358457,48,35,2021-06-28 0:00,
TE 1219,90601,27.6kV,50,9,16,9.59665E-05,0,0.003357819,49,35,2021-05-02 0:00,
T 10598,91360,27.6kV,50,18,24,9.58466E-05,0,0.003353623,49.5,35,2021-08-09 0:00,
TE 522,90601,27.6kV,50,12,16,9.57872E-05,0,0.003351545,48,35,2021-07-26 0:00,
TE 1997,90601,27.6kV,50,7,18,9.57609E-05,0,0.003350627,42,35,2021-07-06 0:00,
TE 7171,90601,27.6kV,50,18,15,9.57317E-05,0,0.003349605,46.5,35,2021-07-26 0:00,
TE 4181,90601,27.6kV,50,21,16,9.5721E-05,0,0.003349229,48,35,2021-06-28 0:00,
TE 6605,90601,27.6kV,50,21,15,9.57091E-05,0,0.003348813,46,35,2021-08-22 0:00,
TE 3892,90601,27.6kV,50,17,16,9.57062E-05,0,0.003348713,47.5,35,2021-08-29 0:00,
TE 8946,90601,27.6kV,50,5,11,9.56263E-05,0,0.003345918,45.5,35,2021-08-12 0:00,
TE 3411,90462,27.6kV,150,32,1,9.53924E-05,0,0.003337732,103.5,35,2021-08-22 0:00,
TE 7552,90601,27.6kV,50,14,12,9.53225E-05,0,0.003335286,48,35,2021-08-29 0:00,
TE 6981,90601,27.6kV,50,18,13,9.53038E-05,0,0.003334634,46,35,2021-07-05 0:00,
TE 714,90601,27.6kV,50,21,16,9.52888E-05,0,0.003334106,44,35,2021-07-06 0:00,
TE 6355,90601,27.6kV,50,22,15,9.52222E-05,0,0.003331776,48,35,2021-06-20 0:00,
TE 4818,90600,27.6kV,50,27,16,9.52137E-05,0,0.00333148,47.5,35,2021-08-21 0:00,
TE 244,90601,27.6kV,50,9,14,9.52053E-05,0,0.003331187,45.5,35,2021-08-09 0:00,
TE 7716,90601,27.6kV,50,14,15,9.51932E-05,0,0.003330763,46,35,2021-08-29 0:00,
TE 5868,90600,27.6kV,50,25,11,9.51428E-05,0,0.003329001,47,35,2021-06-06 0:00,
TE 1708,90601,27.6kV,50,10,1,9.51346E-05,0,0.003328711,38.5,35,2021-07-06 0:00,
TE 8308,90601,27.6kV,50,10,10,9.49554E-05,0,0.003322443,48,35,2021-06-27 0:00,
TE 3470,90601,27.6kV,50,10,18,9.49173E-05,0,0.003321108,51,35,2021-08-28 0:00,
T 9635,91360,27.6kV,50,26,22,9.4905E-05,0,0.00332068,55.5,35,2021-08-29 0:00,
T 2468,91075,4.16kV,37,61,17,9.4792E-05,0,0.003316724,39.59,35,2021-08-29 0:00,
TE 7118,90601,27.6kV,50,18,15,9.46549E-05,0,0.003311929,46,35,2021-08-29 0:00,
TE 135,90601,27.6kV,50,20,16,9.4533E-05,0,0.003307663,49.91,35,2022-01-23 0:00,
TE 6377,90601,27.6kV,50,20,16,9.44151E-05,0,0.003303536,48,35,2021-08-29 0:00,
TE 4814,90601,27.6kV,50,10,8,9.43653E-05,0,0.003301795,45,35,2021-07-25 0:00,
TE 6816,90601,27.6kV,50,18,14,9.43109E-05,0,0.003299892,46.5,35,2021-06-28 0:00,
TE 6989,90601,27.6kV,50,19,16,9.42532E-05,0,0.003297871,49,35,2021-07-06 0:00,
TE 750,90601,27.6kV,50,19,15,9.42503E-05,0,0.00329777,47,35,2021-07-25 0:00,
TE 8284,90601,27.6kV,50,10,15,9.42379E-05,0,0.003297336,50,35,2021-08-29 0:00,
TE 7309,90601,27.6kV,50,17,15,9.42189E-05,0,0.003296671,47.5,35,2021-06-05 0:00,
TE 8201,90601,27.6kV,50,11,17,9.40795E-05,0,0.003291793,50,35,2021-06-27 0:00,
TE 6932,90601,27.6kV,50,19,14,9.40072E-05,0,0.003289266,50.5,35,2021-08-30 0:00,
TE 5641,90600,27.6kV,50,25,16,9.38958E-05,0,0.003285369,50,35,2021-06-20 0:00,
TE 8204,90601,27.6kV,50,11,15,9.3894E-05,0,0.003285304,48,35,2021-07-25 0:00,
TE 8266,90601,27.6kV,50,10,16,9.38727E-05,0,0.003284561,45,35,2021-06-27 0:00,
TE 2198,90601,27.6kV,50,22,19,9.38487E-05,0,0.003283721,44,35,2021-08-29 0:00,
TE 118,90601,27.6kV,50,8,25,9.37493E-05,0,0.00328024,42.5,35,2021-07-26 0:00,
TE 5308,90604,27.6kV,75,9,10,9.37338E-05,0,0.0032797,60.75,35,2021-06-27 0:00,
TE 1216,90601,27.6kV,50,10,16,9.36345E-05,0,0.003276225,52.5,35,2021-07-06 0:00,
TE 3048,90601,27.6kV,50,5,15,9.3448E-05,0,0.003269697,44,35,2021-07-06 0:00,
TE 2922,90601,27.6kV,50,12,16,9.33906E-05,0,0.003267692,58.67,35,2022-01-15 0:00,
TE 5839,90600,27.6kV,50,11,15,9.32433E-05,0,0.003262536,49,35,2021-06-29 0:00,
TE 3350,90472,27.6kV,300,7,2,9.32373E-05,0,0.003262328,261,35,2021-06-28 0:00,
TE 7686,90601,27.6kV,50,15,14,9.31961E-05,0,0.003260885,43.5,35,2021-07-25 0:00,
T 4134,91080,4.16kV,50,4,18,9.31948E-05,0,0.00326084,54.5,35,2021-08-19 0:00,
TE 5959,90601,27.6kV,50,23,15,9.31402E-05,0,0.003258929,52,35,2021-06-29 0:00,
T 5777,91075,4.16kV,37,58,13,9.30709E-05,0,0.003256506,40.7,35,2021-06-28 0:00,
TE 6917,90601,27.6kV,50,19,16,9.30529E-05,0,0.003255873,47.5,35,2021-08-29 0:00,
T 8808,91365,27.6kV,75,31,34,9.2982E-05,0,0.003253395,77.25,35,2021-06-06 0:00,
TE 6741,90601,27.6kV,50,19,15,9.29817E-05,0,0.003253384,50,35,2021-08-29 0:00,
TE 6530,90601,27.6kV,50,21,16,9.29587E-05,0,0.00325258,50,35,2021-06-06 0:00,
TE 5802,90601,27.6kV,50,2,13,9.29301E-05,0,0.003251579,45,35,2021-09-05 0:00,
TE 5966,90601,27.6kV,50,22,15,9.2921E-05,0,0.003251261,50,35,2021-06-06 0:00,
TE 4729,90605,27.6kV,75,33,15,9.29132E-05,0,0.003250988,66.75,35,2021-06-06 0:00,
T 8079,91365,27.6kV,75,51,37,9.28962E-05,0,0.003250391,77.25,35,2021-08-29 0:00,
TE 7895,90601,27.6kV,50,14,15,9.28569E-05,0,0.003249017,46.5,35,2021-08-29 0:00,
TE 6975,90601,27.6kV,50,19,15,9.28258E-05,0,0.00324793,47,35,2021-06-10 0:00,
TE 731,90601,27.6kV,50,10,14,9.27889E-05,0,0.003246636,46.5,35,2021-08-21 0:00,
T 9353,91360,27.6kV,50,28,25,9.27753E-05,0,0.00324616,53,35,2021-08-29 0:00,
T 5821,91080,4.16kV,50,13,19,9.27538E-05,0,0.003245408,54,35,2021-07-05 0:00,
T 9581,91365,27.6kV,75,6,32,9.26583E-05,0,0.003242067,77.25,35,2021-07-06 0:00,
TE 7682,90601,27.6kV,50,15,12,9.25466E-05,0,0.00323816,49.5,35,2021-08-22 0:00,
TE 5645,90601,27.6kV,50,4,16,9.25459E-05,0,0.003238135,49.5,35,2021-08-29 0:00,
TE 4283,90481,27.6kV,500,16,1,9.25314E-05,0,0.003237628,315,35,2021-05-20 0:00,
TE 7097,90601,27.6kV,50,18,15,9.25028E-05,0,0.003236628,52,35,2021-06-27 0:00,
TE 2191,90728,27.6kV,500,22,1,9.24887E-05,0,0.003236135,305,35,2021-06-29 0:00,
TE 5671,90600,27.6kV,50,27,16,9.24581E-05,0,0.003235064,46.5,35,2021-08-30 0:00,
TE 886,90601,27.6kV,50,9,16,9.24311E-05,0,0.003234117,48.5,35,2021-06-28 0:00,
TE 2257,90601,27.6kV,50,15,16,9.23733E-05,0,0.003232096,51,35,2021-06-06 0:00,
TE 7879,90601,27.6kV,50,13,15,9.23165E-05,0,0.00323011,47,35,2021-07-06 0:00,
TE 6936,90601,27.6kV,50,19,14,9.23008E-05,0,0.00322956,47.5,35,2021-06-27 0:00,
TE 3588,90601,27.6kV,50,1,12,9.22968E-05,0,0.003229419,45,35,2021-08-28 0:00,
T 11818,91370,27.6kV,100,4,69,9.22734E-05,0,0.0032286,95,35,2021-07-06 0:00,
TE 7725,90601,27.6kV,50,14,15,9.2261E-05,0,0.003228166,47.5,35,2021-06-27 0:00,
TE 3325,90601,27.6kV,50,11,15,9.22529E-05,0,0.003227884,49,35,2021-08-29 0:00,
TE 8748,90601,27.6kV,50,9,14,9.21931E-05,0,0.00322579,50.27,35,2022-03-27 0:00,
TE 1078,90601,27.6kV,50,10,14,9.20631E-05,0,0.003221243,49,35,2021-08-29 0:00,
T 10505,91355,27.6kV,37,19,16,9.20128E-05,0,0.003219481,38.48,35,2021-07-06 0:00,
TE 5992,90601,27.6kV,50,8,15,9.20074E-05,0,0.003219294,46.5,35,2021-06-28 0:00,
T 9284,91365,27.6kV,75,31,30,9.20025E-05,0,0.003219123,78.75,35,2021-06-27 0:00,
TE 6616,90601,27.6kV,50,16,13,9.19984E-05,0,0.003218977,42.5,35,2021-08-20 0:00,
TE 4280,90605,27.6kV,50,1,13,9.19933E-05,0,0.003218799,45,35,2021-08-23 0:00,
T 1391,91080,4.16kV,50,19,22,9.19775E-05,0,0.003218247,53,35,2021-06-06 0:00,
TE 6306,90470,27.6kV,300,27,1,9.19187E-05,0,0.003216188,276,35,2021-07-06 0:00,
TE 8539,90601,27.6kV,50,8,13,9.18212E-05,0,0.003212777,47,35,2021-08-28 0:00,
TE 7433,90601,27.6kV,50,16,14,9.17757E-05,0,0.003211185,49.5,35,2021-07-04 0:00,
T 1902,91085,4.16kV,75,60,17,9.16706E-05,0,0.003207507,75,35,2021-08-26 0:00,
TE 7117,90601,27.6kV,50,1,15,9.1527E-05,0,0.003202484,45.5,35,2021-08-28 0:00,
TE 1112,90601,27.6kV,50,12,1,9.15063E-05,0,0.003201761,43,35,2021-08-11 0:00,
TE 1188,90601,27.6kV,50,10,26,9.14091E-05,0,0.003198358,48.5,35,2021-08-21 0:00,
T 1759,91080,4.16kV,50,20,21,9.12505E-05,0,0.00319281,55,35,2021-08-29 0:00,
T 9246,91365,27.6kV,75,18,27,9.12494E-05,0,0.00319277,71.25,35,2021-06-27 0:00,
TE 3804,90601,27.6kV,50,7,15,9.11676E-05,0,0.00318991,47,35,2021-08-21 0:00,
T 2940,91070,4.16kV,25,61,13,9.11183E-05,0,0.003188183,25.75,35,2021-07-04 0:00,
TE 3922,90601,27.6kV,50,5,14,9.10932E-05,0,0.003187307,50.5,35,2021-06-27 0:00,
TE 2588,90601,27.6kV,50,7,15,9.10466E-05,0,0.003185675,50,35,2021-07-06 0:00,
T 11045,91355,27.6kV,37,12,16,9.09398E-05,0,0.003181939,38.48,35,2021-07-05 0:00,
TE 8225,90601,27.6kV,50,11,14,9.08802E-05,0,0.003179855,45,35,2021-08-09 0:00,
TE 5655,90600,27.6kV,50,25,16,9.06905E-05,0,0.003173215,50.5,35,2021-07-05 0:00,
T 8131,91355,27.6kV,111,14,8,9.06605E-05,0,0.003172165,91.02,35,2021-08-26 0:00,
TE 1002,90601,27.6kV,50,19,17,9.06382E-05,0,0.003171386,51,35,2021-06-06 0:00,
T 11111,91370,27.6kV,100,10,56,9.06287E-05,0,0.003171054,101,35,2021-07-05 0:00,
TE 3763,90601,27.6kV,50,5,15,9.04811E-05,0,0.00316589,47,35,2021-08-21 0:00,
TE 7001,90601,27.6kV,50,19,15,9.03757E-05,0,0.0031622,47,35,2021-06-27 0:00,
TE 7273,90601,27.6kV,50,17,16,9.03529E-05,0,0.003161403,47,35,2021-08-29 0:00,
TE 7289,90601,27.6kV,50,17,14,9.03464E-05,0,0.003161177,43.5,35,2021-08-28 0:00,
TE 7214,90601,27.6kV,50,18,16,9.0327E-05,0,0.003160498,49,35,2021-07-05 0:00,
TE 5221,90600,27.6kV,50,30,12,9.03123E-05,0,0.003159981,45,35,2021-08-24 0:00,
TE 3093,90601,27.6kV,50,14,15,9.02926E-05,0,0.003159293,46,35,2021-08-22 0:00,
TE 7429,90601,27.6kV,50,17,14,9.02911E-05,0,0.003159241,46,35,2021-08-24 0:00,
TE 4583,90600,27.6kV,50,34,14,9.02026E-05,0,0.003156144,44.5,35,2021-07-04 0:00,
TE 802,90604,27.6kV,75,12,24,9.00342E-05,0,0.003150253,60.75,35,2021-06-27 0:00,
T 9083,91360,27.6kV,50,43,14,9.00115E-05,0,0.003149457,53.5,35,2021-06-06 0:00,
T 4032,91075,4.16kV,37,54,16,8.99591E-05,0,0.003147623,35.52,35,2021-08-29 0:00,
TE 4956,90601,27.6kV,50,15,14,8.99536E-05,0,0.003147433,49.5,35,2021-07-04 0:00,
T 10725,91350,27.6kV,25,17,1,8.98791E-05,0,0.003144826,28,35,2022-02-17 0:00,
TE 4665,90604,27.6kV,75,9,15,8.98328E-05,0,0.003143207,67.5,35,2021-08-29 0:00,
TE 6528,90601,27.6kV,50,21,17,8.98021E-05,0,0.003142129,45,35,2021-07-06 0:00,
TE 8025,90601,27.6kV,50,12,15,8.97123E-05,0,0.003138987,44.5,35,2021-08-28 0:00,
TE 6021,90728,27.6kV,500,24,4,8.96949E-05,0,0.00313838,345,35,2021-08-09 0:00,
T 10977,91360,27.6kV,50,12,21,8.96203E-05,0,0.00313577,57,35,2021-06-27 0:00,
T 10027,91360,27.6kV,50,18,2,8.9613E-05,0,0.003135514,64.5,35,2021-06-14 0:00,
TE 7742,90601,27.6kV,50,15,8,8.95731E-05,0,0.003134117,43,35,2021-08-29 0:00,
TE 7607,90601,27.6kV,50,15,15,8.95724E-05,0,0.003134093,44.5,35,2021-08-22 0:00,
TE 7463,90601,27.6kV,50,16,15,8.95201E-05,0,0.003132263,44.5,35,2021-07-06 0:00,
TE 4202,90605,27.6kV,75,35,16,8.94095E-05,0,0.003128394,70.5,35,2021-08-29 0:00,
TE 1119,90601,27.6kV,50,14,14,8.93927E-05,0,0.003127807,47,35,2021-06-06 0:00,
TE 6704,90601,27.6kV,50,20,25,8.93099E-05,0,0.00312491,45,35,2021-06-27 0:00,
T 9657,91350,27.6kV,25,34,9,8.92092E-05,0,0.003121384,31.75,35,2021-06-13 0:00,
TE 1725,90601,27.6kV,50,6,17,8.91848E-05,0,0.003120533,47,35,2021-07-26 0:00,
TE 5894,90600,27.6kV,50,24,15,8.91405E-05,0,0.003118982,51,35,2021-08-28 0:00,
TE 6304,90601,27.6kV,50,22,12,8.9128E-05,0,0.003118545,45.51,35,2022-01-29 0:00,
TE 790,90601,27.6kV,50,12,19,8.9072E-05,0,0.003116584,46.5,35,2021-06-28 0:00,
TE 8424,90601,27.6kV,50,11,14,8.9018E-05,0,0.003114694,54.5,35,2021-06-06 0:00,
T 1112,91080,4.16kV,50,10,15,8.89219E-05,0,0.003111334,54.5,35,2021-06-29 0:00,
TE 7037,90601,27.6kV,50,18,14,8.88918E-05,0,0.00311028,48.5,35,2021-06-27 0:00,
TE 7599,90601,27.6kV,50,15,13,8.88906E-05,0,0.003110238,45,35,2021-06-06 0:00,
T 9704,91355,27.6kV,37,44,15,8.88691E-05,0,0.003109486,38.85,35,2021-07-05 0:00,
T 8142,91360,27.6kV,50,32,28,8.88552E-05,0,0.003108998,55.5,35,2021-07-05 0:00,
T 9634,91355,27.6kV,37,27,18,8.87945E-05,0,0.003106875,39.59,35,2021-06-06 0:00,
TE 6457,90601,27.6kV,50,22,15,8.87569E-05,0,0.003105559,48,35,2021-08-22 0:00,
TE 6971,90601,27.6kV,50,19,14,8.86179E-05,0,0.003100698,50,35,2021-06-28 0:00,
TE 8999,90601,27.6kV,50,5,12,8.85708E-05,0,0.003099047,43,35,2021-06-27 0:00,
TE 7748,90601,27.6kV,50,15,14,8.84061E-05,0,0.003093285,46.5,35,2021-08-12 0:00,
TE 6511,90601,27.6kV,50,16,16,8.84003E-05,0,0.003093083,47.5,35,2021-08-21 0:00,
TE 7279,90601,27.6kV,50,17,14,8.83574E-05,0,0.003091581,45,35,2021-07-05 0:00,
TE 6663,90601,27.6kV,50,21,16,8.83496E-05,0,0.003091307,44.5,35,2021-07-05 0:00,
T 1656,91075,4.16kV,37,61,11,8.83282E-05,0,0.003090559,43.29,35,2021-07-06 0:00,
TE 556,90601,27.6kV,50,22,17,8.83176E-05,0,0.003090188,49,35,2021-07-05 0:00,
TE 5223,90600,27.6kV,50,30,15,8.82868E-05,0,0.003089111,48,35,2021-06-06 0:00,
TE 7417,90601,27.6kV,50,17,15,8.82529E-05,0,0.003087924,45.5,35,2021-06-27 0:00,
TE 6668,90601,27.6kV,50,21,16,8.82314E-05,0,0.003087173,50.5,35,2021-07-06 0:00,
TE 413,90601,27.6kV,50,21,16,8.81965E-05,0,0.003085951,49,35,2021-08-29 0:00,
TE 6478,90601,27.6kV,50,22,15,8.8194E-05,0,0.003085864,49,35,2021-06-06 0:00,
TE 6390,90601,27.6kV,50,22,13,8.81816E-05,0,0.00308543,49,35,2021-08-22 0:00,
TE 3154,90601,27.6kV,50,12,15,8.81583E-05,0,0.003084617,49.5,35,2021-07-06 0:00,
T 11437,91360,27.6kV,50,7,24,8.81009E-05,0,0.003082606,56,35,2021-07-06 0:00,
TE 8696,90601,27.6kV,50,6,14,8.80859E-05,0,0.003082082,50.5,35,2021-06-05 0:00,
TE 4642,90600,27.6kV,50,33,9,8.80626E-05,0,0.003081266,46.5,35,2021-08-22 0:00,
TE 6044,90601,27.6kV,50,23,15,8.79121E-05,0,0.003076,48,35,2021-06-06 0:00,
TE 44,90601,27.6kV,50,7,16,8.78844E-05,0,0.00307503,43.5,35,2021-07-26 0:00,
T 10501,91360,27.6kV,50,19,23,8.7841E-05,0,0.003073513,56,35,2021-08-22 0:00,
TE 5620,90601,27.6kV,50,10,15,8.77897E-05,0,0.003071716,49,35,2021-08-29 0:00,
TE 4152,90601,27.6kV,50,2,16,8.77648E-05,0,0.003070848,48,35,2021-08-29 0:00,
TE 3029,90462,27.6kV,150,40,9,8.7761E-05,0,0.003070714,102,35,2021-08-26 0:00,
TE 3469,90601,27.6kV,50,11,18,8.77593E-05,0,0.003070653,48,35,2021-06-05 0:00,
TE 5489,90600,27.6kV,50,28,16,8.77427E-05,0,0.003070075,48.5,35,2021-07-25 0:00,
TE 6589,90601,27.6kV,50,21,15,8.7725E-05,0,0.003069455,49.66,35,2022-01-02 0:00,
TE 365,90601,27.6kV,50,10,23,8.76855E-05,0,0.003068072,41.5,35,2021-08-29 0:00,
TE 2059,90467,27.6kV,225,20,1,8.75978E-05,0,0.003065005,184.5,35,2021-08-29 0:00,
TE 2801,90601,27.6kV,50,10,15,8.75407E-05,0,0.003063005,48,35,2021-07-06 0:00,
TE 6744,90601,27.6kV,50,19,15,8.7406E-05,0,0.003058292,50,35,2021-07-06 0:00,
T 9591,91360,27.6kV,50,47,23,8.73925E-05,0,0.003057822,52.5,35,2021-06-06 0:00,
TE 6243,90601,27.6kV,50,23,16,8.73391E-05,0,0.003055953,47.5,35,2021-06-06 0:00,
T 11261,91360,27.6kV,50,9,29,8.72265E-05,0,0.003052013,52.07,35,2022-02-12 0:00,
TE 7216,90601,27.6kV,50,14,14,8.71038E-05,0,0.00304772,48.5,35,2021-06-06 0:00,
T 3606,91080,4.16kV,50,50,25,8.70085E-05,0,0.003044384,58.5,35,2021-08-29 0:00,
TE 7274,90601,27.6kV,50,17,16,8.7005E-05,0,0.003044262,53,35,2021-08-29 0:00,
TE 7886,90601,27.6kV,50,11,16,8.70002E-05,0,0.003044094,46.5,35,2021-06-27 0:00,
TE 6481,90601,27.6kV,50,22,16,8.69878E-05,0,0.003043659,46.5,35,2021-08-21 0:00,
TE 6477,90601,27.6kV,50,22,15,8.69036E-05,0,0.003040713,47.5,35,2021-06-28 0:00,
TE 6546,90601,27.6kV,50,19,15,8.68936E-05,0,0.003040365,51.5,35,2021-08-29 0:00,
T 11499,19350,27.6kV,25,7,10,8.6853E-05,0,0.003038942,28.8,35,2022-02-06 0:00,
TE 5958,90601,27.6kV,50,23,16,8.68466E-05,0,0.003038718,46.5,35,2021-08-29 0:00,
TE 1110,90601,27.6kV,50,20,1,8.68241E-05,0,0.003037931,38.5,35,2021-08-24 0:00,
TE 297,90601,27.6kV,50,9,16,8.67638E-05,0,0.003035821,47.5,35,2021-07-05 0:00,
TE 4853,90601,27.6kV,50,21,10,8.67131E-05,0,0.003034048,45,35,2021-06-28 0:00,
TE 8249,90601,27.6kV,50,10,14,8.67039E-05,0,0.003033728,44.5,35,2021-07-25 0:00,
TE 2114,90604,27.6kV,75,48,27,8.66779E-05,0,0.003032817,59.25,35,2021-07-06 0:00,
TE 3095,90601,27.6kV,50,11,16,8.66553E-05,0,0.003032025,48.5,35,2021-08-29 0:00,
TE 2680,90601,27.6kV,50,6,15,8.66468E-05,0,0.003031728,49,35,2021-06-06 0:00,
T 8378,91360,27.6kV,50,11,23,8.66302E-05,0,0.003031147,46,35,2021-07-26 0:00,
TE 6758,90601,27.6kV,50,20,15,8.66228E-05,0,0.003030889,49.5,35,2021-06-27 0:00,
TE 6827,90717,27.6kV,225,20,1,8.65928E-05,0,0.003029838,171,35,2021-08-26 0:00,
TE 4442,90601,27.6kV,50,9,15,8.65238E-05,0,0.003027424,49.5,35,2021-08-21 0:00,
TE 8248,90601,27.6kV,50,10,17,8.64655E-05,0,0.003025386,42.5,35,2021-08-29 0:00,
TE 8651,90601,27.6kV,50,10,13,8.63887E-05,0,0.003022697,45,35,2021-08-29 0:00,
TE 7356,90601,27.6kV,50,17,19,8.63138E-05,0,0.003020075,44.5,35,2021-06-27 0:00,
TE 4263,90601,27.6kV,50,2,14,8.63092E-05,0,0.003019915,48.5,35,2021-06-06 0:00,
TE 7210,90601,27.6kV,50,18,16,8.6291E-05,0,0.003019279,45,35,2021-07-25 0:00,
TE 7518,90601,27.6kV,50,16,11,8.62838E-05,0,0.003019028,44.5,35,2021-07-26 0:00,
TE 2441,90452,27.6kV,112,12,1,8.62673E-05,0,0.003018451,81.76,35,2021-08-21 0:00,
TE 7728,90601,27.6kV,50,14,15,8.62509E-05,0,0.003017875,43.5,35,2021-08-21 0:00,
TE 5774,90601,27.6kV,50,4,15,8.62374E-05,0,0.003017404,49.5,35,2021-08-11 0:00,
TE 8876,90601,27.6kV,50,5,20,8.61989E-05,0,0.003016056,52.5,35,2021-08-29 0:00,
TE 6588,90601,27.6kV,50,21,15,8.61969E-05,0,0.003015988,60.01,35,2022-01-29 0:00,
TE 7137,90601,27.6kV,50,18,14,8.61953E-05,0,0.00301593,47,35,2021-06-29 0:00,
TE 8053,90601,27.6kV,50,12,16,8.6071E-05,0,0.003011583,47,35,2021-07-06 0:00,
TE 3241,90601,27.6kV,50,7,16,8.60507E-05,0,0.003010872,48.5,35,2021-08-29 0:00,
TE 1964,90601,27.6kV,50,3,13,8.60362E-05,0,0.003010364,46.5,35,2021-07-25 0:00,
TE 9467,90601,27.6kV,50,2,17,8.60289E-05,0,0.00301011,84.365,35,2021-12-29 0:00,
TE 6955,90601,27.6kV,50,19,15,8.59869E-05,0,0.003008638,46,35,2021-08-24 0:00,
TE 801,90604,27.6kV,75,13,28,8.59481E-05,0,0.00300728,66.8025,35,2022-03-06 0:00,
TE 1263,90600,27.6kV,50,25,22,8.59435E-05,0,0.003007121,44,35,2021-06-06 0:00,
TE 6561,90601,27.6kV,50,21,15,8.59198E-05,0,0.00300629,48.5,35,2021-07-25 0:00,
TE 5637,90601,27.6kV,50,2,14,8.58905E-05,0,0.003005264,44,35,2021-07-25 0:00,
TE 6322,90601,27.6kV,50,9,16,8.58091E-05,0,0.003002418,46.5,35,2021-08-12 0:00,
TE 5884,90733,27.6kV,750,18,1,8.58074E-05,0,0.003002358,585,35,2021-08-26 0:00,
T 5876,91070,4.16kV,25,36,8,8.57962E-05,0,0.003001966,26.5,35,2021-08-08 0:00,
TE 3645,90601,27.6kV,50,12,11,8.57924E-05,0,0.003001834,48,35,2021-06-27 0:00,
TE 5061,90601,27.6kV,50,5,17,8.57175E-05,0,0.002999212,43,35,2021-07-25 0:00,
TE 8032,90601,27.6kV,50,12,16,8.56718E-05,0,0.002997614,45,35,2021-06-27 0:00,
TE 2066,90601,27.6kV,50,9,10,8.56411E-05,0,0.002996539,46,35,2021-06-06 0:00,
TE 2119,90601,27.6kV,50,6,15,8.54802E-05,0,0.002990909,44,35,2021-06-27 0:00,
TE 5324,90600,27.6kV,50,29,16,8.54615E-05,0,0.002990254,44.5,35,2021-07-14 0:00,
TE 6328,90601,27.6kV,50,22,16,8.54399E-05,0,0.002989501,48,35,2021-06-06 0:00,
T 11320,91370,27.6kV,100,9,47,8.53964E-05,0,0.002987977,103,35,2021-07-06 0:00,
TE 1665,90448,27.6kV,75,20,1,8.53765E-05,0,0.002987282,61.5,35,2021-08-25 0:00,
TE 842,90601,27.6kV,50,22,13,8.5365E-05,0,0.002986879,48,35,2021-08-28 0:00,
TE 7834,90601,27.6kV,50,14,14,8.53258E-05,0,0.002985509,45.5,35,2021-06-06 0:00,
TE 7812,90601,27.6kV,50,14,15,8.53141E-05,0,0.002985099,49.5,35,2021-08-22 0:00,
TE 8291,90601,27.6kV,50,10,15,8.52992E-05,0,0.002984576,47.5,35,2021-06-26 0:00,
TE 5644,90600,27.6kV,50,26,16,8.52318E-05,0,0.00298222,49,35,2021-06-05 0:00,
T 8380,91360,27.6kV,50,44,26,8.52209E-05,0,0.002981836,52.5,35,2021-08-29 0:00,
T 11549,91365,27.6kV,75,7,47,8.52125E-05,0,0.002981543,81,35,2021-08-29 0:00,
T 9483,91360,27.6kV,50,27,15,8.51822E-05,0,0.002980484,48,35,2021-07-26 0:00,
T 10523,91360,27.6kV,50,17,25,8.51807E-05,0,0.002980429,47.85,35,2022-02-06 0:00,
TE 4494,90601,27.6kV,50,6,14,8.51528E-05,0,0.002979453,53,35,2021-08-29 0:00,
TE 6248,90601,27.6kV,50,23,15,8.51434E-05,0,0.002979127,48.5,35,2021-06-05 0:00,
T 8954,91360,27.6kV,50,30,38,8.50314E-05,0,0.002975206,52,35,2021-06-07 0:00,
TE 6426,90601,27.6kV,50,22,11,8.49994E-05,0,0.002974087,43.5,35,2021-08-29 0:00,
T 9554,91350,27.6kV,25,28,11,8.4907E-05,0,0.002970852,30.25,35,2021-08-24 0:00,
TE 2139,90601,27.6kV,50,13,12,8.48408E-05,0,0.002968539,49,35,2021-07-06 0:00,
TE 4187,90601,27.6kV,50,6,15,8.48267E-05,0,0.002968044,47.5,35,2021-06-06 0:00,
TE 8465,90085,27.6kV,50,8,15,8.47574E-05,0,0.00296562,44.5,35,2021-08-22 0:00,
T 9823,91370,27.6kV,100,11,50,8.47537E-05,0,0.002965491,98,35,2021-06-27 0:00,
TE 7633,90601,27.6kV,50,15,17,8.47361E-05,0,0.002964875,51.5,35,2021-07-25 0:00,
TE 6407,90601,27.6kV,50,22,16,8.46894E-05,0,0.002963239,44.5,35,2021-07-06 0:00,
TE 6263,90601,27.6kV,50,23,15,8.46871E-05,0,0.002963161,46,35,2021-06-05 0:00,
TE 2586,90601,27.6kV,50,11,17,8.45911E-05,0,0.002959801,50,35,2021-07-25 0:00,
TE 6347,90601,27.6kV,50,22,10,8.45552E-05,0,0.002958543,42,35,2021-06-28 0:00,
TE 4123,90601,27.6kV,50,6,13,8.45436E-05,0,0.002958138,46,35,2021-06-28 0:00,
TE 8095,90601,27.6kV,50,12,14,8.45305E-05,0,0.00295768,41.5,35,2021-07-06 0:00,
TE 7059,90601,27.6kV,50,18,15,8.45231E-05,0,0.002957422,45.5,35,2021-06-28 0:00,
T 10317,91345,27.6kV,10,21,4,8.447E-05,0,0.002955562,12.3,35,2021-08-29 0:00,
TE 7705,90601,27.6kV,50,14,15,8.44468E-05,0,0.002954753,49,35,2021-06-06 0:00,
T 9547,91360,27.6kV,50,12,22,8.433E-05,0,0.002950665,56.5,35,2021-06-28 0:00,
TE 7689,90601,27.6kV,50,15,13,8.42966E-05,0,0.002949495,44.5,35,2021-06-06 0:00,
TE 6776,90601,27.6kV,50,19,14,8.42745E-05,0,0.002948723,45.5,35,2021-07-06 0:00,
TE 8287,90601,27.6kV,50,10,13,8.42622E-05,0,0.002948293,46,35,2021-06-06 0:00,
TE 1527,90601,27.6kV,50,10,16,8.42213E-05,0,0.00294686,46,35,2021-06-06 0:00,
TE 7362,90601,27.6kV,50,17,15,8.41672E-05,0,0.002944968,44,35,2021-08-29 0:00,
TE 7540,90601,27.6kV,50,15,15,8.41074E-05,0,0.002942877,49,35,2021-07-18 0:00,
TE 7116,90601,27.6kV,50,1,15,8.40879E-05,0,0.002942195,42.5,35,2021-06-30 0:00,
T 9713,91355,27.6kV,37,36,18,8.40215E-05,0,0.00293987,35.52,35,2021-07-05 0:00,
TE 6531,90601,27.6kV,50,21,16,8.40057E-05,0,0.002939317,57,35,2021-07-25 0:00,
TE 8094,90601,27.6kV,50,12,15,8.38736E-05,0,0.002934697,48.5,35,2021-08-29 0:00,
TE 238,90601,27.6kV,50,9,16,8.37998E-05,0,0.002932113,44.5,35,2021-06-06 0:00,
TE 3138,90601,27.6kV,50,7,16,8.37285E-05,0,0.002929619,47.5,35,2021-06-27 0:00,
TE 8647,90601,27.6kV,50,7,14,8.37151E-05,0,0.002929149,44.5,35,2021-06-27 0:00,
T 2146,91070,4.16kV,25,61,11,8.36818E-05,0,0.002927983,29,35,2021-08-24 0:00,
TE 1688,90601,27.6kV,50,11,17,8.36087E-05,0,0.002925427,42.5,35,2021-06-11 0:00,
T 96,91080,4.16kV,50,45,14,8.36082E-05,0,0.00292541,49.5,35,2021-07-25 0:00,
TE 1893,90601,27.6kV,50,10,13,8.35303E-05,0,0.002922685,46.5,35,2021-08-30 0:00,
TE 8755,90601,27.6kV,50,6,19,8.3518E-05,0,0.002922253,50.5,35,2021-06-27 0:00,
TE 7291,90601,27.6kV,50,17,15,8.34813E-05,0,0.002920968,42,35,2021-07-06 0:00,
TE 7430,90601,27.6kV,50,11,14,8.34649E-05,0,0.002920397,45,35,2021-08-29 0:00,
T 9686,91355,27.6kV,37,38,17,8.34052E-05,0,0.002918305,36.26,35,2021-07-26 0:00,
TE 5266,90728,27.6kV,500,4,4,8.33948E-05,0,0.002917941,335,35,2021-07-26 0:00,
TE 7122,90601,27.6kV,50,18,14,8.33782E-05,0,0.00291736,48,35,2021-07-06 0:00,
TE 6524,90601,27.6kV,50,14,16,8.32168E-05,0,0.002911715,42.5,35,2021-06-06 0:00,
TE 1567,90601,27.6kV,50,21,14,8.31973E-05,0,0.002911031,50,35,2021-06-06 0:00,
TE 6790,90601,27.6kV,50,20,13,8.31534E-05,0,0.002909495,44,35,2021-06-06 0:00,
T 2513,91075,4.16kV,37,61,12,8.30673E-05,0,0.002906483,36.63,35,2021-08-22 0:00,
TE 6653,90601,27.6kV,50,20,12,8.30522E-05,0,0.002905954,45,35,2021-07-05 0:00,
TE 2625,90601,27.6kV,50,4,16,8.30498E-05,0,0.002905872,44.33,35,2021-12-05 0:00,
TE 3635,90601,27.6kV,50,4,11,8.3041E-05,0,0.002905563,45,35,2021-07-25 0:00,
TE 7193,90601,27.6kV,50,18,19,8.3017E-05,0,0.002904724,53,35,2021-08-29 0:00,
TE 8049,90601,27.6kV,50,13,16,8.30167E-05,0,0.002904714,48.5,35,2021-06-28 0:00,
TE 1538,90467,27.6kV,225,20,1,8.30139E-05,0,0.002904614,177.75,35,2021-08-29 0:00,
TE 6490,90601,27.6kV,50,7,15,8.30081E-05,0,0.002904414,48.5,35,2021-07-25 0:00,
TE 388,90601,27.6kV,50,9,15,8.28724E-05,0,0.002899665,49.5,35,2021-08-29 0:00,
TE 8715,90601,27.6kV,50,5,12,8.28473E-05,0,0.002898787,44,35,2021-06-29 0:00,
T 383,91070,4.16kV,25,11,10,8.28395E-05,0,0.002898514,27.25,35,2021-06-06 0:00,
TE 174,90601,27.6kV,50,17,14,8.28096E-05,0,0.002897466,47.5,35,2021-08-23 0:00,
TE 6972,90601,27.6kV,50,19,16,8.27362E-05,0,0.002894897,46,35,2021-07-06 0:00,
TE 5675,90600,27.6kV,50,27,16,8.27205E-05,0,0.002894349,42,35,2021-06-29 0:00,
TE 7460,90601,27.6kV,50,16,16,8.27189E-05,0,0.002894292,45.5,35,2021-07-05 0:00,
TE 5814,90600,27.6kV,50,25,15,8.27093E-05,0,0.002893958,46,35,2021-07-06 0:00,
TE 6713,90601,27.6kV,50,20,14,8.2703E-05,0,0.002893736,46.5,35,2021-08-22 0:00,
TE 1158,90601,27.6kV,50,8,14,8.26964E-05,0,0.002893508,59.5,35,2021-08-22 0:00,
TE 7143,90601,27.6kV,50,18,16,8.26211E-05,0,0.00289087,49.5,35,2021-06-29 0:00,
TE 9188,90601,27.6kV,50,3,11,8.2599E-05,0,0.002890096,56.85,35,2022-03-15 0:00,
T 10997,91345,27.6kV,10,11,1,8.24666E-05,0,0.002885464,12.67,35,2022-03-03 0:00,
TE 7016,90601,27.6kV,50,19,12,8.24371E-05,0,0.002884432,47,35,2021-08-23 0:00,
TE 8031,90601,27.6kV,50,12,16,8.24222E-05,0,0.002883912,43.5,35,2021-08-21 0:00,
TE 5672,90601,27.6kV,50,9,16,8.24202E-05,0,0.002883841,43.5,35,2021-06-27 0:00,
TE 5753,90600,27.6kV,50,26,15,8.24111E-05,0,0.002883525,49,35,2021-08-29 0:00,
TE 6736,90601,27.6kV,50,20,16,8.24048E-05,0,0.002883302,47,35,2021-06-27 0:00,
TE 6939,90601,27.6kV,50,19,14,8.23971E-05,0,0.002883032,43,35,2021-08-09 0:00,
TE 6590,90601,27.6kV,50,21,17,8.23836E-05,0,0.002882562,44,35,2021-07-06 0:00,
TE 8386,90601,27.6kV,50,9,11,8.23715E-05,0,0.002882139,44.5,35,2021-07-25 0:00,
T 11677,91360,27.6kV,50,6,20,8.22745E-05,0,0.002878745,52,35,2021-06-27 0:00,
TE 6264,90601,27.6kV,50,23,14,8.22687E-05,0,0.002878539,48.5,35,2021-06-06 0:00,
TE 1550,90601,27.6kV,50,11,18,8.22676E-05,0,0.002878503,52,35,2021-08-23 0:00,
TE 2279,90600,27.6kV,50,47,15,8.22096E-05,0,0.002876473,47.5,35,2021-06-29 0:00,
TE 1583,90462,27.6kV,150,13,38,8.21713E-05,0,0.002875133,139.425,35,2022-04-04 0:00,
TE 7030,90601,27.6kV,50,18,15,8.21563E-05,0,0.002874609,45.5,35,2021-08-09 0:00,
T 11661,91365,27.6kV,75,6,43,8.21342E-05,0,0.002873836,75.75,35,2021-06-29 0:00,
TE 1666,90604,27.6kV,75,10,2,8.21149E-05,0,0.002873161,56.25,35,2021-07-06 0:00,
TE 5787,90600,27.6kV,50,26,14,8.2052E-05,0,0.002870959,44,35,2021-06-28 0:00,
T 2637,91080,4.16kV,50,58,24,8.19747E-05,0,0.002868253,51,35,2021-08-29 0:00,
TE 8081,90601,27.6kV,50,12,15,8.17042E-05,0,0.002858789,46,35,2021-07-25 0:00,
TE 1808,90462,27.6kV,150,6,1,8.16529E-05,0,0.002856994,102,35,2021-08-29 0:00,
TE 9178,90601,27.6kV,50,4,15,8.16455E-05,0,0.002856737,47.5,35,2021-08-22 0:00,
TE 8193,90601,27.6kV,50,11,15,8.15014E-05,0,0.002851694,45.5,35,2021-08-29 0:00,
TE 1013,90601,27.6kV,50,11,15,8.14912E-05,0,0.002851338,43.5,35,2021-06-06 0:00,
TE 7324,90601,27.6kV,50,17,15,8.14703E-05,0,0.002850605,45,35,2021-06-27 0:00,
T 1946,91075,4.16kV,50,1,12,8.14684E-05,0,0.002850538,50.5,35,2021-06-27 0:00,
TE 5956,90601,27.6kV,50,24,13,8.14653E-05,0,0.002850429,46.5,35,2021-08-29 0:00,
T 11122,91360,27.6kV,50,10,21,8.14118E-05,0,0.002848558,47.5,35,2021-08-29 0:00,
TE 2200,90605,27.6kV,75,36,23,8.13559E-05,0,0.002846602,69,35,2021-07-05 0:00,
TE 5199,90601,27.6kV,50,18,18,8.13371E-05,0,0.002845944,42.5,35,2021-07-25 0:00,
TE 7017,90601,27.6kV,50,6,10,8.13275E-05,0,0.002845609,41,35,2021-06-05 0:00,
TE 8028,90601,27.6kV,50,2,14,8.13046E-05,0,0.002844808,43,35,2021-06-29 0:00,
TE 7331,90601,27.6kV,50,17,11,8.12759E-05,0,0.002843804,50,35,2021-08-24 0:00,
TE 6470,90601,27.6kV,50,21,15,8.12384E-05,0,0.002842493,44.5,35,2021-06-10 0:00,
TE 5633,90600,27.6kV,50,26,15,8.12155E-05,0,0.00284169,47,35,2021-08-09 0:00,
TE 5669,90600,27.6kV,50,27,15,8.11424E-05,0,0.002839133,45,35,2021-08-28 0:00,
TE 8267,90601,27.6kV,50,10,13,8.11265E-05,0,0.002838575,47,35,2021-08-29 0:00,
TE 928,90601,27.6kV,50,9,13,8.1119E-05,0,0.002838314,44,35,2021-05-23 0:00,
TE 1586,90465,27.6kV,225,28,1,8.11058E-05,0,0.002837851,180,35,2021-08-29 0:00,
TE 6783,90601,27.6kV,50,20,14,8.10834E-05,0,0.002837068,45.5,35,2021-06-28 0:00,
TE 1657,90082,27.6kV,50,2,19,8.10726E-05,0,0.00283669,45.5,35,2021-08-22 0:00,
TE 7120,90601,27.6kV,50,6,13,8.10096E-05,0,0.002834487,48,35,2021-06-06 0:00,
TE 9264,90601,27.6kV,50,4,19,8.09845E-05,0,0.002833606,51.13,35,2022-01-23 0:00,
TE 1436,90601,27.6kV,50,22,20,8.09208E-05,0,0.002831379,44.5,35,2021-08-29 0:00,
TE 2873,90601,27.6kV,50,10,15,8.08119E-05,0,0.002827569,52.5,35,2021-08-29 0:00,
T 1794,91080,4.16kV,50,60,17,8.08012E-05,0,0.002827195,50.5,35,2021-08-25 0:00,
TE 1035,90601,27.6kV,50,20,1,8.07855E-05,0,0.002826646,40,35,2021-06-08 0:00,
T 9309,91360,27.6kV,50,3,27,8.07825E-05,0,0.002826539,52,35,2021-08-29 0:00,
TE 4291,90605,27.6kV,75,36,16,8.07563E-05,0,0.002825624,67.5,35,2021-06-28 0:00,
T 9729,91360,27.6kV,50,25,22,8.07333E-05,0,0.002824817,56,35,2021-07-25 0:00,
TE 1717,90601,27.6kV,50,12,19,8.07203E-05,0,0.002824363,47.5,35,2021-07-06 0:00,
TE 1152,90601,27.6kV,50,10,13,8.0687E-05,0,0.002823199,45.5,35,2021-08-29 0:00,
TE 5040,90601,27.6kV,50,3,12,8.06442E-05,0,0.002821702,47.5,35,2021-07-05 0:00,
TE 8950,90601,27.6kV,50,5,13,8.06057E-05,0,0.002820353,46,35,2021-05-25 0:00,
TE 1744,90601,27.6kV,50,11,16,8.05336E-05,0,0.00281783,45,35,2021-07-05 0:00,
TE 2314,90601,27.6kV,50,21,11,8.05206E-05,0,0.002817376,48.5,35,2021-06-06 0:00,
TE 7322,90601,27.6kV,50,17,13,8.04005E-05,0,0.002813174,46.5,35,2021-06-27 0:00,
TE 6759,90601,27.6kV,50,20,15,8.03801E-05,0,0.002812459,47,35,2021-08-21 0:00,
TE 6378,90601,27.6kV,50,22,12,8.03306E-05,0,0.002810729,44,35,2021-07-06 0:00,
TE 8096,90601,27.6kV,50,12,13,8.03045E-05,0,0.002809813,47.5,35,2021-08-23 0:00,
TE 4746,90601,27.6kV,50,9,16,8.03042E-05,0,0.002809803,44.5,35,2021-06-06 0:00,
TE 7306,90601,27.6kV,50,17,14,8.02616E-05,0,0.002808313,42,35,2021-08-21 0:00,
T 2471,91075,4.16kV,37,61,11,8.02061E-05,0,0.002806371,36.63,35,2021-06-06 0:00,
TE 1068,90601,27.6kV,50,20,24,8.01314E-05,0,0.002803758,41.5,35,2021-08-23 0:00,
TE 7271,90601,27.6kV,50,17,15,8.00718E-05,0,0.002801674,46,35,2021-07-05 0:00,
TE 2254,90601,27.6kV,50,15,16,8.00693E-05,0,0.002801585,45.5,35,2021-07-06 0:00,
TE 7360,90601,27.6kV,50,17,15,8.00373E-05,0,0.002800464,48,35,2021-08-29 0:00,
TE 8255,90604,27.6kV,75,10,23,8.00073E-05,0,0.002799414,61.5,35,2021-07-05 0:00,
TE 7926,90601,27.6kV,50,14,16,8.0006E-05,0,0.00279937,46,35,2021-08-29 0:00,
TE 426,90601,27.6kV,50,59,16,7.99846E-05,0,0.002798621,49.5,35,2021-08-29 0:00,
TE 6008,90601,27.6kV,50,24,15,7.99812E-05,0,0.002798503,45,35,2021-07-04 0:00,
TE 4762,90601,27.6kV,50,24,16,7.99364E-05,0,0.002796934,46.5,35,2021-08-22 0:00,
TE 5969,90601,27.6kV,50,22,12,7.99265E-05,0,0.00279659,45,35,2021-08-24 0:00,
TE 7729,90601,27.6kV,50,14,16,7.99044E-05,0,0.002795814,49,35,2021-08-22 0:00,
TE 7768,90601,27.6kV,50,14,12,7.98022E-05,0,0.002792238,47,35,2021-08-29 0:00,
TE 5230,90600,27.6kV,50,30,16,7.97572E-05,0,0.002790663,50,35,2021-08-29 0:00,
TE 4800,90601,27.6kV,50,4,16,7.97537E-05,0,0.002790544,47,35,2021-08-22 0:00,
TE 5863,90462,27.6kV,150,6,1,7.96619E-05,0,0.00278733,96,35,2021-06-09 0:00,
TE 370,90601,27.6kV,50,21,14,7.94977E-05,0,0.002781585,39.5,35,2021-06-11 0:00,
TE 7313,90601,27.6kV,50,17,13,7.94449E-05,0,0.002779738,50,35,2021-07-06 0:00,
TE 739,90600,27.6kV,50,25,16,7.94118E-05,0,0.002778579,45,35,2021-07-06 0:00,
T 8101,91360,27.6kV,50,22,17,7.94003E-05,0,0.002778178,53,35,2021-06-28 0:00,
TE 2864,90601,27.6kV,50,5,16,7.93185E-05,0,0.002775314,46.5,35,2021-07-06 0:00,
TE 171,90601,27.6kV,50,17,14,7.92605E-05,0,0.002773287,44,35,2021-08-29 0:00,
TE 8055,90601,27.6kV,50,12,13,7.92594E-05,0,0.002773248,45.5,35,2021-08-28 0:00,
T 10937,91360,27.6kV,50,13,18,7.91752E-05,0,0.002770302,52.5,35,2021-07-05 0:00,
TE 8427,90601,27.6kV,50,11,14,7.9138E-05,0,0.002768999,46.5,35,2021-08-29 0:00,
TE 8100,90601,27.6kV,50,12,10,7.91059E-05,0,0.002767876,43,35,2021-07-18 0:00,
TE 5560,90600,27.6kV,50,28,16,7.90733E-05,0,0.002766737,47,35,2021-08-22 0:00,
TE 873,90604,27.6kV,75,9,33,7.90702E-05,0,0.002766626,70.6575,35,2022-01-30 0:00,
T 10106,91350,27.6kV,25,14,2,7.90322E-05,0,0.002765299,24.25,35,2021-06-09 0:00,
TE 3304,90601,27.6kV,50,9,16,7.90009E-05,0,0.002764204,44.5,35,2021-07-05 0:00,
TE 3765,90601,27.6kV,50,5,15,7.89929E-05,0,0.002763922,42,35,2021-07-06 0:00,
TE 5466,90600,27.6kV,50,29,13,7.89753E-05,0,0.002763308,44.5,35,2021-08-29 0:00,
T 11052,91355,27.6kV,37,12,16,7.89329E-05,0,0.002761823,41.07,35,2021-08-29 0:00,
TE 4020,90601,27.6kV,50,4,16,7.88875E-05,0,0.002760236,46.5,35,2021-06-27 0:00,
TE 7746,90601,27.6kV,50,15,15,7.8877E-05,0,0.002759868,47,35,2021-08-22 0:00,
TE 7887,90601,27.6kV,50,14,16,7.88171E-05,0,0.002757772,43.5,35,2021-06-28 0:00,
TE 6918,90601,27.6kV,50,19,16,7.88138E-05,0,0.002757657,47.5,35,2021-06-27 0:00,
TE 6858,90601,27.6kV,50,11,7,7.87241E-05,0,0.002754517,41,35,2021-08-20 0:00,
TE 7395,90601,27.6kV,50,17,15,7.87164E-05,0,0.002754246,43.5,35,2021-08-29 0:00,
TE 1017,90601,27.6kV,50,12,16,7.87151E-05,0,0.002754201,46,35,2021-06-27 0:00,
TE 524,90601,27.6kV,50,11,18,7.86996E-05,0,0.002753661,49.5,35,2021-08-29 0:00,
TE 3372,90462,27.6kV,150,42,3,7.86783E-05,0,0.002752914,96,35,2021-06-28 0:00,
TE 531,90601,27.6kV,50,9,15,7.86622E-05,0,0.002752352,49.5,35,2021-08-29 0:00,
TE 1542,90601,27.6kV,50,11,22,7.86464E-05,0,0.002751797,45.5,35,2021-07-25 0:00,
TE 4582,90600,27.6kV,50,34,17,7.86068E-05,0,0.002750413,43,35,2021-08-22 0:00,
TE 8723,90601,27.6kV,50,6,15,7.85567E-05,0,0.00274866,43.5,35,2021-08-24 0:00,
