transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8191,90601,27.6kV,50,11,12,7.8542E-05,0,0.002748146,43.5,35,2021-08-29 0:00,
TE 701,90601,27.6kV,50,19,16,7.85098E-05,0,0.00274702,45.5,35,2021-08-29 0:00,
T 9220,91360,27.6kV,50,11,14,7.84144E-05,0,0.00274368,48.975,35,2022-01-31 0:00,
TE 6614,90601,27.6kV,50,1,11,7.83962E-05,0,0.002743043,45.5,35,2021-06-06 0:00,
TE 5625,90600,27.6kV,50,27,16,7.83615E-05,0,0.002741829,44.5,35,2021-07-05 0:00,
TE 6396,90601,27.6kV,50,22,15,7.83287E-05,0,0.002740683,51,35,2021-07-06 0:00,
TE 5232,90600,27.6kV,50,30,15,7.83186E-05,0,0.002740329,48.5,35,2021-07-04 0:00,
T 16,91080,4.16kV,50,22,12,7.83168E-05,0,0.002740268,48.5,35,2021-07-06 0:00,
T 8794,91360,27.6kV,50,32,20,7.82589E-05,0,0.002738242,55.5,35,2021-06-27 0:00,
TE 7340,90601,27.6kV,50,15,14,7.82363E-05,0,0.002737448,49,35,2021-08-29 0:00,
TE 1965,90601,27.6kV,50,12,15,7.81991E-05,0,0.002736149,45,35,2021-07-05 0:00,
TE 7124,90601,27.6kV,50,18,15,7.81349E-05,0,0.002733901,44,35,2021-08-22 0:00,
TE 6634,90601,27.6kV,50,21,10,7.81281E-05,0,0.002733664,40,35,2021-06-27 0:00,
TE 7809,90601,27.6kV,50,11,12,7.81258E-05,0,0.002733584,43.5,35,2021-08-29 0:00,
TE 8908,90601,27.6kV,50,5,16,7.80404E-05,0,0.002730595,45,35,2021-06-06 0:00,
TE 7367,90601,27.6kV,50,1,16,7.80214E-05,0,0.00272993,44.5,35,2021-06-28 0:00,
TE 3242,90601,27.6kV,50,7,16,7.79628E-05,0,0.002727878,47.5,35,2021-07-25 0:00,
TE 7043,90601,27.6kV,50,18,15,7.79479E-05,0,0.002727358,47.5,35,2021-06-27 0:00,
TE 6877,90601,27.6kV,50,19,14,7.78945E-05,0,0.002725489,46.5,35,2021-08-22 0:00,
TE 8512,90601,27.6kV,50,8,16,7.788E-05,0,0.002724982,46,35,2021-08-10 0:00,
T 11343,91365,27.6kV,75,9,38,7.78304E-05,0,0.002723248,79.5,35,2021-07-06 0:00,
TE 5964,90601,27.6kV,50,24,16,7.78015E-05,0,0.002722234,44.5,35,2021-06-05 0:00,
TE 2826,90601,27.6kV,50,10,15,7.77979E-05,0,0.00272211,48,35,2021-06-06 0:00,
T 9603,91350,27.6kV,25,27,14,7.7787E-05,0,0.00272173,25.5,35,2021-08-29 0:00,
TE 5950,90600,27.6kV,50,24,16,7.77823E-05,0,0.002721565,46.5,35,2021-08-29 0:00,
TE 2669,90601,27.6kV,50,4,20,7.77055E-05,0,0.002718877,37.5,35,2021-08-12 0:00,
TE 7091,90601,27.6kV,50,18,12,7.76804E-05,0,0.002717998,45,35,2021-08-12 0:00,
TE 7486,90601,27.6kV,50,16,16,7.75573E-05,0,0.002713691,42.5,35,2021-08-28 0:00,
TE 7971,90601,27.6kV,50,13,14,7.75442E-05,0,0.002713232,41,35,2021-08-29 0:00,
TE 7733,90601,27.6kV,50,14,15,7.75092E-05,0,0.002712007,42.5,35,2021-06-27 0:00,
TE 995,90601,27.6kV,50,19,11,7.75015E-05,0,0.002711738,43.5,35,2021-07-26 0:00,
TE 1556,90601,27.6kV,50,13,14,7.74905E-05,0,0.002711353,44,35,2021-06-20 0:00,
TE 5925,90600,27.6kV,50,24,16,7.74573E-05,0,0.002710193,47,35,2021-06-10 0:00,
TE 1040,90601,27.6kV,50,14,16,7.73858E-05,0,0.002707691,51,35,2021-08-29 0:00,
TE 7620,90601,27.6kV,50,15,16,7.73809E-05,0,0.002707519,43.5,35,2021-06-27 0:00,
TE 5952,90600,27.6kV,50,24,16,7.73568E-05,0,0.002706677,46.5,35,2021-08-21 0:00,
TE 4524,90601,27.6kV,50,5,12,7.73426E-05,0,0.002706179,45,35,2021-08-28 0:00,
TE 2131,90601,27.6kV,50,12,18,7.72676E-05,0,0.002703556,46.5,35,2021-06-27 0:00,
TE 1244,90601,27.6kV,50,19,16,7.72589E-05,0,0.002703251,46,35,2021-07-26 0:00,
T 11577,91360,27.6kV,50,5,18,7.7188E-05,0,0.002700769,53.5,35,2021-08-23 0:00,
T 9726,91360,27.6kV,50,25,23,7.71451E-05,0,0.00269927,53.5,35,2021-07-06 0:00,
TE 4820,90600,27.6kV,50,27,14,7.71237E-05,0,0.002698519,47,35,2021-07-05 0:00,
TE 8393,90601,27.6kV,50,9,14,7.70806E-05,0,0.002697011,49.5,35,2021-06-13 0:00,
TE 387,90601,27.6kV,50,9,14,7.70584E-05,0,0.002696234,45.5,35,2021-06-11 0:00,
TE 1307,90600,27.6kV,50,25,25,7.70168E-05,0,0.002694778,44,35,2021-08-12 0:00,
TE 7636,90601,27.6kV,50,15,17,7.69961E-05,0,0.002694054,49,35,2021-07-06 0:00,
TE 7927,90601,27.6kV,50,14,14,7.69705E-05,0,0.00269316,45,35,2021-08-29 0:00,
TE 7507,90601,27.6kV,50,16,15,7.68355E-05,0,0.002688435,47.5,35,2021-06-27 0:00,
TE 7095,90601,27.6kV,50,18,12,7.67622E-05,0,0.00268587,46.5,35,2021-08-09 0:00,
TE 6655,90601,27.6kV,50,21,10,7.676E-05,0,0.002685794,44,35,2021-07-04 0:00,
TE 7618,90601,27.6kV,50,15,15,7.675E-05,0,0.002685444,47,35,2021-08-29 0:00,
TE 6428,90601,27.6kV,50,22,16,7.67489E-05,0,0.002685404,48.5,35,2021-07-06 0:00,
T 11428,91350,27.6kV,25,7,12,7.6676E-05,0,0.002682857,28,35,2021-08-21 0:00,
T 5059,91075,4.16kV,37,62,16,7.66417E-05,0,0.002681654,39.22,35,2021-08-29 0:00,
TE 3321,90601,27.6kV,50,11,16,7.66188E-05,0,0.002680852,52,35,2021-08-29 0:00,
TE 1718,90601,27.6kV,50,10,17,7.66111E-05,0,0.002680585,45,35,2021-08-29 0:00,
TE 1569,90462,27.6kV,150,8,1,7.65347E-05,0,0.002677911,99.285,35,2022-01-31 0:00,
TE 8281,90601,27.6kV,50,10,16,7.65227E-05,0,0.002677493,47,35,2021-06-06 0:00,
TE 7299,90601,27.6kV,50,17,16,7.65083E-05,0,0.002676987,44.5,35,2021-08-24 0:00,
TE 1601,90601,27.6kV,50,10,15,7.64896E-05,0,0.002676335,45.5,35,2021-06-13 0:00,
TE 7268,90601,27.6kV,50,17,16,7.64738E-05,0,0.002675779,47,35,2021-08-21 0:00,
TE 4108,90601,27.6kV,50,5,16,7.6459E-05,0,0.002675262,47.5,35,2021-08-28 0:00,
TE 193,90601,27.6kV,50,22,8,7.63771E-05,0,0.002672397,44,35,2021-06-29 0:00,
TE 3893,90601,27.6kV,50,5,15,7.63683E-05,0,0.00267209,45,35,2021-08-21 0:00,
TE 7688,90601,27.6kV,50,14,13,7.63391E-05,0,0.002671068,42,35,2021-05-21 0:00,
T 9203,91360,27.6kV,50,29,19,7.63216E-05,0,0.002670454,51.5,35,2021-07-05 0:00,
T 11890,91360,27.6kV,50,3,23,7.62377E-05,0,0.00266752,52.5,35,2021-08-29 0:00,
TE 6818,90601,27.6kV,50,19,16,7.62233E-05,0,0.002667015,48.5,35,2021-06-06 0:00,
TE 8317,90601,27.6kV,50,10,12,7.62175E-05,0,0.002666811,43.5,35,2021-06-05 0:00,
TE 3487,90604,27.6kV,75,6,14,7.61846E-05,0,0.00266566,60,35,2021-07-05 0:00,
TE 7711,90601,27.6kV,50,15,15,7.61633E-05,0,0.002664916,43.5,35,2021-08-22 0:00,
TE 7270,90601,27.6kV,50,17,16,7.61185E-05,0,0.00266335,44,35,2021-08-29 0:00,
TE 4545,90605,27.6kV,50,8,15,7.60844E-05,0,0.002662156,45,35,2021-08-28 0:00,
TE 1261,90604,27.6kV,75,22,8,7.60839E-05,0,0.002662137,57.75,35,2021-06-06 0:00,
TE 3435,90601,27.6kV,50,9,16,7.6011E-05,0,0.002659586,47,35,2021-06-28 0:00,
TE 5487,90601,27.6kV,50,15,16,7.59625E-05,0,0.002657892,43,35,2021-08-21 0:00,
TE 6742,90601,27.6kV,50,19,14,7.58814E-05,0,0.002655051,49,35,2021-06-28 0:00,
TE 4048,90601,27.6kV,50,2,12,7.58095E-05,0,0.002652538,50.5,35,2021-08-22 0:00,
TE 6374,90601,27.6kV,50,22,14,7.57791E-05,0,0.002651473,47,35,2021-07-05 0:00,
TE 7635,90601,27.6kV,50,15,14,7.56575E-05,0,0.002647218,50.5,35,2021-06-06 0:00,
TE 6360,90601,27.6kV,50,22,15,7.56346E-05,0,0.002646417,43.5,35,2021-07-05 0:00,
TE 2249,90601,27.6kV,50,16,17,7.56303E-05,0,0.002646265,45,35,2021-06-27 0:00,
TE 8182,90601,27.6kV,50,11,16,7.56088E-05,0,0.002645513,47,35,2021-06-06 0:00,
TE 2613,90601,27.6kV,50,10,14,7.56079E-05,0,0.002645481,43.5,35,2021-08-29 0:00,
TE 2458,90600,27.6kV,50,47,17,7.56005E-05,0,0.002645225,42,35,2021-08-29 0:00,
TE 8088,90601,27.6kV,50,12,15,7.55312E-05,0,0.002642799,47,35,2021-06-27 0:00,
TE 1929,90608,27.6kV,100,17,2,7.54342E-05,0,0.002639405,96,35,2021-08-29 0:00,
TE 5550,90601,27.6kV,50,12,16,7.53822E-05,0,0.002637586,44.5,35,2021-06-06 0:00,
TE 8163,90601,27.6kV,50,11,14,7.53782E-05,0,0.002637447,41.5,35,2021-08-28 0:00,
TE 2451,90601,27.6kV,50,12,16,7.53511E-05,0,0.002636499,47,35,2021-07-06 0:00,
TE 8778,90601,27.6kV,50,6,15,7.53178E-05,0,0.002635334,43.5,35,2021-08-09 0:00,
TE 2374,90601,27.6kV,50,17,16,7.53108E-05,0,0.002635089,45,35,2021-07-07 0:00,
TE 256,90601,27.6kV,50,9,14,7.53007E-05,0,0.002634733,43.5,35,2021-08-23 0:00,
TE 3265,90601,27.6kV,50,5,16,7.52978E-05,0,0.002634634,46,35,2021-08-29 0:00,
T 9486,91360,27.6kV,50,25,25,7.52964E-05,0,0.002634584,47.5,35,2021-07-06 0:00,
TE 1167,90600,27.6kV,50,25,22,7.52918E-05,0,0.002634424,39,35,2021-06-28 0:00,
TE 7543,90601,27.6kV,50,15,15,7.52634E-05,0,0.00263343,47,35,2021-08-29 0:00,
TE 5231,90600,27.6kV,50,30,16,7.52536E-05,0,0.002633085,44.5,35,2021-06-27 0:00,
T 9684,91365,27.6kV,75,9,27,7.52305E-05,0,0.002632277,74.25,35,2021-06-27 0:00,
TE 2958,90601,27.6kV,50,10,15,7.52127E-05,0,0.002631655,48,35,2021-08-21 0:00,
TE 7173,90601,27.6kV,50,18,15,7.51882E-05,0,0.002630798,44,35,2021-07-06 0:00,
TE 9144,90601,27.6kV,50,4,14,7.5186E-05,0,0.002630722,40,35,2021-06-07 0:00,
TE 8265,90601,27.6kV,50,10,15,7.50707E-05,0,0.002626685,46,35,2021-06-13 0:00,
T 11217,91360,27.6kV,50,10,38,7.50573E-05,0,0.002626216,51.5,35,2021-08-29 0:00,
TE 7209,90601,27.6kV,50,18,15,7.50468E-05,0,0.00262585,46,35,2021-07-25 0:00,
TE 8662,90601,27.6kV,50,6,13,7.49843E-05,0,0.002623663,41,35,2021-06-27 0:00,
TE 6358,90601,27.6kV,50,22,15,7.49654E-05,0,0.002623,46.5,35,2021-06-11 0:00,
TE 6681,90601,27.6kV,50,20,16,7.49388E-05,0,0.00262207,52.5,35,2021-08-05 0:00,
TE 1132,90601,27.6kV,50,21,19,7.49107E-05,0,0.002621088,43.5,35,2021-06-06 0:00,
TE 2361,90601,27.6kV,50,22,18,7.48802E-05,0,0.002620021,47.5,35,2021-07-06 0:00,
TE 6454,90601,27.6kV,50,5,16,7.48612E-05,0,0.002619356,50.5,35,2021-08-29 0:00,
TE 1251,90452,27.6kV,112,29,1,7.4841E-05,0,0.00261865,95.2,35,2021-06-08 0:00,
TE 1774,90601,27.6kV,50,12,1,7.46921E-05,0,0.00261344,36,35,2021-08-23 0:00,
TE 1508,90601,27.6kV,50,11,18,7.46266E-05,0,0.002611148,44,35,2021-07-06 0:00,
TE 7604,90601,27.6kV,50,15,15,7.45955E-05,0,0.002610061,44.5,35,2021-07-05 0:00,
TE 6952,90601,27.6kV,50,18,16,7.45704E-05,0,0.002609182,43.5,35,2021-07-06 0:00,
TE 796,90601,27.6kV,50,12,18,7.45661E-05,0,0.002609032,46,35,2021-07-05 0:00,
TE 330,90601,27.6kV,50,10,14,7.45658E-05,0,0.002609021,46.5,35,2021-08-29 0:00,
TE 4116,90601,27.6kV,50,5,15,7.45123E-05,0,0.002607149,45,35,2021-08-21 0:00,
T 10495,91365,27.6kV,75,19,28,7.45063E-05,0,0.002606939,81,35,2021-06-06 0:00,
T 10389,91360,27.6kV,50,21,19,7.44645E-05,0,0.002605476,53,35,2021-07-25 0:00,
TE 932,90601,27.6kV,50,10,1,7.44038E-05,0,0.002603353,39,35,2021-07-06 0:00,
TE 8517,90601,27.6kV,50,9,14,7.43544E-05,0,0.002601623,40,35,2021-06-27 0:00,
TE 2766,90725,27.6kV,500,40,1,7.43338E-05,0,0.002600902,385,35,2021-08-26 0:00,
TE 8586,90601,27.6kV,50,9,15,7.43159E-05,0,0.002600277,51,35,2021-08-29 0:00,
TE 6687,90601,27.6kV,50,20,16,7.43114E-05,0,0.002600119,45.5,35,2021-08-22 0:00,
TE 4230,90605,27.6kV,75,35,16,7.42752E-05,0,0.002598854,60,35,2021-06-10 0:00,
T 8210,91360,27.6kV,50,47,22,7.41743E-05,0,0.002595321,52.5,35,2021-07-25 0:00,
TE 713,90601,27.6kV,50,21,18,7.41649E-05,0,0.002594992,46.5,35,2021-06-06 0:00,
T 10208,91360,27.6kV,50,22,18,7.41268E-05,0,0.00259366,51.5,35,2021-08-12 0:00,
TE 8560,90601,27.6kV,50,8,12,7.41026E-05,0,0.002592815,41,35,2021-06-06 0:00,
TE 5370,90600,27.6kV,50,29,17,7.4081E-05,0,0.002592058,42,35,2021-06-07 0:00,
TE 2149,90604,27.6kV,75,20,20,7.39998E-05,0,0.002589217,63.75,35,2021-06-05 0:00,
T 5993,91075,4.16kV,111,21,1,7.39165E-05,0,0.002586302,66.6,35,2021-06-29 0:00,
TE 6004,90601,27.6kV,50,3,15,7.38578E-05,0,0.002584246,43,35,2021-06-28 0:00,
TE 1014,90601,27.6kV,50,8,16,7.38178E-05,0,0.002582847,42.5,35,2021-06-27 0:00,
TE 979,90083,27.6kV,50,1,16,7.38166E-05,0,0.002582808,49.5,35,2021-07-06 0:00,
TE 1500,90604,27.6kV,75,21,20,7.38029E-05,0,0.002582325,66,35,2021-06-04 0:00,
TE 1531,90604,27.6kV,75,11,23,7.376E-05,0,0.002580826,61.5,35,2021-06-27 0:00,
TE 3528,90601,27.6kV,50,8,16,7.37318E-05,0,0.002579838,50,35,2021-08-29 0:00,
TE 8925,90601,27.6kV,50,5,13,7.37137E-05,0,0.002579206,42.5,35,2021-08-22 0:00,
TE 8824,90601,27.6kV,50,6,14,7.36943E-05,0,0.002578526,46.5,35,2021-06-28 0:00,
T 11804,91365,27.6kV,75,4,43,7.36939E-05,0,0.002578513,71.1975,35,2022-01-15 0:00,
TE 3915,90601,27.6kV,50,11,15,7.36898E-05,0,0.00257837,43,35,2021-07-06 0:00,
TE 5993,90601,27.6kV,50,24,14,7.35516E-05,0,0.002573533,44,35,2021-08-23 0:00,
TE 6980,90601,27.6kV,50,18,14,7.35515E-05,0,0.002573532,46.5,35,2021-08-29 0:00,
TE 7315,90601,27.6kV,50,17,14,7.35318E-05,0,0.002572841,45.5,35,2021-08-29 0:00,
TE 3234,90462,27.6kV,150,5,1,7.3514E-05,0,0.002572219,102,35,2021-06-28 0:00,
TE 8581,90601,27.6kV,50,9,17,7.349E-05,0,0.00257138,43,35,2021-08-29 0:00,
TE 2276,90601,27.6kV,50,23,15,7.34836E-05,0,0.002571153,44,35,2021-07-06 0:00,
TE 3571,90601,27.6kV,50,20,14,7.34693E-05,0,0.002570654,44.5,35,2021-06-06 0:00,
TE 5668,90601,27.6kV,50,10,15,7.34336E-05,0,0.002569404,43,35,2021-09-10 0:00,
T 11318,91365,27.6kV,75,9,34,7.34192E-05,0,0.002568902,79.5,35,2021-08-29 0:00,
TE 7353,90601,27.6kV,50,17,14,7.33718E-05,0,0.002567242,45,35,2021-08-29 0:00,
TE 8644,90601,27.6kV,50,7,18,7.33679E-05,0,0.002567107,41.5,35,2021-06-06 0:00,
TE 7319,90601,27.6kV,50,17,15,7.33672E-05,0,0.002567084,47,35,2021-06-27 0:00,
T 11144,91360,27.6kV,50,10,20,7.32524E-05,0,0.002563066,51.5,35,2021-08-29 0:00,
TE 2277,90601,27.6kV,50,17,14,7.32476E-05,0,0.002562897,45.5,35,2021-08-23 0:00,
TE 5778,90601,27.6kV,50,21,15,7.32103E-05,0,0.002561591,43,35,2021-08-29 0:00,
TE 6575,90601,27.6kV,50,21,15,7.31955E-05,0,0.002561072,50,35,2021-08-29 0:00,
TE 3348,90601,27.6kV,50,7,16,7.31906E-05,0,0.002560902,49.5,35,2021-07-05 0:00,
TE 7119,90601,27.6kV,50,17,15,7.31842E-05,0,0.002560678,47.5,35,2021-08-29 0:00,
TE 4473,90604,27.6kV,75,13,12,7.31814E-05,0,0.00256058,60,35,2021-08-21 0:00,
TE 6602,90601,27.6kV,50,21,11,7.31782E-05,0,0.002560467,41,35,2021-06-06 0:00,
TE 5990,90601,27.6kV,50,24,16,7.31596E-05,0,0.002559818,44.5,35,2021-08-09 0:00,
TE 2423,90604,27.6kV,75,12,16,7.31453E-05,0,0.002559319,61.5,35,2021-06-28 0:00,
TE 6601,90601,27.6kV,50,21,11,7.31448E-05,0,0.002559299,49.5,35,2021-08-21 0:00,
TE 7093,90601,27.6kV,50,18,14,7.31447E-05,0,0.002559297,42.5,35,2021-08-22 0:00,
TE 7853,90601,27.6kV,50,14,16,7.30484E-05,0,0.002555926,48.5,35,2021-08-29 0:00,
TE 4747,90601,27.6kV,50,5,14,7.29398E-05,0,0.002552126,46,35,2021-07-25 0:00,
TE 4109,90601,27.6kV,50,4,16,7.29266E-05,0,0.002551666,45.5,35,2021-07-04 0:00,
TE 1739,90601,27.6kV,50,11,16,7.28326E-05,0,0.002548377,46,35,2021-08-29 0:00,
T 3998,91080,4.16kV,50,8,21,7.28125E-05,0,0.002547673,56.5,35,2021-08-29 0:00,
TE 5379,90601,27.6kV,50,14,15,7.27303E-05,0,0.002544799,42.5,35,2021-07-05 0:00,
TE 7242,90713,27.6kV,150,4,1,7.27042E-05,0,0.002543885,118.5,35,2021-08-26 0:00,
T 9579,91360,27.6kV,50,22,20,7.26799E-05,0,0.002543035,51,35,2021-08-21 0:00,
TE 5375,90600,27.6kV,50,29,16,7.26347E-05,0,0.002541453,44.5,35,2021-07-25 0:00,
T 9274,91360,27.6kV,50,25,20,7.26295E-05,0,0.002541269,52.5,35,2021-08-29 0:00,
TE 5822,90600,27.6kV,50,25,15,7.25585E-05,0,0.002538784,44,35,2021-08-22 0:00,
T 10185,91360,27.6kV,50,23,26,7.25539E-05,0,0.002538623,53,35,2021-06-27 0:00,
TE 1051,90601,27.6kV,50,8,17,7.25458E-05,0,0.002538341,42,35,2021-06-26 0:00,
T 10055,91345,27.6kV,10,23,1,7.2524E-05,0,0.002537579,12,35,2021-07-18 0:00,
TE 6785,90601,27.6kV,50,20,16,7.24353E-05,0,0.002534475,46,35,2021-08-22 0:00,
TE 5803,90600,27.6kV,50,25,13,7.23982E-05,0,0.002533176,44.5,35,2021-09-14 0:00,
TE 2993,90600,27.6kV,50,45,16,7.23748E-05,0,0.002532359,46.5,35,2021-08-22 0:00,
TE 7369,90601,27.6kV,50,1,15,7.23401E-05,0,0.002531144,46.5,35,2021-06-06 0:00,
TE 3342,90462,27.6kV,150,7,2,7.23254E-05,0,0.002530631,106.5,35,2021-08-22 0:00,
TE 2359,90601,27.6kV,50,22,18,7.21645E-05,0,0.002524999,45.5,35,2021-07-25 0:00,
TE 4804,90605,27.6kV,75,33,15,7.21031E-05,0,0.00252285,64.5,35,2021-07-06 0:00,
TE 6576,90601,27.6kV,50,21,17,7.2091E-05,0,0.002522427,45,35,2021-08-23 0:00,
TE 3889,90601,27.6kV,50,4,16,7.19973E-05,0,0.002519151,42.5,35,2021-07-25 0:00,
TE 5630,90600,27.6kV,50,27,16,7.19605E-05,0,0.002517864,44,35,2021-08-21 0:00,
TE 5225,90600,27.6kV,50,30,16,7.19567E-05,0,0.002517728,47,35,2021-06-06 0:00,
TE 4146,90601,27.6kV,50,2,17,7.19164E-05,0,0.002516319,47,35,2021-07-06 0:00,
TE 8276,90601,27.6kV,50,10,18,7.18775E-05,0,0.002514958,45,35,2021-08-29 0:00,
TE 5949,90600,27.6kV,50,24,13,7.18204E-05,0,0.00251296,47.5,35,2021-08-29 0:00,
TE 5286,90605,27.6kV,50,1,13,7.17972E-05,0,0.002512148,40,35,2021-07-06 0:00,
TE 1740,90601,27.6kV,50,11,16,7.1778E-05,0,0.002511476,42,35,2021-08-22 0:00,
TE 4206,90601,27.6kV,50,8,11,7.17339E-05,0,0.002509933,40.5,35,2021-06-05 0:00,
TE 5626,90601,27.6kV,50,8,16,7.16945E-05,0,0.002508556,46,35,2021-08-29 0:00,
TE 2395,90601,27.6kV,50,22,17,7.16691E-05,0,0.002507665,46,35,2021-06-06 0:00,
TE 5960,90601,27.6kV,50,24,16,7.16567E-05,0,0.002507233,45.5,35,2021-07-06 0:00,
TE 1406,90604,27.6kV,75,15,18,7.16422E-05,0,0.002506725,59.25,35,2021-06-06 0:00,
TE 4559,90601,27.6kV,50,5,16,7.16329E-05,0,0.002506399,41,35,2021-06-28 0:00,
T 11069,91360,27.6kV,150,11,2,7.16271E-05,0,0.002506195,121.5,35,2021-06-07 0:00,
TE 7002,90601,27.6kV,50,19,15,7.16264E-05,0,0.002506173,45.5,35,2021-07-06 0:00,
TE 8263,90601,27.6kV,50,10,15,7.1563E-05,0,0.002503954,43.5,35,2021-06-07 0:00,
TE 6685,90601,27.6kV,50,20,15,7.15569E-05,0,0.002503742,42,35,2021-06-28 0:00,
T 10903,91360,27.6kV,50,12,23,7.15196E-05,0,0.002502436,48.5,35,2021-06-29 0:00,
TE 6010,90601,27.6kV,50,24,16,7.14896E-05,0,0.002501386,47.5,35,2021-08-23 0:00,
TE 9150,90601,27.6kV,50,4,14,7.14876E-05,0,0.002501317,45.5,35,2021-07-06 0:00,
TE 883,90460,27.6kV,150,23,1,7.1474E-05,0,0.002500841,109.5,35,2021-07-06 0:00,
TE 3080,90600,27.6kV,50,1,15,7.14385E-05,0,0.002499598,49.5,35,2021-08-29 0:00,
T 8455,91410,27.6kV,150,18,6,7.14295E-05,0,0.002499283,126,35,2021-08-26 0:00,
T 11754,91360,27.6kV,50,5,17,7.13729E-05,0,0.002497301,52,35,2021-08-29 0:00,
TE 2366,90601,27.6kV,50,9,13,7.13491E-05,0,0.00249647,43,35,2021-07-06 0:00,
TE 4465,90601,27.6kV,50,2,15,7.13445E-05,0,0.002496308,42,35,2021-08-29 0:00,
TE 3130,90723,27.6kV,300,18,2,7.1255E-05,0,0.002493176,216,35,2021-08-25 0:00,
TE 4840,90601,27.6kV,50,5,15,7.12402E-05,0,0.002492657,46,35,2021-07-06 0:00,
TE 5488,90601,27.6kV,50,15,16,7.12374E-05,0,0.002492562,47.5,35,2021-08-21 0:00,
TE 3924,90604,27.6kV,75,9,14,7.11849E-05,0,0.002490726,55.5,35,2021-08-29 0:00,
TE 7300,90601,27.6kV,50,17,16,7.11572E-05,0,0.002489754,44,35,2021-06-27 0:00,
TE 8029,90601,27.6kV,50,12,15,7.10392E-05,0,0.002485625,43.5,35,2021-08-22 0:00,
T 8100,91415,27.6kV,225,7,1,7.09876E-05,0,0.00248382,193.23,35,2021-10-19 0:00,
T 1280,91080,4.16kV,50,20,25,7.09861E-05,0,0.002483769,51,35,2021-08-19 0:00,
T 11525,91365,27.6kV,75,7,38,7.09769E-05,0,0.002483447,72,35,2021-07-11 0:00,
TE 7810,90601,27.6kV,50,11,11,7.09385E-05,0,0.002482103,42,35,2021-08-22 0:00,
TE 5405,90600,27.6kV,50,28,16,7.09323E-05,0,0.002481887,43.5,35,2021-06-27 0:00,
TE 6977,90601,27.6kV,50,19,11,7.0918E-05,0,0.002481387,48,35,2021-07-04 0:00,
TE 7573,90601,27.6kV,50,16,14,7.09121E-05,0,0.00248118,41,35,2021-06-05 0:00,
T 10693,91370,27.6kV,100,17,37,7.08779E-05,0,0.002479982,91,35,2021-08-29 0:00,
TE 1453,90601,27.6kV,50,20,13,7.08723E-05,0,0.002479786,48,35,2021-08-29 0:00,
TE 2618,90601,27.6kV,50,11,16,7.08531E-05,0,0.002479115,48,35,2021-08-29 0:00,
T 11357,91365,27.6kV,75,9,37,7.0828E-05,0,0.002478236,72.75,35,2021-08-29 0:00,
TE 2352,90601,27.6kV,50,15,17,7.08046E-05,0,0.002477417,45.5,35,2021-07-06 0:00,
TE 794,90601,27.6kV,50,12,15,7.08007E-05,0,0.002477281,43.5,35,2021-08-29 0:00,
TE 3144,90467,27.6kV,225,8,1,7.07828E-05,0,0.002476655,166.5,35,2021-08-26 0:00,
T 9417,91360,27.6kV,50,28,24,7.07059E-05,0,0.002473964,56.5,35,2021-08-29 0:00,
TE 4362,90462,27.6kV,150,35,55,7.06467E-05,0,0.002471892,118.485,35,2022-01-15 0:00,
TE 3707,90601,27.6kV,50,12,14,7.04228E-05,0,0.00246406,45.5,35,2021-06-28 0:00,
TE 6532,90604,27.6kV,75,21,18,7.04025E-05,0,0.00246335,66,35,2021-08-29 0:00,
TE 5723,90600,27.6kV,50,26,15,7.03862E-05,0,0.002462779,49,35,2021-07-25 0:00,
TE 6976,90601,27.6kV,50,19,13,7.03816E-05,0,0.002462616,42.5,35,2021-06-27 0:00,
TE 7238,90601,27.6kV,50,17,13,7.03545E-05,0,0.002461668,44,35,2021-07-05 0:00,
TE 6931,90601,27.6kV,50,19,15,7.03481E-05,0,0.002461446,46.5,35,2021-07-06 0:00,
TE 1115,90601,27.6kV,50,21,16,7.03422E-05,0,0.002461239,43,35,2021-08-29 0:00,
TE 3433,90601,27.6kV,50,16,14,7.03324E-05,0,0.002460895,46,35,2021-07-04 0:00,
TE 5646,90600,27.6kV,50,26,16,7.03282E-05,0,0.002460747,39,35,2021-06-27 0:00,
T 9038,91360,27.6kV,50,7,19,7.02854E-05,0,0.002459252,52.5,35,2021-08-29 0:00,
TE 2289,90601,27.6kV,50,17,14,7.02828E-05,0,0.002459159,46,35,2021-06-27 0:00,
TE 5226,90600,27.6kV,50,30,16,7.0266E-05,0,0.002458573,49.5,35,2021-08-21 0:00,
T 11941,91350,27.6kV,25,2,6,7.0258E-05,0,0.002458292,27.5,35,2021-08-29 0:00,
TE 4741,90605,27.6kV,75,23,12,7.02349E-05,0,0.002457486,61.5,35,2021-06-29 0:00,
TE 7831,90601,27.6kV,50,14,14,7.02343E-05,0,0.002457464,42.5,35,2021-08-22 0:00,
T 8607,91360,27.6kV,50,12,17,7.02291E-05,0,0.002457282,50.5,35,2021-08-21 0:00,
TE 8466,90601,27.6kV,50,8,15,7.02103E-05,0,0.002456624,43.5,35,2021-06-05 0:00,
TE 1124,90601,27.6kV,50,14,13,7.01953E-05,0,0.002456099,42.5,35,2021-06-27 0:00,
TE 1348,90601,27.6kV,50,18,16,7.01424E-05,0,0.002454248,47,35,2021-08-22 0:00,
TE 9384,90462,27.6kV,150,4,1,7.01344E-05,0,0.002453967,99,35,2021-08-26 0:00,
TE 7394,90601,27.6kV,50,17,14,7.01226E-05,0,0.002453553,45.5,35,2021-06-27 0:00,
TE 7420,90601,27.6kV,50,16,14,7.0115E-05,0,0.002453288,50.5,35,2021-06-06 0:00,
T 2135,91080,4.16kV,50,47,21,7.01064E-05,0,0.002452987,51.5,35,2021-08-29 0:00,
TE 3114,90472,27.6kV,300,8,2,7.00963E-05,0,0.002452636,225,35,2021-08-26 0:00,
T 9154,91360,27.6kV,75,4,66,7.00921E-05,0,0.002452489,63,35,2021-07-06 0:00,
TE 3288,90601,27.6kV,50,12,15,7.00867E-05,0,0.002452298,41,35,2021-06-28 0:00,
TE 2551,90600,27.6kV,50,46,17,7.00828E-05,0,0.002452164,43,35,2021-06-05 0:00,
TE 7187,90601,27.6kV,50,16,12,7.00823E-05,0,0.002452145,43,35,2021-07-06 0:00,
TE 3015,90601,27.6kV,50,10,15,7.0044E-05,0,0.002450804,46,35,2021-07-05 0:00,
TE 7736,90601,27.6kV,50,15,16,6.99836E-05,0,0.002448692,46.5,35,2021-08-09 0:00,
TE 4664,90605,27.6kV,75,33,17,6.99794E-05,0,0.002448544,59.25,35,2021-07-05 0:00,
TE 1229,90467,27.6kV,225,20,1,6.99787E-05,0,0.00244852,171,35,2021-08-29 0:00,
TE 5514,90460,27.6kV,150,29,1,6.99248E-05,0,0.002446633,117,35,2021-09-14 0:00,
TE 8337,90601,27.6kV,50,10,13,6.99166E-05,0,0.002446345,40,35,2021-06-06 0:00,
TE 4113,90601,27.6kV,50,14,16,6.99133E-05,0,0.002446232,47.5,35,2021-06-05 0:00,
TE 3280,90601,27.6kV,50,6,14,6.99024E-05,0,0.00244585,44,35,2021-08-22 0:00,
TE 7172,90601,27.6kV,50,18,15,6.98874E-05,0,0.002445327,48,35,2021-08-22 0:00,
TE 6207,90601,27.6kV,50,23,17,6.98363E-05,0,0.002443538,47,35,2021-08-29 0:00,
TE 8252,90604,27.6kV,75,10,23,6.98336E-05,0,0.002443445,62.25,35,2021-06-27 0:00,
TE 3649,90601,27.6kV,50,9,16,6.98294E-05,0,0.002443296,44,35,2021-08-29 0:00,
T 40,91075,4.16kV,37,38,18,6.98035E-05,0,0.002442389,38.11,35,2021-08-23 0:00,
TE 1746,90601,27.6kV,50,11,16,6.97558E-05,0,0.002440722,45.5,35,2021-07-25 0:00,
TE 1860,90601,27.6kV,50,20,12,6.97556E-05,0,0.002440715,44,35,2021-06-28 0:00,
TE 7852,90601,27.6kV,50,14,16,6.97163E-05,0,0.002439338,41,35,2021-07-05 0:00,
T 11020,91365,27.6kV,75,12,20,6.96855E-05,0,0.002438259,69,35,2021-08-24 0:00,
TE 6034,90450,27.6kV,112,25,2,6.96745E-05,0,0.002437876,95.2,35,2021-08-26 0:00,
T 8859,91360,27.6kV,50,31,19,6.96289E-05,0,0.002436281,53.5,35,2021-06-28 0:00,
TE 1018,90601,27.6kV,50,12,16,6.96265E-05,0,0.002436196,46.5,35,2021-08-09 0:00,
TE 6969,90601,27.6kV,50,18,14,6.96163E-05,0,0.002435839,49,35,2021-08-21 0:00,
TE 5623,90600,27.6kV,50,27,15,6.96157E-05,0,0.002435819,49,35,2021-08-29 0:00,
TE 2397,90601,27.6kV,50,22,14,6.96139E-05,0,0.002435757,46,35,2021-07-25 0:00,
TE 1509,90601,27.6kV,50,11,20,6.95923E-05,0,0.002435001,51,35,2021-08-29 0:00,
TE 6562,90601,27.6kV,50,4,15,6.95332E-05,0,0.002432932,45,35,2021-08-29 0:00,
TE 1802,90601,27.6kV,50,5,1,6.94917E-05,0,0.002431482,42.5,35,2021-06-27 0:00,
TE 7718,90601,27.6kV,50,14,16,6.94685E-05,0,0.002430668,43.5,35,2021-06-28 0:00,
T 10444,91355,27.6kV,37,20,18,6.94562E-05,0,0.002430237,36.26,35,2021-07-05 0:00,
TE 6571,90601,27.6kV,50,21,15,6.94417E-05,0,0.002429731,48.5,35,2021-07-06 0:00,
T 11306,91360,27.6kV,50,9,25,6.94332E-05,0,0.002429432,53,35,2021-07-05 0:00,
T 3842,91075,4.16kV,50,2,19,6.94259E-05,0,0.002429178,45,35,2021-07-05 0:00,
TE 8387,90601,27.6kV,50,9,16,6.94086E-05,0,0.002428574,46.5,35,2021-08-29 0:00,
TE 7805,90601,27.6kV,50,14,15,6.92992E-05,0,0.002424746,45,35,2021-08-22 0:00,
TE 7523,90601,27.6kV,50,6,13,6.92558E-05,0,0.002423225,42,35,2021-08-29 0:00,
TE 7321,90601,27.6kV,50,17,12,6.91814E-05,0,0.002420624,41.5,35,2021-08-21 0:00,
TE 716,90601,27.6kV,50,8,20,6.91164E-05,0,0.002418348,45.5,35,2021-08-29 0:00,
TE 8938,90601,27.6kV,50,5,14,6.90997E-05,0,0.002417764,44.5,35,2021-07-25 0:00,
TE 6595,90601,27.6kV,50,21,14,6.90907E-05,0,0.002417449,43.5,35,2021-07-06 0:00,
TE 7932,90601,27.6kV,50,10,18,6.90531E-05,0,0.002416133,41.5,35,2021-08-22 0:00,
TE 7891,90601,27.6kV,50,14,16,6.89755E-05,0,0.00241342,43,35,2021-08-22 0:00,
TE 5483,90600,27.6kV,50,29,9,6.89421E-05,0,0.002412248,38.5,35,2021-07-19 0:00,
T 8084,91355,27.6kV,37,13,11,6.88629E-05,0,0.002409479,35.52,35,2021-08-24 0:00,
TE 3272,90601,27.6kV,50,42,15,6.88539E-05,0,0.002409163,39.5,35,2021-06-06 0:00,
T 8872,91360,27.6kV,50,31,17,6.88412E-05,0,0.002408719,50.5,35,2021-07-26 0:00,
T 10577,91365,27.6kV,75,18,29,6.88193E-05,0,0.002407952,81,35,2021-06-06 0:00,
TE 9083,90601,27.6kV,50,4,14,6.87917E-05,0,0.002406986,47.5,35,2021-08-22 0:00,
TE 7854,90601,27.6kV,50,14,12,6.87814E-05,0,0.002406626,42,35,2021-06-27 0:00,
TE 5228,90600,27.6kV,50,30,13,6.87664E-05,0,0.002406101,48,35,2021-08-29 0:00,
TE 116,90601,27.6kV,50,8,19,6.87661E-05,0,0.002406093,36.5,35,2021-06-29 0:00,
TE 3089,90601,27.6kV,50,9,16,6.87308E-05,0,0.002404857,49,35,2021-08-29 0:00,
TE 3706,90600,27.6kV,50,38,13,6.8719E-05,0,0.002404443,44,35,2021-06-06 0:00,
TE 6902,90601,27.6kV,50,19,15,6.86892E-05,0,0.0024034,44,35,2021-07-07 0:00,
TE 6999,90601,27.6kV,50,19,15,6.86525E-05,0,0.002402116,44.5,35,2021-08-28 0:00,
TE 1845,90608,27.6kV,100,17,2,6.86408E-05,0,0.002401706,86,35,2021-08-23 0:00,
TE 4201,90605,27.6kV,75,34,15,6.86303E-05,0,0.002401341,60,35,2021-07-25 0:00,
TE 3384,90601,27.6kV,50,14,16,6.86059E-05,0,0.002400485,48,35,2021-06-06 0:00,
TE 4292,90601,27.6kV,50,7,12,6.85347E-05,0,0.002397995,47,35,2021-08-29 0:00,
TE 5505,90462,27.6kV,150,28,90,6.85342E-05,0,0.002397977,267.525,35,2022-01-25 0:00,
TE 3471,90601,27.6kV,50,11,17,6.85318E-05,0,0.002397895,42.5,35,2021-08-21 0:00,
TE 6000,90601,27.6kV,50,5,10,6.8506E-05,0,0.00239699,42,35,2021-08-29 0:00,
TE 6563,90601,27.6kV,50,4,17,6.84939E-05,0,0.002396566,49,35,2021-08-22 0:00,
T 11286,91365,27.6kV,75,9,43,6.848E-05,0,0.002396082,75.75,35,2021-08-29 0:00,
TE 4246,90601,27.6kV,50,7,15,6.84551E-05,0,0.00239521,43.5,35,2021-06-27 0:00,
TE 711,90601,27.6kV,50,21,14,6.84443E-05,0,0.002394831,43.5,35,2021-08-29 0:00,
TE 7605,90601,27.6kV,50,15,14,6.83808E-05,0,0.00239261,41,35,2021-08-29 0:00,
TE 5562,90601,27.6kV,50,10,16,6.82883E-05,0,0.002389375,44.5,35,2021-06-27 0:00,
TE 7601,90601,27.6kV,50,11,16,6.82881E-05,0,0.002389366,46.5,35,2021-08-29 0:00,
TE 1980,90601,27.6kV,50,20,13,6.82724E-05,0,0.002388816,45.5,35,2021-08-29 0:00,
TE 5775,90600,27.6kV,50,1,15,6.82252E-05,0,0.002387167,49.5,35,2021-08-28 0:00,
TE 1324,90601,27.6kV,50,51,24,6.81848E-05,0,0.002385754,38,35,2021-08-11 0:00,
T 11186,91370,27.6kV,100,10,44,6.81203E-05,0,0.002383495,92,35,2021-08-22 0:00,
T 11336,91360,27.6kV,50,9,24,6.81043E-05,0,0.002382934,51,35,2021-07-06 0:00,
TE 6919,90601,27.6kV,50,19,14,6.8094E-05,0,0.002382575,46,35,2021-06-06 0:00,
TE 2559,90601,27.6kV,50,8,16,6.8083E-05,0,0.002382189,48,35,2021-08-24 0:00,
TE 2081,90601,27.6kV,50,11,19,6.80427E-05,0,0.002380782,41,35,2021-07-06 0:00,
TE 6823,90601,27.6kV,50,21,11,6.80361E-05,0,0.002380551,45,35,2021-06-27 0:00,
T 5163,91080,4.16kV,50,35,17,6.79638E-05,0,0.002378021,50,35,2021-08-07 0:00,
TE 5498,90601,27.6kV,50,9,16,6.79479E-05,0,0.002377464,43.5,35,2021-08-29 0:00,
T 4934,91080,4.16kV,50,31,18,6.78736E-05,0,0.002374865,43.22,35,2022-03-13 0:00,
T 9258,91360,27.6kV,50,29,20,6.78213E-05,0,0.002373034,61.42,35,2022-01-28 0:00,
TE 8229,90601,27.6kV,50,11,15,6.77363E-05,0,0.002370059,41.5,35,2021-08-29 0:00,
TE 7011,90741,27.6kV,1500,19,1,6.77353E-05,0,0.002370024,960,35,2021-06-06 0:00,
TE 6068,90601,27.6kV,50,21,8,6.77152E-05,0,0.002369323,40.5,35,2021-07-26 0:00,
TE 6451,90601,27.6kV,50,22,16,6.76939E-05,0,0.002368577,43,35,2021-07-05 0:00,
T 3816,91075,4.16kV,37,57,18,6.76802E-05,0,0.002368098,35.52,35,2021-06-06 0:00,
TE 6583,90601,27.6kV,50,4,14,6.76793E-05,0,0.002368066,46,35,2021-07-25 0:00,
TE 4896,90452,27.6kV,112,35,9,6.7655E-05,0,0.002367213,107.52,35,2021-08-26 0:00,
TE 2678,90601,27.6kV,50,1,14,6.76529E-05,0,0.002367143,45.5,35,2021-07-20 0:00,
TE 6406,90601,27.6kV,50,22,16,6.76365E-05,0,0.002366568,47,35,2021-06-27 0:00,
TE 3006,90601,27.6kV,50,10,13,6.7624E-05,0,0.002366132,43.5,35,2021-08-21 0:00,
TE 7606,90601,27.6kV,50,11,14,6.75813E-05,0,0.002364637,41,35,2021-08-22 0:00,
TE 5563,90601,27.6kV,50,11,14,6.74597E-05,0,0.00236038,45,35,2021-06-06 0:00,
TE 8392,90601,27.6kV,50,9,12,6.74456E-05,0,0.002359889,45.5,35,2021-06-29 0:00,
TE 4768,90601,27.6kV,50,6,15,6.74003E-05,0,0.002358305,48.5,35,2021-08-29 0:00,
TE 2432,90601,27.6kV,50,11,14,6.73655E-05,0,0.002357087,44,35,2021-06-28 0:00,
T 11589,91360,27.6kV,50,6,15,6.73581E-05,0,0.002356827,52.24,35,2022-01-26 0:00,
TE 1392,90085,4.16kV,75,11,14,6.73521E-05,0,0.002356617,59.25,35,2021-08-22 0:00,
TE 7514,90601,27.6kV,50,16,14,6.73424E-05,0,0.002356277,38.5,35,2021-06-27 0:00,
TE 1875,90601,27.6kV,50,6,10,6.73422E-05,0,0.002356271,40,35,2021-06-27 0:00,
TE 8472,90601,27.6kV,50,8,18,6.7328E-05,0,0.002355773,46,35,2021-08-29 0:00,
TE 7710,90601,27.6kV,50,15,15,6.73229E-05,0,0.002355596,46,35,2021-06-28 0:00,
TE 8510,90601,27.6kV,50,8,16,6.72401E-05,0,0.002352698,46,35,2021-08-09 0:00,
TE 2505,90601,27.6kV,50,14,18,6.72299E-05,0,0.002352341,45,35,2021-08-21 0:00,
TE 3963,90601,27.6kV,50,4,16,6.71387E-05,0,0.002349151,41.5,35,2021-07-18 0:00,
TE 6569,90601,27.6kV,50,21,16,6.71295E-05,0,0.002348828,46,35,2021-07-05 0:00,
TE 558,90085,4.16kV,75,11,17,6.71046E-05,0,0.002347957,60.75,35,2021-06-05 0:00,
TE 2430,90601,27.6kV,50,11,14,6.70687E-05,0,0.002346701,46.5,35,2021-08-29 0:00,
TE 6480,90601,27.6kV,50,22,15,6.70177E-05,0,0.002344917,44,35,2021-08-29 0:00,
TE 5986,90462,27.6kV,150,8,1,6.69872E-05,0,0.00234385,135,35,2021-07-05 0:00,
TE 7667,90601,27.6kV,50,12,15,6.69846E-05,0,0.002343756,44.5,35,2021-08-22 0:00,
TE 2033,90601,27.6kV,50,20,12,6.69248E-05,0,0.002341664,44.5,35,2021-07-26 0:00,
TE 8312,90601,27.6kV,50,10,13,6.69214E-05,0,0.002341546,44,35,2021-08-22 0:00,
TE 1935,90467,27.6kV,225,14,2,6.68949E-05,0,0.002340618,168.75,35,2021-08-26 0:00,
TE 7617,90601,27.6kV,50,15,13,6.68765E-05,0,0.002339974,43.5,35,2021-08-29 0:00,
T 9653,91360,27.6kV,50,26,20,6.68634E-05,0,0.002339517,50,35,2021-07-25 0:00,
TE 5896,90600,27.6kV,50,24,16,6.684E-05,0,0.002338699,39.5,35,2021-08-24 0:00,
TE 1713,90604,27.6kV,75,13,17,6.68145E-05,0,0.002337807,57.75,35,2021-06-27 0:00,
T 8862,91365,27.6kV,75,30,30,6.68118E-05,0,0.002337713,79.5,35,2021-08-29 0:00,
TE 2765,90462,27.6kV,150,18,1,6.67514E-05,0,0.002335599,108,35,2021-06-21 0:00,
TE 3869,90600,27.6kV,50,38,14,6.67403E-05,0,0.002335209,41.5,35,2021-08-23 0:00,
TE 6484,90601,27.6kV,50,21,16,6.67197E-05,0,0.00233449,49.5,35,2021-06-28 0:00,
TE 5555,90600,27.6kV,50,28,15,6.66799E-05,0,0.002333096,42,35,2021-07-06 0:00,
TE 2175,90601,27.6kV,50,12,15,6.66273E-05,0,0.002331255,46.5,35,2021-07-06 0:00,
TE 7070,90601,27.6kV,50,14,12,6.65967E-05,0,0.002330187,45,35,2021-08-29 0:00,
TE 6537,90601,27.6kV,50,21,15,6.65857E-05,0,0.002329801,46.5,35,2021-08-23 0:00,
T 5377,91080,4.16kV,50,38,15,6.6571E-05,0,0.002329287,54,35,2021-08-29 0:00,
TE 7877,90601,27.6kV,50,13,14,6.65178E-05,0,0.002327424,41.5,35,2021-06-27 0:00,
TE 7269,90601,27.6kV,50,17,16,6.65063E-05,0,0.002327022,45,35,2021-08-21 0:00,
TE 766,90601,27.6kV,50,9,15,6.6471E-05,0,0.002325789,38.5,35,2021-08-23 0:00,
TE 1819,90601,27.6kV,50,7,16,6.64651E-05,0,0.002325582,45.5,35,2021-08-29 0:00,
TE 6715,90601,27.6kV,50,20,13,6.64545E-05,0,0.00232521,41.5,35,2021-06-28 0:00,
TE 7402,90601,27.6kV,50,17,11,6.64367E-05,0,0.002324587,49,35,2021-08-06 0:00,
TE 4104,90601,27.6kV,50,5,12,6.64198E-05,0,0.002323997,41.5,35,2021-08-29 0:00,
TE 1381,90601,27.6kV,50,21,14,6.64152E-05,0,0.002323835,44.48,35,2022-01-25 0:00,
TE 2597,90601,27.6kV,50,22,11,6.64105E-05,0,0.002323671,43.5,35,2021-08-25 0:00,
TE 6613,90601,27.6kV,50,1,12,6.64058E-05,0,0.002323506,44.5,35,2021-07-05 0:00,
TE 2938,90601,27.6kV,50,7,15,6.63631E-05,0,0.00232201,41.49,35,2022-01-29 0:00,
TE 1215,90601,27.6kV,50,10,15,6.63436E-05,0,0.002321331,47.5,35,2021-06-06 0:00,
TE 1877,90604,27.6kV,75,20,21,6.63369E-05,0,0.002321094,65.25,35,2021-06-28 0:00,
T 1613,91080,4.16kV,50,61,29,6.62466E-05,0,0.002317935,53,35,2021-08-29 0:00,
TE 436,90601,27.6kV,50,59,15,6.62263E-05,0,0.002317224,45.5,35,2021-08-29 0:00,
TE 7933,90601,27.6kV,50,11,16,6.62027E-05,0,0.002316399,39,35,2021-06-09 0:00,
TE 1433,90601,27.6kV,50,14,24,6.61858E-05,0,0.002315807,36.5,35,2021-07-05 0:00,
TE 3434,90601,27.6kV,50,9,15,6.61506E-05,0,0.002314577,45.5,35,2021-07-05 0:00,
T 11053,91365,27.6kV,75,12,30,6.61437E-05,0,0.002314336,70.5,35,2021-06-28 0:00,
T 1063,91080,4.16kV,50,38,17,6.61228E-05,0,0.002313605,52,35,2021-08-21 0:00,
TE 3576,90601,27.6kV,50,12,13,6.6096E-05,0,0.002312666,43,35,2021-08-05 0:00,
TE 7125,90601,27.6kV,50,18,15,6.60805E-05,0,0.002312123,42.5,35,2021-06-06 0:00,
TE 8388,90601,27.6kV,50,9,15,6.60398E-05,0,0.002310699,45.5,35,2021-08-23 0:00,
TE 3831,90605,27.6kV,75,36,14,6.59732E-05,0,0.002308368,59.25,35,2021-06-10 0:00,
TE 4894,90600,27.6kV,50,32,12,6.59723E-05,0,0.002308339,42,35,2021-08-29 0:00,
TE 825,90601,27.6kV,50,18,2,6.59684E-05,0,0.002308202,33.5,35,2021-08-27 0:00,
TE 690,90601,27.6kV,50,17,17,6.59438E-05,0,0.002307342,42.5,35,2021-06-29 0:00,
T 1638,91080,4.16kV,50,61,27,6.59351E-05,0,0.002307036,51.5,35,2021-08-29 0:00,
T 10830,91360,27.6kV,50,14,24,6.59336E-05,0,0.002306984,49,35,2021-06-06 0:00,
TE 3395,90601,27.6kV,50,16,15,6.59252E-05,0,0.002306691,48.5,35,2021-06-27 0:00,
TE 7484,90601,27.6kV,50,1,16,6.59249E-05,0,0.002306679,42.5,35,2021-07-05 0:00,
TE 2043,90604,27.6kV,75,20,25,6.59038E-05,0,0.002305942,62.25,35,2021-08-29 0:00,
TE 2150,90601,27.6kV,50,20,15,6.58937E-05,0,0.002305588,45,35,2021-07-15 0:00,
TE 1803,90601,27.6kV,50,5,1,6.5882E-05,0,0.00230518,39.52,35,2021-08-06 0:00,
TE 2768,90083,4.16kV,50,5,7,6.58687E-05,0,0.002304711,40,35,2021-08-22 0:00,
TE 7614,90601,27.6kV,50,15,17,6.58503E-05,0,0.002304071,44,35,2021-08-22 0:00,
TE 7375,90601,27.6kV,50,17,16,6.58074E-05,0,0.002302567,43.5,35,2021-07-06 0:00,
TE 4947,90604,27.6kV,75,7,24,6.58005E-05,0,0.002302326,65.25,35,2021-07-06 0:00,
TE 615,90604,27.6kV,75,10,54,6.5787E-05,0,0.002301856,52.5,35,2021-08-26 0:00,
TE 7719,90601,27.6kV,50,11,16,6.57663E-05,0,0.002301131,48,35,2021-08-29 0:00,
TE 7281,90601,27.6kV,50,17,15,6.57466E-05,0,0.002300441,40,35,2021-06-27 0:00,
TE 7042,90601,27.6kV,50,18,15,6.57466E-05,0,0.00230044,44.5,35,2021-08-22 0:00,
TE 7549,90601,27.6kV,50,17,10,6.57068E-05,0,0.00229905,41,35,2021-07-25 0:00,
TE 8776,90601,27.6kV,50,6,14,6.5695E-05,0,0.002298637,43,35,2021-08-29 0:00,
TE 1220,90601,27.6kV,50,9,14,6.56789E-05,0,0.002298074,44.32,35,2022-01-23 0:00,
TE 2155,90601,27.6kV,50,6,13,6.5653E-05,0,0.002297164,43.5,35,2021-08-29 0:00,
TE 236,90601,27.6kV,50,9,11,6.56153E-05,0,0.002295846,52.5,35,2021-06-27 0:00,
TE 5374,90600,27.6kV,50,29,17,6.5609E-05,0,0.002295625,46,35,2021-06-27 0:00,
TE 4756,90605,27.6kV,75,33,13,6.55898E-05,0,0.002294954,55.5,35,2021-06-13 0:00,
TE 7868,90601,27.6kV,50,13,13,6.55269E-05,0,0.002292753,36.5,35,2021-07-15 0:00,
TE 1159,90601,27.6kV,50,8,12,6.55188E-05,0,0.002292471,43.5,35,2021-07-05 0:00,
TE 5998,90601,27.6kV,50,24,15,6.55172E-05,0,0.002292414,44.5,35,2021-07-05 0:00,
T 9232,91360,27.6kV,50,29,25,6.55065E-05,0,0.002292041,53.5,35,2021-08-29 0:00,
TE 5497,90601,27.6kV,50,15,16,6.54867E-05,0,0.002291345,49.5,35,2021-07-05 0:00,
T 9514,91360,27.6kV,50,27,16,6.54166E-05,0,0.002288893,48.5,35,2021-08-28 0:00,
TE 6761,90601,27.6kV,50,20,15,6.54064E-05,0,0.002288537,43,35,2021-07-05 0:00,
TE 4441,90601,27.6kV,50,10,16,6.53993E-05,0,0.002288288,50.5,35,2021-08-29 0:00,
TE 1468,90608,27.6kV,100,8,2,6.53835E-05,0,0.002287736,78,35,2021-07-06 0:00,
TE 5561,90601,27.6kV,50,13,15,6.53826E-05,0,0.002287706,40.5,35,2021-06-28 0:00,
TE 2416,90601,27.6kV,50,9,22,6.53701E-05,0,0.002287268,49,35,2021-08-23 0:00,
TE 8147,90601,27.6kV,50,11,16,6.53645E-05,0,0.002287072,44.5,35,2021-08-08 0:00,
T 8591,91360,27.6kV,50,28,16,6.53619E-05,0,0.002286981,51.5,35,2021-08-29 0:00,
TE 2227,90600,27.6kV,50,47,12,6.53523E-05,0,0.002286646,43.5,35,2021-06-05 0:00,
T 11273,91365,27.6kV,75,9,67,6.53464E-05,0,0.002286438,65.25,35,2021-08-22 0:00,
TE 4332,90604,27.6kV,75,10,13,6.53458E-05,0,0.002286416,54.75,35,2021-06-11 0:00,
T 9644,91355,27.6kV,37,27,16,6.5315E-05,0,0.002285341,36.26,35,2021-07-06 0:00,
TE 1625,90604,27.6kV,75,20,18,6.53058E-05,0,0.002285016,66,35,2021-06-29 0:00,
TE 2028,90601,27.6kV,50,20,11,6.52277E-05,0,0.002282283,43,35,2021-07-06 0:00,
TE 9152,90723,27.6kV,300,5,1,6.51336E-05,0,0.002278991,195,35,2021-06-29 0:00,
TE 8454,90601,27.6kV,50,8,15,6.50928E-05,0,0.002277564,37.5,35,2021-08-22 0:00,
TE 7724,90601,27.6kV,50,14,15,6.50922E-05,0,0.002277545,42.5,35,2021-08-22 0:00,
T 9599,91350,27.6kV,25,28,16,6.50163E-05,0,0.002274888,21.25,35,2021-07-06 0:00,
T 2661,91075,4.16kV,37,61,14,6.49991E-05,0,0.002274286,37.74,35,2021-08-29 0:00,
TE 8610,90601,27.6kV,50,6,14,6.49975E-05,0,0.002274231,44,35,2021-08-07 0:00,
TE 6789,90601,27.6kV,50,20,12,6.4994E-05,0,0.002274107,47,35,2021-08-29 0:00,
TE 7215,90601,27.6kV,50,18,15,6.49897E-05,0,0.002273957,41.5,35,2021-07-06 0:00,
TE 7715,90601,27.6kV,50,14,13,6.49654E-05,0,0.002273109,43,35,2021-08-21 0:00,
TE 2800,90601,27.6kV,50,10,14,6.4956E-05,0,0.002272777,48,35,2021-07-25 0:00,
TE 7129,90741,27.6kV,1500,18,1,6.49401E-05,0,0.00227222,1172.4,35,2022-04-20 0:00,
TE 6916,90601,27.6kV,50,19,16,6.48845E-05,0,0.002270275,40.5,35,2021-08-29 0:00,
TE 6525,90601,27.6kV,50,21,15,6.4864E-05,0,0.002269561,45.5,35,2021-06-11 0:00,
T 8963,91360,27.6kV,50,30,24,6.47768E-05,0,0.002266507,48,35,2021-06-28 0:00,
TE 2020,90600,27.6kV,50,27,17,6.47704E-05,0,0.002266286,44.5,35,2021-06-28 0:00,
TE 918,90448,27.6kV,75,21,1,6.47391E-05,0,0.002265188,65.25,35,2021-08-29 0:00,
T 11303,91370,27.6kV,100,9,32,6.46729E-05,0,0.002262873,101,35,2021-07-06 0:00,
TE 5492,90601,27.6kV,50,6,12,6.46493E-05,0,0.002262047,41.5,35,2021-08-20 0:00,
TE 5833,90601,27.6kV,50,20,1,6.46206E-05,0,0.002261043,37.2,35,2022-01-21 0:00,
TE 8230,90601,27.6kV,50,11,14,6.45972E-05,0,0.002260225,41.5,35,2021-06-06 0:00,
TE 6181,90601,27.6kV,50,23,14,6.45303E-05,0,0.002257882,40,35,2021-06-07 0:00,
TE 6250,90601,27.6kV,50,23,14,6.44872E-05,0,0.002256376,41,35,2021-06-05 0:00,
TE 2643,90601,27.6kV,50,15,14,6.44761E-05,0,0.002255988,43.5,35,2021-08-29 0:00,
TE 4254,90600,27.6kV,50,35,12,6.43989E-05,0,0.002253285,46,35,2021-08-29 0:00,
TE 7470,90601,27.6kV,50,17,15,6.43774E-05,0,0.002252534,49,35,2021-08-21 0:00,
TE 4481,90605,27.6kV,75,34,14,6.43317E-05,0,0.002250934,61.5,35,2021-08-29 0:00,
TE 6929,90601,27.6kV,50,19,14,6.43123E-05,0,0.002250254,41.5,35,2021-08-29 0:00,
TE 1247,90601,27.6kV,50,21,16,6.4305E-05,0,0.002250001,42,35,2021-06-09 0:00,
TE 793,90601,27.6kV,50,12,16,6.42724E-05,0,0.002248858,44.5,35,2021-06-28 0:00,
TE 8458,90601,27.6kV,50,8,16,6.42554E-05,0,0.002248266,39.5,35,2021-08-29 0:00,
TE 1701,90462,27.6kV,150,6,1,6.42413E-05,0,0.002247773,109.2,35,2022-01-29 0:00,
TE 1990,90601,27.6kV,50,11,17,6.42263E-05,0,0.002247247,45.5,35,2021-07-05 0:00,
TE 7766,90601,27.6kV,50,14,13,6.42101E-05,0,0.002246679,45,35,2021-07-06 0:00,
TE 4845,90600,27.6kV,50,33,18,6.41824E-05,0,0.00224571,47,35,2021-06-27 0:00,
TE 3378,90601,27.6kV,50,2,15,6.41784E-05,0,0.00224557,45,35,2021-06-28 0:00,
TE 2813,90601,27.6kV,50,11,14,6.41394E-05,0,0.002244207,41.5,35,2021-07-25 0:00,
TE 7188,90601,27.6kV,50,19,14,6.41215E-05,0,0.002243578,40.5,35,2021-08-25 0:00,
TE 4829,90601,27.6kV,50,7,13,6.40777E-05,0,0.002242047,42.5,35,2021-07-26 0:00,
T 10397,91345,27.6kV,10,28,1,6.40737E-05,0,0.002241905,10.9,35,2021-07-05 0:00,
T 8524,91360,27.6kV,50,41,21,6.40493E-05,0,0.002241052,50,35,2021-07-06 0:00,
TE 8929,90601,27.6kV,50,6,13,6.40381E-05,0,0.002240662,42,35,2021-06-20 0:00,
T 10622,91360,27.6kV,50,18,30,6.40356E-05,0,0.002240572,53,35,2021-07-05 0:00,
TE 8034,90601,27.6kV,50,12,16,6.40233E-05,0,0.002240144,42.5,35,2021-06-11 0:00,
TE 9042,90601,27.6kV,50,5,13,6.40186E-05,0,0.002239979,41,35,2021-06-27 0:00,
TE 1205,90601,27.6kV,50,8,13,6.40112E-05,0,0.00223972,43.5,35,2021-08-24 0:00,
TE 4205,90604,27.6kV,75,8,16,6.40053E-05,0,0.002239513,60,35,2021-07-06 0:00,
TE 6728,90601,27.6kV,50,20,13,6.39393E-05,0,0.002237205,43.5,35,2021-07-05 0:00,
TE 1979,90600,27.6kV,50,28,11,6.3894E-05,0,0.002235618,41,35,2021-06-28 0:00,
TE 8582,90601,27.6kV,50,9,15,6.38565E-05,0,0.002234306,40.5,35,2021-08-29 0:00,
TE 527,90601,27.6kV,50,12,15,6.38209E-05,0,0.002233062,43,35,2021-08-09 0:00,
T 7604,91534,8.32kV,10,62,1,6.38028E-05,0,0.00223243,13.8,35,2022-03-26 0:00,
T 10439,91350,27.6kV,75,21,2,6.37799E-05,0,0.002231627,59.25,35,2021-08-06 0:00,
TE 5283,90605,27.6kV,75,28,12,6.37133E-05,0,0.002229298,55.5,35,2021-06-28 0:00,
T 8905,91365,27.6kV,75,30,27,6.36622E-05,0,0.002227508,66.75,35,2021-06-27 0:00,
TE 7146,90601,27.6kV,50,19,17,6.36359E-05,0,0.002226587,51.5,35,2021-06-11 0:00,
T 8849,91350,27.6kV,25,35,1,6.36257E-05,0,0.002226233,24.75,35,2021-06-19 0:00,
T 11647,91365,27.6kV,75,6,35,6.35825E-05,0,0.00222472,81,35,2021-08-29 0:00,
TE 5841,90600,27.6kV,50,11,16,6.35658E-05,0,0.002224137,45,35,2021-07-05 0:00,
TE 1248,90452,27.6kV,112,9,1,6.3527E-05,0,0.002222779,95.2,35,2021-08-28 0:00,
TE 1624,90604,27.6kV,75,20,15,6.35265E-05,0,0.002222761,60.75,35,2021-06-28 0:00,
TE 7974,90601,27.6kV,50,14,16,6.35033E-05,0,0.002221948,44.5,35,2021-08-29 0:00,
TE 8504,90601,27.6kV,50,8,15,6.34913E-05,0,0.002221528,43,35,2021-08-29 0:00,
TE 5946,90728,27.6kV,500,24,1,6.34867E-05,0,0.00222137,504.2,35,2022-01-11 0:00,
TE 7317,90601,27.6kV,50,17,12,6.34036E-05,0,0.00221846,43,35,2021-08-23 0:00,
T 7635,91534,8.32kV,10,49,1,6.3368E-05,0,0.002217216,13.98,35,2022-01-25 0:00,
TE 4444,90601,27.6kV,50,5,15,6.33408E-05,0,0.002216264,42,35,2021-06-28 0:00,
TE 1349,90601,27.6kV,50,18,14,6.33229E-05,0,0.002215635,40.5,35,2021-08-24 0:00,
TE 7196,90601,27.6kV,50,18,14,6.3299E-05,0,0.002214801,41,35,2021-07-06 0:00,
TE 8214,90601,27.6kV,50,11,14,6.32756E-05,0,0.002213983,41.5,35,2021-08-28 0:00,
T 8772,91360,27.6kV,50,32,18,6.3273E-05,0,0.002213891,52,35,2021-07-20 0:00,
TE 8885,9601,27.6kV,50,5,18,6.32481E-05,0,0.002213021,42,35,2021-06-29 0:00,
TE 6766,90601,27.6kV,50,19,12,6.32479E-05,0,0.002213012,45.5,35,2021-06-28 0:00,
TE 5407,90601,27.6kV,50,15,15,6.32232E-05,0,0.002212147,45.5,35,2021-07-06 0:00,
T 10907,91360,27.6kV,50,5,23,6.31607E-05,0,0.002209961,49,35,2021-08-29 0:00,
TE 5973,90600,27.6kV,50,25,13,6.31384E-05,0,0.002209182,46,35,2021-06-28 0:00,
TE 4110,90601,27.6kV,50,5,16,6.30753E-05,0,0.002206974,42.5,35,2021-08-29 0:00,
TE 5813,90601,27.6kV,50,9,15,6.3067E-05,0,0.002206683,43.5,35,2021-07-06 0:00,
TE 6182,90601,27.6kV,50,23,15,6.30479E-05,0,0.002206015,49,35,2021-08-29 0:00,
TE 5592,90600,27.6kV,50,28,30,6.30247E-05,0,0.002205202,37.5,35,2021-06-28 0:00,
TE 8293,90601,27.6kV,50,6,10,6.30234E-05,0,0.002205158,43,35,2021-06-27 0:00,
TE 1117,90601,27.6kV,50,21,15,6.29841E-05,0,0.002203784,45,35,2021-06-06 0:00,
TE 2619,90601,27.6kV,50,16,14,6.29684E-05,0,0.002203234,43,35,2021-06-29 0:00,
TE 6188,90601,27.6kV,50,23,12,6.2829E-05,0,0.002198355,42.5,35,2021-06-06 0:00,
TE 8227,90601,27.6kV,50,11,15,6.27919E-05,0,0.002197058,44,35,2021-08-21 0:00,
T 10742,91350,27.6kV,75,11,3,6.27889E-05,0,0.002196953,66,35,2021-06-09 0:00,
TE 3386,90601,27.6kV,50,10,15,6.2788E-05,0,0.002196922,43,35,2021-06-05 0:00,
TE 9048,90601,27.6kV,50,5,14,6.27763E-05,0,0.002196513,42,35,2021-08-24 0:00,
TE 7783,90601,27.6kV,50,14,10,6.27047E-05,0,0.002194006,40,35,2021-07-26 0:00,
TE 8985,90601,27.6kV,50,4,10,6.26859E-05,0,0.002193348,46,35,2021-08-29 0:00,
T 11533,91468,27.6kV,50,7,32,6.26724E-05,0,0.002192877,44,35,2021-06-28 0:00,
T 8694,91360,27.6kV,50,23,16,6.26642E-05,0,0.002192591,49.5,35,2021-06-06 0:00,
TE 5329,90600,27.6kV,50,29,14,6.264E-05,0,0.002191744,41,35,2021-07-06 0:00,
TE 8714,90601,27.6kV,50,5,11,6.26244E-05,0,0.002191197,45,35,2021-08-22 0:00,
T 11339,91360,27.6kV,50,9,23,6.26214E-05,0,0.002191093,51.5,35,2021-06-06 0:00,
T 11049,91360,27.6kV,50,12,27,6.25648E-05,0,0.002189112,49.5,35,2021-06-28 0:00,
TE 6777,90601,27.6kV,50,20,13,6.25553E-05,0,0.002188778,44.5,35,2021-06-06 0:00,
T 8294,91355,27.6kV,37,44,12,6.25283E-05,0,0.002187834,40.7,35,2021-08-28 0:00,
TE 3472,90600,27.6kV,50,42,15,6.2522E-05,0,0.002187613,41,35,2021-06-27 0:00,
TE 6307,90601,27.6kV,50,7,31,6.25147E-05,0,0.002187358,40,35,2021-06-07 0:00,
TE 9135,90601,27.6kV,50,4,14,6.25087E-05,0,0.002187149,49.5,35,2021-08-29 0:00,
TE 246,90601,27.6kV,50,10,16,6.24767E-05,0,0.00218603,42,35,2021-06-06 0:00,
TE 7842,90601,27.6kV,50,9,16,6.24141E-05,0,0.002183838,47,35,2021-06-27 0:00,
TE 7033,90601,27.6kV,50,18,15,6.23795E-05,0,0.002182627,44,35,2021-08-29 0:00,
TE 7593,90601,27.6kV,50,16,15,6.23731E-05,0,0.002182404,40,35,2021-06-29 0:00,
TE 4229,90600,27.6kV,50,24,15,6.23705E-05,0,0.002182314,51,35,2021-07-26 0:00,
T 11141,91370,27.6kV,100,10,89,6.23681E-05,0,0.00218223,86,35,2021-07-06 0:00,
TE 5807,90601,27.6kV,50,20,14,6.23294E-05,0,0.002180874,45,35,2021-08-21 0:00,
TE 8054,90601,27.6kV,50,12,16,6.22878E-05,0,0.002179419,42,35,2021-06-27 0:00,
T 11342,91365,27.6kV,75,9,60,6.21959E-05,0,0.002176202,70.5,35,2021-08-29 0:00,
TE 8518,90601,27.6kV,50,9,14,6.2186E-05,0,0.002175858,40,35,2021-06-27 0:00,
TE 5376,90600,27.6kV,50,29,15,6.21544E-05,0,0.00217475,50,35,2021-08-22 0:00,
TE 2411,90601,27.6kV,50,13,16,6.20666E-05,0,0.002171681,43,35,2021-07-04 0:00,
TE 7722,90601,27.6kV,50,14,14,6.20553E-05,0,0.002171284,43.5,35,2021-08-29 0:00,
TE 8057,90601,27.6kV,50,12,15,6.2054E-05,0,0.002171237,40.5,35,2021-06-28 0:00,
TE 8376,90601,27.6kV,50,9,29,6.2036E-05,0,0.002170609,40,35,2021-06-27 0:00,
TE 8934,90601,27.6kV,50,5,14,6.20062E-05,0,0.002169568,42,35,2021-08-28 0:00,
TE 3146,90605,27.6kV,75,32,14,6.19926E-05,0,0.002169091,54.75,35,2021-07-07 0:00,
TE 7044,90601,27.6kV,50,2,15,6.19823E-05,0,0.002168731,42.5,35,2021-06-28 0:00,
TE 1741,90601,27.6kV,50,11,16,6.19812E-05,0,0.00216869,42.5,35,2021-08-24 0:00,
T 2657,91080,4.16kV,50,37,21,6.18598E-05,0,0.002164445,55.5,35,2021-08-29 0:00,
TE 6804,90601,27.6kV,50,20,19,6.18543E-05,0,0.002164253,44.5,35,2021-08-29 0:00,
TE 182,90601,27.6kV,50,8,16,6.18463E-05,0,0.002163972,45.5,35,2021-06-06 0:00,
TE 4472,90601,27.6kV,50,6,12,6.1838E-05,0,0.002163682,42.5,35,2021-08-11 0:00,
TE 1516,90604,27.6kV,75,11,24,6.17969E-05,0,0.002162242,60,35,2021-08-29 0:00,
TE 8292,90601,27.6kV,50,10,14,6.17842E-05,0,0.0021618,41.5,35,2021-06-20 0:00,
TE 4469,90604,27.6kV,75,19,14,6.17803E-05,0,0.002161662,58.5,35,2021-06-28 0:00,
TE 7527,90601,27.6kV,50,16,13,6.1767E-05,0,0.002161198,40.5,35,2021-06-28 0:00,
TE 4333,90605,27.6kV,75,36,14,6.17608E-05,0,0.002160981,57,35,2021-06-12 0:00,
TE 6361,90601,27.6kV,50,22,15,6.17535E-05,0,0.002160724,40,35,2021-06-12 0:00,
TE 1356,90601,27.6kV,50,18,13,6.17431E-05,0,0.00216036,39.5,35,2021-08-29 0:00,
TE 7832,90601,27.6kV,50,13,13,6.17339E-05,0,0.00216004,42.5,35,2021-06-06 0:00,
TE 2968,90601,27.6kV,50,8,15,6.17264E-05,0,0.002159778,45.5,35,2021-07-25 0:00,
TE 3245,90601,27.6kV,50,4,13,6.17262E-05,0,0.002159768,43.5,35,2021-06-28 0:00,
T 9770,91400,27.6kV,75,25,1,6.16878E-05,0,0.002158426,102.435,35,2021-12-22 0:00,
TE 8288,90601,27.6kV,50,10,14,6.16562E-05,0,0.00215732,43,35,2021-08-21 0:00,
TE 4886,90601,27.6kV,50,5,15,6.163E-05,0,0.002156404,43.5,35,2021-08-29 0:00,
TE 5687,90601,27.6kV,50,6,12,6.15719E-05,0,0.00215437,45,35,2021-08-29 0:00,
TE 5722,90600,27.6kV,50,26,15,6.15689E-05,0,0.002154266,52,35,2021-08-28 0:00,
T 11782,91365,27.6kV,75,4,34,6.1566E-05,0,0.002154163,67.5,35,2021-06-28 0:00,
TE 5411,90605,27.6kV,75,33,10,6.15613E-05,0,0.002154,57,35,2021-06-28 0:00,
TE 2497,90600,27.6kV,50,46,16,6.1551E-05,0,0.002153638,38,35,2021-08-23 0:00,
TE 4480,90600,27.6kV,50,34,10,6.15455E-05,0,0.002153445,48,35,2021-06-11 0:00,
