transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 4406,90601,27.6kV,50,10,16,6.14801E-05,0,0.002151158,47.5,35,2021-08-29 0:00,
TE 3268,90472,27.6kV,300,6,1,6.14775E-05,0,0.002151069,225,35,2021-08-29 0:00,
TE 5042,90728,27.6kV,500,19,1,6.14103E-05,0,0.002148715,290,35,2021-06-28 0:00,
TE 1940,90601,27.6kV,50,20,12,6.14016E-05,0,0.00214841,47.5,35,2021-07-05 0:00,
TE 7893,90601,27.6kV,50,14,15,6.13684E-05,0,0.002147252,42,35,2021-06-06 0:00,
TE 2393,90467,27.6kV,225,13,1,6.13352E-05,0,0.002146087,146.25,35,2021-06-29 0:00,
TE 7403,90601,27.6kV,50,17,11,6.13126E-05,0,0.002145299,43,35,2021-08-22 0:00,
TE 5503,90601,27.6kV,50,12,16,6.13065E-05,0,0.002145085,40.5,35,2021-08-11 0:00,
TE 3053,90600,27.6kV,50,24,15,6.13016E-05,0,0.002144913,47.5,35,2021-08-29 0:00,
TE 5751,90600,27.6kV,50,26,15,6.12971E-05,0,0.002144754,42.5,35,2021-07-06 0:00,
T 9310,91360,27.6kV,50,29,20,6.12884E-05,0,0.00214445,58,35,2021-07-06 0:00,
TE 8224,90601,27.6kV,50,11,15,6.12367E-05,0,0.002142643,41.5,35,2021-08-06 0:00,
TE 3841,90601,27.6kV,50,13,16,6.11967E-05,0,0.002141243,48,35,2021-07-06 0:00,
TE 3281,90601,27.6kV,50,6,13,6.11946E-05,0,0.002141169,43.5,35,2021-06-05 0:00,
TE 1664,90601,27.6kV,50,20,12,6.11805E-05,0,0.002140674,37.5,35,2021-07-06 0:00,
TE 7544,90601,27.6kV,50,19,12,6.11674E-05,0,0.002140217,39.5,35,2021-09-05 0:00,
TE 4408,90601,27.6kV,50,4,15,6.11469E-05,0,0.002139501,40,35,2021-06-28 0:00,
T 1920,91080,4.16kV,50,58,19,6.11384E-05,0,0.002139202,52.5,35,2021-08-29 0:00,
TE 2141,90601,27.6kV,50,12,14,6.11278E-05,0,0.002138832,43.5,35,2021-07-06 0:00,
TE 2173,90601,27.6kV,50,16,12,6.11214E-05,0,0.002138607,41.5,35,2021-08-24 0:00,
TE 3981,90601,27.6kV,50,5,13,6.11206E-05,0,0.002138579,41,35,2021-06-27 0:00,
TE 6060,90601,27.6kV,50,11,8,6.11034E-05,0,0.002137979,37.5,35,2021-08-22 0:00,
TE 7090,90601,27.6kV,50,18,13,6.10629E-05,0,0.00213656,38.5,35,2021-06-06 0:00,
T 8206,91365,27.6kV,75,43,32,6.10146E-05,0,0.002134872,69.75,35,2021-08-22 0:00,
T 11550,91365,27.6kV,75,6,28,6.10116E-05,0,0.002134766,72.75,35,2021-08-29 0:00,
T 10242,91360,27.6kV,50,22,18,6.09371E-05,0,0.002132161,52,35,2021-06-29 0:00,
TE 1298,90601,27.6kV,50,18,15,6.09133E-05,0,0.002131326,47,35,2021-08-29 0:00,
TE 9254,90601,27.6kV,50,4,14,6.09089E-05,0,0.002131172,44.5,35,2021-06-27 0:00,
TE 5224,90600,27.6kV,50,30,15,6.08914E-05,0,0.002130559,40.5,35,2021-07-06 0:00,
TE 6822,90601,27.6kV,50,19,15,6.08646E-05,0,0.002129624,43,35,2021-07-06 0:00,
T 9291,91360,27.6kV,50,28,25,6.08269E-05,0,0.002128301,52.5,35,2021-07-06 0:00,
TE 1906,90472,27.6kV,300,9,1,6.07992E-05,0,0.002127333,240,35,2021-08-11 0:00,
TE 2085,90601,27.6kV,50,11,20,6.07816E-05,0,0.002126719,45,35,2021-07-05 0:00,
TE 6774,90601,27.6kV,50,20,16,6.07702E-05,0,0.002126317,52,35,2021-07-06 0:00,
TE 5837,90600,27.6kV,50,11,15,6.07678E-05,0,0.002126235,41,35,2021-06-29 0:00,
TE 7720,90601,27.6kV,50,14,16,6.07427E-05,0,0.002125356,45,35,2021-08-21 0:00,
TE 3704,90601,27.6kV,50,12,12,6.07189E-05,0,0.002124526,42,35,2021-07-25 0:00,
TE 5402,90601,27.6kV,50,4,17,6.07153E-05,0,0.002124398,44,35,2021-06-05 0:00,
TE 7649,90601,27.6kV,50,15,13,6.0685E-05,0,0.002123336,40,35,2021-08-23 0:00,
TE 8168,90601,27.6kV,50,11,14,6.06833E-05,0,0.002123277,40.5,35,2021-08-29 0:00,
T 9455,91350,27.6kV,25,28,6,6.06814E-05,0,0.002123211,24.5,35,2021-07-25 0:00,
T 8818,91365,27.6kV,75,31,30,6.06732E-05,0,0.002122923,72,35,2021-08-28 0:00,
TE 6386,90601,27.6kV,50,9,16,6.06252E-05,0,0.002121244,42.5,35,2021-07-06 0:00,
TE 5843,90600,27.6kV,50,11,14,6.06227E-05,0,0.00212116,40,35,2021-07-05 0:00,
TE 1660,90083,27.6kV,50,2,18,6.06171E-05,0,0.002120962,39.49,35,2021-10-11 0:00,
TE 480,90601,27.6kV,50,10,14,6.06058E-05,0,0.002120566,44,35,2021-06-28 0:00,
T 9355,91360,27.6kV,50,28,16,6.05961E-05,0,0.002120227,51,35,2021-08-28 0:00,
T 11046,91355,27.6kV,37,12,21,6.05912E-05,0,0.002120057,35.89,35,2021-06-28 0:00,
TE 3884,90601,27.6kV,50,5,15,6.05718E-05,0,0.002119379,44.5,35,2021-08-29 0:00,
TE 3300,90601,27.6kV,50,9,16,6.05172E-05,0,0.002117467,40.5,35,2021-08-29 0:00,
TE 7272,90601,27.6kV,50,17,14,6.05051E-05,0,0.002117045,42.5,35,2021-08-29 0:00,
TE 7896,90601,27.6kV,50,14,16,6.05036E-05,0,0.002116991,42.5,35,2021-08-22 0:00,
TE 6574,90601,27.6kV,50,21,16,6.05035E-05,0,0.002116987,43.5,35,2021-08-24 0:00,
TE 8601,90601,27.6kV,50,8,16,6.04888E-05,0,0.002116472,37.5,35,2021-07-06 0:00,
T 9443,91360,27.6kV,50,28,19,6.04777E-05,0,0.002116086,49.5,35,2021-06-28 0:00,
TE 5380,90600,27.6kV,50,29,14,6.04306E-05,0,0.002114436,39,35,2021-07-25 0:00,
TE 583,90705,27.6kV,75,22,1,6.04259E-05,0,0.002114271,53.25,35,2021-05-14 0:00,
TE 6765,90601,27.6kV,50,19,12,6.04206E-05,0,0.002114085,47.5,35,2021-06-06 0:00,
TE 5325,90601,27.6kV,50,10,16,6.03974E-05,0,0.002113276,43,35,2021-07-04 0:00,
TE 7903,90601,27.6kV,50,11,15,6.03749E-05,0,0.002112488,44,35,2021-06-19 0:00,
T 9879,91350,27.6kV,25,22,6,6.03665E-05,0,0.002112193,25,35,2021-06-10 0:00,
TE 7821,90462,27.6kV,150,5,53,6.0321E-05,0,0.002110601,84,35,2021-08-29 0:00,
TE 5342,90601,27.6kV,50,7,8,6.02999E-05,0,0.002109863,44.5,35,2021-08-04 0:00,
TE 6953,90601,27.6kV,50,19,15,6.02902E-05,0,0.002109523,42.5,35,2021-06-06 0:00,
TE 6523,90601,27.6kV,50,21,15,6.0284E-05,0,0.002109308,42.5,35,2021-06-06 0:00,
TE 6187,90601,27.6kV,50,4,15,6.02646E-05,0,0.002108628,42,35,2021-08-24 0:00,
TE 7534,90601,27.6kV,50,16,14,6.02597E-05,0,0.002108458,44.5,35,2021-08-29 0:00,
TE 2553,90601,27.6kV,50,11,16,6.02556E-05,0,0.002108315,37.5,35,2021-08-21 0:00,
TE 7564,90601,27.6kV,50,16,14,6.02525E-05,0,0.002108204,43.5,35,2021-06-11 0:00,
TE 8502,90601,27.6kV,50,8,14,6.02367E-05,0,0.002107654,41.5,35,2021-08-29 0:00,
T 3814,91080,4.16kV,50,31,22,6.02162E-05,0,0.002106934,48.5,35,2021-07-06 0:00,
T 9201,91360,27.6kV,50,29,18,6.01934E-05,0,0.002106136,57,35,2021-06-28 0:00,
TE 3612,90601,27.6kV,50,9,15,6.01882E-05,0,0.002105954,43,35,2021-08-24 0:00,
TE 1139,90604,27.6kV,75,21,2,6.01588E-05,0,0.002104925,53.25,35,2021-07-14 0:00,
TE 5125,90600,27.6kV,50,32,20,6.01393E-05,0,0.002104243,46,35,2021-08-29 0:00,
TE 6882,90601,27.6kV,50,19,11,6.01362E-05,0,0.002104136,41,35,2021-06-06 0:00,
TE 6915,90601,27.6kV,50,19,16,6.01235E-05,0,0.00210369,44.5,35,2021-08-26 0:00,
TE 725,90601,27.6kV,50,10,15,6.01176E-05,0,0.002103486,43,35,2021-08-28 0:00,
T 11156,91355,27.6kV,37,10,17,6.00668E-05,0,0.002101708,36.26,35,2021-08-29 0:00,
T 2456,91075,4.16kV,37,61,14,6.00575E-05,0,0.002101384,34.04,35,2021-07-06 0:00,
TE 8857,90608,27.6kV,100,6,42,6.00174E-05,0,0.00209998,101,35,2021-08-29 0:00,
T 9717,91360,27.6kV,50,25,20,5.9979E-05,0,0.002098634,51.5,35,2021-06-27 0:00,
TE 2243,90601,27.6kV,50,15,16,5.99768E-05,0,0.002098558,46,35,2021-07-25 0:00,
TE 8708,90601,27.6kV,50,6,10,5.99676E-05,0,0.002098237,43,35,2021-08-29 0:00,
T 5747,91080,4.16kV,50,41,20,5.99435E-05,0,0.002097393,52.5,35,2021-08-21 0:00,
TE 4693,90600,27.6kV,50,33,11,5.99281E-05,0,0.002096853,43.5,35,2021-08-29 0:00,
TE 4884,90601,27.6kV,50,9,15,5.99257E-05,0,0.00209677,47,35,2021-08-24 0:00,
TE 819,90601,27.6kV,50,18,16,5.99199E-05,0,0.002096567,39.5,35,2021-08-21 0:00,
TE 3303,90601,27.6kV,50,9,16,5.99166E-05,0,0.002096452,43.5,35,2021-08-29 0:00,
T 10943,91365,27.6kV,75,13,33,5.98816E-05,0,0.002095229,72.75,35,2021-06-05 0:00,
TE 3805,90601,27.6kV,50,7,15,5.98775E-05,0,0.002095083,42.5,35,2021-07-05 0:00,
TE 3655,90601,27.6kV,50,18,15,5.98516E-05,0,0.002094176,40,35,2021-08-22 0:00,
TE 8167,90601,27.6kV,50,11,17,5.98505E-05,0,0.002094141,44,35,2021-08-24 0:00,
TE 4740,90605,27.6kV,75,23,12,5.98495E-05,0,0.002094104,62.25,35,2021-08-29 0:00,
TE 7813,90601,27.6kV,50,14,16,5.98443E-05,0,0.002093922,44.5,35,2021-08-07 0:00,
T 11996,91350,27.6kV,75,2,1,5.96994E-05,0,0.002088853,53.25,35,2021-07-07 0:00,
TE 1312,90467,27.6kV,225,33,2,5.96556E-05,0,0.002087321,164.25,35,2021-08-23 0:00,
TE 6391,90601,27.6kV,50,22,14,5.96361E-05,0,0.002086636,37.5,35,2021-08-29 0:00,
TE 7709,90601,27.6kV,50,15,15,5.96297E-05,0,0.002086412,47.5,35,2021-08-29 0:00,
TE 2278,90600,27.6kV,50,47,13,5.96171E-05,0,0.002085974,38,35,2021-07-06 0:00,
TE 7130,90601,27.6kV,50,18,15,5.95959E-05,0,0.002085232,42,35,2021-08-21 0:00,
TE 8272,90601,27.6kV,50,10,14,5.95753E-05,0,0.002084512,36.5,35,2021-08-09 0:00,
TE 8129,90601,27.6kV,50,12,16,5.95714E-05,0,0.002084373,43.5,35,2021-08-22 0:00,
TE 9146,90601,27.6kV,50,4,13,5.95442E-05,0,0.002083422,39,35,2021-08-10 0:00,
TE 7364,90601,27.6kV,50,7,16,5.9544E-05,0,0.002083414,42,35,2021-08-29 0:00,
TE 7695,90601,27.6kV,50,11,12,5.95357E-05,0,0.002083123,42.5,35,2021-07-26 0:00,
T 10352,91370,27.6kV,100,21,47,5.95146E-05,0,0.002082385,90,35,2021-07-06 0:00,
TE 3691,90601,27.6kV,50,12,15,5.94977E-05,0,0.002081794,42.5,35,2021-08-29 0:00,
TE 1565,90462,27.6kV,150,6,2,5.94873E-05,0,0.002081431,95.04,35,2022-01-07 0:00,
TE 5459,90601,27.6kV,50,11,16,5.94848E-05,0,0.002081344,43.5,35,2021-08-22 0:00,
T 10759,91350,27.6kV,25,16,11,5.94839E-05,0,0.002081313,26.25,35,2021-06-29 0:00,
TE 1938,90605,27.6kV,75,32,13,5.94798E-05,0,0.002081169,57,35,2021-07-05 0:00,
TE 6864,90601,27.6kV,50,19,14,5.94791E-05,0,0.002081143,42,35,2021-07-06 0:00,
TE 6354,90601,27.6kV,50,22,11,5.94731E-05,0,0.002080933,41,35,2021-07-25 0:00,
TE 6775,90601,27.6kV,50,20,12,5.9441E-05,0,0.002079812,51.5,35,2021-08-29 0:00,
TE 7436,90601,27.6kV,50,16,12,5.9435E-05,0,0.002079601,40,35,2021-06-28 0:00,
TE 6684,90601,27.6kV,50,20,15,5.93732E-05,0,0.002077439,39.5,35,2021-08-29 0:00,
TE 2593,90601,27.6kV,50,22,11,5.93702E-05,0,0.002077334,43,35,2021-07-15 0:00,
T 9459,91360,27.6kV,50,28,24,5.93618E-05,0,0.002077041,53,35,2021-06-06 0:00,
TE 5597,90600,27.6kV,50,28,15,5.92547E-05,0,0.002073294,42,35,2021-06-28 0:00,
TE 8342,90601,27.6kV,50,10,14,5.92541E-05,0,0.00207327,40.5,35,2021-08-24 0:00,
TE 2037,90604,27.6kV,75,20,17,5.92252E-05,0,0.002072262,58.5,35,2021-08-29 0:00,
TE 1120,90604,27.6kV,75,14,19,5.92052E-05,0,0.002071562,59.25,35,2021-08-29 0:00,
TE 7386,90601,27.6kV,50,17,14,5.91781E-05,0,0.002070612,41.5,35,2021-08-22 0:00,
TE 6544,90601,27.6kV,50,19,16,5.9112E-05,0,0.002068299,41,35,2021-05-22 0:00,
TE 698,90601,27.6kV,50,19,15,5.90686E-05,0,0.002066782,43,35,2021-08-29 0:00,
TE 7505,90601,27.6kV,50,16,16,5.90062E-05,0,0.002064599,42,35,2021-08-29 0:00,
TE 5301,90605,27.6kV,75,33,15,5.89658E-05,0,0.002063185,61.5,35,2021-08-23 0:00,
TE 1375,90448,27.6kV,75,20,9,5.89382E-05,0,0.002062218,67.5,35,2021-07-14 0:00,
T 7658,91326,8.32kV,50,62,13,5.89104E-05,0,0.002061247,45,35,2021-07-06 0:00,
T 1430,91075,4.16kV,37,68,8,5.88901E-05,0,0.002060535,33.3,35,2021-06-11 0:00,
TE 4114,90601,27.6kV,50,5,15,5.88864E-05,0,0.002060407,42,35,2021-08-21 0:00,
TE 3926,90601,27.6kV,50,7,3,5.88843E-05,0,0.002060334,53,35,2021-07-05 0:00,
TE 1459,90600,27.6kV,50,32,14,5.88804E-05,0,0.002060197,44,35,2021-08-29 0:00,
TE 3639,90601,27.6kV,50,19,16,5.88575E-05,0,0.002059393,42.5,35,2021-07-06 0:00,
TE 5831,90600,27.6kV,50,25,19,5.88391E-05,0,0.002058752,40.5,35,2021-06-11 0:00,
TE 4666,90605,27.6kV,75,34,15,5.88211E-05,0,0.002058121,54.75,35,2021-08-29 0:00,
TE 3634,90604,27.6kV,75,7,18,5.8807E-05,0,0.002057629,58.5,35,2021-07-05 0:00,
T 11641,91360,27.6kV,50,6,58,5.87837E-05,0,0.002056814,46.5,35,2021-06-28 0:00,
TE 4691,90605,27.6kV,75,33,14,5.8776E-05,0,0.002056541,54,35,2021-06-27 0:00,
TE 6683,90601,27.6kV,50,20,14,5.87681E-05,0,0.002056266,39,35,2021-07-06 0:00,
TE 9085,90601,27.6kV,50,4,14,5.87401E-05,0,0.002055287,40,35,2021-06-08 0:00,
TE 5539,90604,27.6kV,75,10,16,5.87379E-05,0,0.002055209,56.25,35,2021-06-06 0:00,
TE 4597,90601,27.6kV,50,6,15,5.87321E-05,0,0.002055007,42,35,2021-08-29 0:00,
TE 3396,90601,27.6kV,50,16,16,5.87284E-05,0,0.002054877,43.5,35,2021-06-29 0:00,
TE 3223,90601,27.6kV,50,11,17,5.87219E-05,0,0.00205465,43,35,2021-06-06 0:00,
TE 2803,90601,27.6kV,50,10,14,5.87028E-05,0,0.002053981,44.5,35,2021-08-23 0:00,
TE 970,90601,27.6kV,50,19,16,5.86918E-05,0,0.002053596,40.39,35,2021-12-21 0:00,
TE 7308,90601,27.6kV,50,17,15,5.86628E-05,0,0.002052582,41,35,2021-06-06 0:00,
TE 5673,90601,27.6kV,50,2,16,5.86541E-05,0,0.002052277,38.5,35,2021-06-28 0:00,
TE 5170,90462,27.6kV,150,32,47,5.86492E-05,0,0.002052108,138.285,35,2022-01-26 0:00,
TE 2377,90601,27.6kV,50,15,14,5.86322E-05,0,0.002051511,38.5,35,2021-06-29 0:00,
TE 4531,90601,27.6kV,50,5,14,5.86168E-05,0,0.002050973,42.5,35,2021-06-28 0:00,
TE 2063,90481,27.6kV,500,5,9,5.85929E-05,0,0.002050136,300,35,2021-07-05 0:00,
T 5983,91075,4.16kV,37,23,9,5.85713E-05,0,0.002049381,35.15,35,2021-08-23 0:00,
T 5640,91175,4.16kV,225,45,1,5.85158E-05,0,0.002047439,193.5,35,2021-05-26 0:00,
TE 4251,90601,27.6kV,50,10,16,5.85121E-05,0,0.002047311,46,35,2021-08-21 0:00,
TE 8951,90601,27.6kV,50,5,11,5.85112E-05,0,0.002047277,39,35,2021-08-23 0:00,
TE 6483,90601,27.6kV,50,21,13,5.84754E-05,0,0.002046025,40.5,35,2021-07-06 0:00,
T 310,91075,4.16kV,37,57,14,5.84702E-05,0,0.002045844,40.33,35,2021-08-29 0:00,
TE 8460,90601,27.6kV,50,8,16,5.84666E-05,0,0.002045718,38.5,35,2021-08-05 0:00,
TE 3747,90601,27.6kV,50,12,14,5.8461E-05,0,0.002045523,40,35,2021-06-28 0:00,
TE 5421,90601,27.6kV,50,7,15,5.84573E-05,0,0.002045391,41,35,2021-06-28 0:00,
TE 7944,90601,27.6kV,50,13,14,5.84177E-05,0,0.002044007,39.5,35,2021-06-27 0:00,
TE 1470,90608,27.6kV,100,8,2,5.8392E-05,0,0.002043108,83,35,2021-07-06 0:00,
TE 2642,90601,27.6kV,50,4,15,5.83822E-05,0,0.002042763,43.5,35,2021-08-10 0:00,
TE 6568,90601,27.6kV,50,21,15,5.83468E-05,0,0.002041527,41.5,35,2021-08-17 0:00,
T 9696,91365,27.6kV,75,28,30,5.83461E-05,0,0.002041501,79.5,35,2021-08-29 0:00,
TE 4437,90601,27.6kV,50,5,18,5.83436E-05,0,0.002041415,46.5,35,2021-08-29 0:00,
TE 4131,90601,27.6kV,50,8,12,5.83327E-05,0,0.002041032,44,35,2021-07-06 0:00,
TE 8085,90601,27.6kV,50,8,14,5.82681E-05,0,0.002038773,41.5,35,2021-08-29 0:00,
TE 3606,90728,27.6kV,500,10,1,5.82501E-05,0,0.002038141,355,35,2021-07-05 0:00,
TE 1008,90601,27.6kV,50,12,16,5.82437E-05,0,0.002037919,41,35,2021-06-28 0:00,
TE 3495,90472,27.6kV,300,13,21,5.82385E-05,0,0.002037737,240,35,2021-07-06 0:00,
TE 1603,90601,27.6kV,50,10,16,5.82183E-05,0,0.002037028,40.5,35,2021-06-06 0:00,
TE 797,90601,27.6kV,50,11,15,5.81752E-05,0,0.002035521,40,35,2021-06-29 0:00,
TE 1010,90601,27.6kV,50,11,11,5.81445E-05,0,0.002034448,43,35,2021-06-06 0:00,
TE 996,90601,27.6kV,50,19,14,5.80477E-05,0,0.002031059,42,35,2021-08-24 0:00,
T 9551,91360,27.6kV,50,28,23,5.80299E-05,0,0.002030437,48,35,2021-07-15 0:00,
TE 4105,90601,27.6kV,50,5,13,5.80214E-05,0,0.002030139,46,35,2021-06-06 0:00,
TE 7973,90601,27.6kV,50,14,16,5.80203E-05,0,0.002030102,46,35,2021-06-06 0:00,
TE 3833,90605,27.6kV,75,27,16,5.80201E-05,0,0.002030096,59.25,35,2021-05-20 0:00,
TE 7029,90601,27.6kV,50,18,14,5.80104E-05,0,0.002029756,42.5,35,2021-07-04 0:00,
TE 8541,90601,27.6kV,50,8,13,5.80033E-05,0,0.002029505,36,35,2021-08-22 0:00,
T 9809,91360,27.6kV,50,24,19,5.799E-05,0,0.002029042,48.5,35,2021-08-24 0:00,
TE 1694,90604,27.6kV,75,12,19,5.79726E-05,0,0.002028434,54.75,35,2021-06-27 0:00,
TE 7481,90601,27.6kV,50,16,16,5.79668E-05,0,0.002028229,43,35,2021-08-22 0:00,
TE 5811,90600,27.6kV,50,25,15,5.79539E-05,0,0.002027779,39.5,35,2021-08-09 0:00,
TE 2443,90605,27.6kV,75,47,18,5.79498E-05,0,0.002027634,56.9325,35,2022-01-20 0:00,
TE 8918,90601,27.6kV,50,6,13,5.79297E-05,0,0.002026931,60.82,35,2021-12-12 0:00,
TE 7073,90723,27.6kV,300,19,5,5.79094E-05,0,0.00202622,210,35,2021-06-28 0:00,
T 1117,91085,4.16kV,75,35,26,5.78703E-05,0,0.002024853,75.75,35,2021-07-06 0:00,
TE 4231,90600,27.6kV,50,35,11,5.78415E-05,0,0.002023845,42.5,35,2021-06-06 0:00,
TE 7365,90601,27.6kV,50,4,14,5.78252E-05,0,0.002023274,41,35,2021-06-27 0:00,
TE 2762,90604,27.6kV,75,22,14,5.78142E-05,0,0.002022889,51.75,35,2021-08-21 0:00,
TE 8622,90601,27.6kV,50,7,13,5.7809E-05,0,0.002022707,37.5,35,2021-06-29 0:00,
TE 1346,90601,27.6kV,50,18,17,5.77973E-05,0,0.002022298,42.5,35,2021-07-20 0:00,
TE 8257,90604,27.6kV,75,10,20,5.77433E-05,0,0.002020409,57,35,2021-08-09 0:00,
T 5991,91080,4.16kV,50,22,20,5.77217E-05,0,0.002019653,47,35,2021-08-23 0:00,
TE 4760,90600,27.6kV,50,33,9,5.77071E-05,0,0.002019141,43,35,2021-08-29 0:00,
TE 7501,90601,27.6kV,50,16,16,5.77021E-05,0,0.002018966,42,35,2021-06-27 0:00,
TE 697,90601,27.6kV,50,19,16,5.76855E-05,0,0.002018389,46.5,35,2021-08-29 0:00,
TE 617,90604,27.6kV,75,9,46,5.76782E-05,0,0.00201813,46.5,35,2021-07-06 0:00,
T 2148,91080,4.16kV,50,20,24,5.76759E-05,0,0.002018051,53,35,2021-07-06 0:00,
TE 8825,90601,27.6kV,50,6,11,5.76751E-05,0,0.002018023,41,35,2021-08-29 0:00,
TE 4047,90601,27.6kV,50,6,11,5.76547E-05,0,0.002017309,50.5,35,2021-08-29 0:00,
TE 4197,90601,27.6kV,50,22,15,5.76467E-05,0,0.002017028,42.5,35,2021-07-06 0:00,
TE 4218,90605,27.6kV,75,35,15,5.76331E-05,0,0.002016552,57.75,35,2021-06-10 0:00,
T 8480,91420,27.6kV,300,21,2,5.76174E-05,0,0.002016005,219,35,2021-08-26 0:00,
TE 6385,90601,27.6kV,50,22,16,5.75831E-05,0,0.002014804,41,35,2021-07-05 0:00,
TE 4199,90600,27.6kV,50,38,12,5.75807E-05,0,0.00201472,39,35,2021-06-28 0:00,
TE 960,90600,27.6kV,50,29,17,5.75413E-05,0,0.002013342,38,35,2021-07-06 0:00,
TE 2287,90601,27.6kV,50,17,14,5.74953E-05,0,0.002011731,40.5,35,2021-08-21 0:00,
T 893,91080,4.16kV,50,22,20,5.74933E-05,0,0.002011663,48.5,35,2021-08-09 0:00,
TE 7546,90601,27.6kV,50,15,11,5.74901E-05,0,0.002011551,37.5,35,2021-06-27 0:00,
TE 7575,90601,27.6kV,50,16,14,5.74841E-05,0,0.002011339,42.5,35,2021-08-20 0:00,
TE 4161,90601,27.6kV,50,2,13,5.74811E-05,0,0.002011235,42,35,2021-08-12 0:00,
TE 4439,90601,27.6kV,50,24,14,5.74802E-05,0,0.002011203,43.5,35,2021-08-23 0:00,
TE 8577,90601,27.6kV,50,7,18,5.74568E-05,0,0.002010385,43,35,2021-06-27 0:00,
TE 4315,90604,27.6kV,75,11,16,5.74564E-05,0,0.00201037,58.5,35,2021-08-23 0:00,
T 9349,91360,27.6kV,50,28,22,5.74395E-05,0,0.002009779,50.5,35,2021-08-29 0:00,
TE 4390,90601,27.6kV,50,6,16,5.74322E-05,0,0.002009526,41,35,2021-06-27 0:00,
T 10067,91360,27.6kV,50,22,20,5.74179E-05,0,0.002009025,52,35,2021-08-29 0:00,
T 11308,91365,27.6kV,75,9,28,5.74105E-05,0,0.002008764,77.25,35,2021-06-28 0:00,
TE 2147,90601,27.6kV,50,20,16,5.74026E-05,0,0.00200849,45.73,35,2022-03-13 0:00,
TE 5312,90601,27.6kV,50,5,9,5.73966E-05,0,0.002008278,41.5,35,2021-07-04 0:00,
TE 7312,90601,27.6kV,50,17,15,5.7385E-05,0,0.002007874,41.5,35,2021-08-29 0:00,
TE 2242,90601,27.6kV,50,15,15,5.73354E-05,0,0.002006139,43.5,35,2021-07-06 0:00,
TE 7325,90601,27.6kV,50,17,16,5.73156E-05,0,0.002005443,42,35,2021-07-26 0:00,
TE 8180,90601,27.6kV,50,11,13,5.73152E-05,0,0.00200543,40,35,2021-08-22 0:00,
TE 3730,90601,27.6kV,50,7,16,5.73047E-05,0,0.002005061,44.5,35,2021-06-27 0:00,
TE 1743,90601,27.6kV,50,11,15,5.7295E-05,0,0.002004722,38.5,35,2021-08-21 0:00,
TE 4492,90601,27.6kV,50,6,12,5.72857E-05,0,0.002004397,43.5,35,2021-06-06 0:00,
TE 5823,90600,27.6kV,50,25,18,5.72855E-05,0,0.002004392,40.5,35,2021-06-07 0:00,
T 9351,91360,27.6kV,50,28,19,5.72263E-05,0,0.002002321,55,35,2021-08-29 0:00,
T 11036,91365,27.6kV,75,12,34,5.72184E-05,0,0.002002044,74.25,35,2021-07-05 0:00,
TE 412,90601,27.6kV,50,21,15,5.72039E-05,0,0.002001535,47.5,35,2021-06-27 0:00,
TE 7197,90601,27.6kV,50,18,11,5.72035E-05,0,0.002001522,41,35,2021-08-29 0:00,
T 9723,91360,27.6kV,50,25,18,5.71613E-05,0,0.002000047,49.5,35,2021-07-05 0:00,
TE 5352,90601,27.6kV,50,17,7,5.71544E-05,0,0.001999804,38,35,2021-06-06 0:00,
TE 2644,90601,27.6kV,50,10,14,5.71538E-05,0,0.001999783,40.5,35,2021-07-26 0:00,
TE 2256,90600,27.6kV,50,32,15,5.71239E-05,0,0.001998739,46.5,35,2021-07-25 0:00,
T 9667,91355,27.6kV,37,27,14,5.71087E-05,0,0.001998206,34.04,35,2021-08-29 0:00,
TE 720,90601,27.6kV,50,22,1,5.70893E-05,0,0.001997525,32,35,2021-06-28 0:00,
TE 3936,90604,27.6kV,75,10,15,5.7087E-05,0,0.001997444,61.5,35,2021-08-29 0:00,
TE 4107,90601,27.6kV,50,5,15,5.70805E-05,0,0.001997218,42.5,35,2021-08-28 0:00,
TE 6015,90082,4.16kV,50,23,11,5.70744E-05,0,0.001997006,40.5,35,2021-06-06 0:00,
TE 3270,90601,27.6kV,50,12,16,5.70128E-05,0,0.001994848,48,35,2021-06-28 0:00,
TE 1039,90601,27.6kV,50,14,14,5.69816E-05,0,0.001993759,42,35,2021-08-29 0:00,
T 9620,91360,27.6kV,50,26,23,5.69641E-05,0,0.001993145,50.5,35,2021-08-29 0:00,
TE 7211,90601,27.6kV,50,18,15,5.69059E-05,0,0.00199111,42,35,2021-07-15 0:00,
TE 389,90601,27.6kV,50,9,14,5.69058E-05,0,0.001991106,42.5,35,2021-08-23 0:00,
T 1338,91080,4.16kV,50,22,20,5.68949E-05,0,0.001990726,46.5,35,2021-08-12 0:00,
TE 3577,90601,27.6kV,50,12,12,5.68344E-05,0,0.001988608,43,35,2021-08-21 0:00,
T 4311,91065,4.16kV,15,64,1,5.68262E-05,0,0.001988321,9.15,35,2021-06-21 0:00,
TE 7341,90601,27.6kV,50,15,14,5.68254E-05,0,0.001988292,41.5,35,2021-08-29 0:00,
T 11839,91365,27.6kV,75,4,48,5.68028E-05,0,0.001987502,69,35,2021-08-26 0:00,
TE 6869,90601,27.6kV,50,20,14,5.68016E-05,0,0.001987458,41.5,35,2021-08-21 0:00,
TE 2685,90425,27.6kV,150,49,1,5.67965E-05,0,0.001987281,81,35,2021-06-29 0:00,
TE 5721,90600,27.6kV,50,26,15,5.66974E-05,0,0.001983814,41.5,35,2021-07-20 0:00,
TE 8791,90462,27.6kV,150,5,46,5.66555E-05,0,0.001982349,97.305,35,2022-02-06 0:00,
TE 5698,90601,27.6kV,50,4,14,5.66465E-05,0,0.001982034,38.5,35,2021-08-29 0:00,
TE 6868,90601,27.6kV,50,19,14,5.6644E-05,0,0.001981945,41,35,2021-08-29 0:00,
TE 353,90601,27.6kV,50,10,14,5.66124E-05,0,0.00198084,39.5,35,2021-06-28 0:00,
TE 4553,90601,27.6kV,50,19,15,5.66082E-05,0,0.001980693,43.5,35,2021-06-06 0:00,
TE 8051,90601,27.6kV,50,13,15,5.66077E-05,0,0.001980677,39,35,2021-07-04 0:00,
T 11654,91365,27.6kV,75,6,27,5.65969E-05,0,0.001980296,73.5,35,2021-07-06 0:00,
TE 8913,90601,27.6kV,50,5,14,5.65692E-05,0,0.001979329,38,35,2021-08-23 0:00,
T 9409,91365,27.6kV,75,28,37,5.65662E-05,0,0.001979223,74.25,35,2021-08-29 0:00,
TE 8602,90601,27.6kV,50,8,13,5.65559E-05,0,0.001978864,37,35,2021-08-21 0:00,
TE 6635,90601,27.6kV,50,21,12,5.65408E-05,0,0.001978335,39.5,35,2021-06-06 0:00,
TE 3492,90605,27.6kV,75,42,13,5.65381E-05,0,0.00197824,55.5,35,2021-08-29 0:00,
TE 6469,90601,27.6kV,50,22,12,5.65171E-05,0,0.001977504,42,35,2021-06-13 0:00,
TE 5128,90733,27.6kV,750,33,1,5.65074E-05,0,0.001977166,462.3,35,2022-01-10 0:00,
TE 5326,90600,27.6kV,50,29,16,5.64586E-05,0,0.001975458,42.5,35,2021-07-25 0:00,
TE 1873,90601,27.6kV,50,6,12,5.64556E-05,0,0.001975355,42,35,2021-06-06 0:00,
TE 6513,90601,27.6kV,50,21,11,5.64163E-05,0,0.001973979,38.5,35,2021-08-24 0:00,
TE 7849,90601,27.6kV,50,11,14,5.63905E-05,0,0.001973077,36,35,2021-07-26 0:00,
TE 1763,90460,27.6kV,150,25,1,5.63731E-05,0,0.001972466,99,35,2021-06-09 0:00,
TE 4130,90601,27.6kV,50,11,14,5.63704E-05,0,0.001972373,43.5,35,2021-07-06 0:00,
TE 7000,90601,27.6kV,50,19,14,5.63572E-05,0,0.00197191,39.5,35,2021-08-29 0:00,
TE 4323,90600,27.6kV,50,34,12,5.63459E-05,0,0.001971514,40,35,2021-08-21 0:00,
TE 8690,90601,27.6kV,50,8,14,5.6294E-05,0,0.001969697,42.5,35,2021-06-29 0:00,
T 11296,91365,27.6kV,75,9,31,5.62845E-05,0,0.001969368,70.5,35,2021-06-20 0:00,
TE 7025,90601,27.6kV,50,18,15,5.627E-05,0,0.001968859,39.5,35,2021-07-05 0:00,
T 9228,91360,27.6kV,50,29,12,5.62533E-05,0,0.001968274,50.5,35,2021-08-22 0:00,
TE 3240,90601,27.6kV,50,7,11,5.62388E-05,0,0.001967766,37,35,2021-08-09 0:00,
TE 3615,90601,27.6kV,50,16,13,5.62346E-05,0,0.001967621,42,35,2021-08-28 0:00,
TE 2108,90462,27.6kV,150,11,7,5.62278E-05,0,0.001967382,105,35,2021-07-06 0:00,
TE 1523,90604,27.6kV,75,11,28,5.61658E-05,0,0.001965213,58.5,35,2021-07-25 0:00,
TE 5851,90600,27.6kV,50,25,15,5.61604E-05,0,0.001965025,38,35,2021-08-23 0:00,
TE 1347,90601,27.6kV,50,18,18,5.60748E-05,0,0.001962028,43,35,2021-08-28 0:00,
TE 2544,90601,27.6kV,50,11,19,5.60736E-05,0,0.001961989,44,35,2021-06-27 0:00,
TE 1881,90601,27.6kV,50,12,15,5.60672E-05,0,0.001961762,37,35,2021-07-18 0:00,
TE 1109,90448,27.6kV,75,20,1,5.6051E-05,0,0.001961197,66,35,2021-08-25 0:00,
TE 7901,90601,27.6kV,50,11,15,5.60324E-05,0,0.001960547,43,35,2021-08-22 0:00,
TE 4257,90604,27.6kV,75,8,14,5.6017E-05,0,0.001960005,58.5,35,2021-08-29 0:00,
TE 2939,90601,27.6kV,50,7,15,5.6014E-05,0,0.001959901,40,35,2021-07-25 0:00,
TE 3493,90605,27.6kV,75,32,13,5.60131E-05,0,0.001959871,51.75,35,2021-08-29 0:00,
TE 988,90601,27.6kV,50,8,13,5.5986E-05,0,0.001958923,39.52,35,2021-10-26 0:00,
T 8105,91405,27.6kV,111,27,4,5.5885E-05,0,0.001955387,83.25,35,2021-08-24 0:00,
TE 2681,90601,27.6kV,50,6,16,5.58277E-05,0,0.001953385,41.5,35,2021-08-24 0:00,
TE 5714,90723,27.6kV,300,11,1,5.58114E-05,0,0.001952813,276,35,2021-06-09 0:00,
TE 844,90601,27.6kV,50,8,17,5.58101E-05,0,0.001952768,43.13,35,2022-02-21 0:00,
TE 6305,90601,27.6kV,50,23,18,5.57909E-05,0,0.001952095,44.5,35,2021-08-09 0:00,
TE 685,90601,27.6kV,50,8,16,5.57877E-05,0,0.001951984,43.88,35,2022-01-15 0:00,
TE 9195,90601,27.6kV,50,4,14,5.57647E-05,0,0.001951178,47.41,35,2022-01-29 0:00,
T 2455,91075,4.16kV,37,61,13,5.57343E-05,0,0.001950115,35.52,35,2021-07-26 0:00,
TE 759,90601,27.6kV,50,9,10,5.5722E-05,0,0.001949685,43,35,2021-07-25 0:00,
TE 8626,90601,27.6kV,50,7,16,5.57204E-05,0,0.00194963,44.5,35,2021-08-29 0:00,
TE 1050,90601,27.6kV,50,6,15,5.57143E-05,0,0.001949416,45.01,35,2022-02-05 0:00,
TE 1026,90601,27.6kV,50,12,15,5.56354E-05,0,0.001946656,42.5,35,2021-07-05 0:00,
TE 8161,90601,27.6kV,50,11,15,5.56219E-05,0,0.001946184,39,35,2021-06-06 0:00,
TE 1691,90601,27.6kV,50,11,16,5.56205E-05,0,0.001946133,46,35,2021-08-21 0:00,
TE 939,90601,27.6kV,50,19,14,5.56165E-05,0,0.001945992,40,35,2021-06-06 0:00,
TE 1840,90601,27.6kV,50,14,13,5.56017E-05,0,0.001945475,45,35,2021-08-29 0:00,
T 5979,91070,4.16kV,75,22,2,5.5596E-05,0,0.001945276,77.25,35,2021-06-13 0:00,
TE 5494,90600,27.6kV,50,26,11,5.55457E-05,0,0.001943518,41.5,35,2021-07-25 0:00,
T 9731,91360,27.6kV,50,25,17,5.55377E-05,0,0.001943237,48.5,35,2021-08-22 0:00,
TE 352,90601,27.6kV,50,10,20,5.55344E-05,0,0.00194312,43,35,2021-08-29 0:00,
T 5880,91070,4.16kV,25,23,6,5.55213E-05,0,0.001942664,24.25,35,2021-08-22 0:00,
TE 7311,90601,27.6kV,50,12,14,5.55155E-05,0,0.001942459,40.5,35,2021-06-06 0:00,
TE 6335,90601,27.6kV,50,23,13,5.55013E-05,0,0.001941964,41.5,35,2021-07-06 0:00,
TE 3284,90601,27.6kV,50,11,15,5.54675E-05,0,0.00194078,45.5,35,2021-07-05 0:00,
TE 5378,90600,27.6kV,50,29,16,5.5465E-05,0,0.001940694,44.5,35,2021-07-04 0:00,
TE 5849,90600,27.6kV,50,25,14,5.54419E-05,0,0.001939885,43.5,35,2021-07-19 0:00,
TE 5640,90601,27.6kV,50,8,14,5.54284E-05,0,0.001939413,43.5,35,2021-08-21 0:00,
TE 8418,90601,27.6kV,50,9,12,5.54194E-05,0,0.001939097,39.5,35,2021-08-24 0:00,
TE 5674,90601,27.6kV,50,2,16,5.53979E-05,0,0.001938344,39,35,2021-06-27 0:00,
TE 8076,90601,27.6kV,50,12,12,5.53978E-05,0,0.001938341,38,35,2021-07-06 0:00,
T 10660,91365,27.6kV,75,17,39,5.53798E-05,0,0.001937712,75.75,35,2021-08-29 0:00,
TE 1784,90601,27.6kV,50,20,14,5.53754E-05,0,0.001937556,44,35,2021-08-29 0:00,
TE 3783,90604,27.6kV,75,8,15,5.53753E-05,0,0.001937556,56.25,35,2021-08-22 0:00,
TE 5200,90600,27.6kV,50,32,15,5.53609E-05,0,0.001937051,37.5,35,2021-07-15 0:00,
TE 6867,90601,27.6kV,50,19,15,5.53359E-05,0,0.001936177,42.5,35,2021-06-06 0:00,
TE 8447,90601,27.6kV,50,8,12,5.53124E-05,0,0.001935353,37.5,35,2021-08-19 0:00,
TE 295,90601,27.6kV,50,11,16,5.52739E-05,0,0.001934006,44,35,2021-06-27 0:00,
TE 5245,90601,27.6kV,50,8,15,5.52723E-05,0,0.00193395,41.5,35,2021-07-05 0:00,
T 10657,91360,27.6kV,50,17,20,5.52459E-05,0,0.001933027,45,35,2021-07-06 0:00,
TE 7855,90601,27.6kV,50,14,16,5.52445E-05,0,0.001932977,42,35,2021-08-22 0:00,
T 4440,91080,4.16kV,50,31,20,5.52399E-05,0,0.001932815,59.5,35,2021-06-06 0:00,
TE 8595,90601,27.6kV,50,7,12,5.52191E-05,0,0.001932087,36.5,35,2021-08-29 0:00,
T 11492,91365,27.6kV,75,7,45,5.52078E-05,0,0.001931694,69.75,35,2021-08-29 0:00,
TE 168,90601,27.6kV,50,19,12,5.51932E-05,0,0.001931181,42.5,35,2021-08-24 0:00,
TE 1420,90601,27.6kV,50,20,20,5.5189E-05,0,0.001931036,34,35,2021-06-29 0:00,
TE 8467,90601,27.6kV,50,8,13,5.51867E-05,0,0.001930954,43,35,2021-06-05 0:00,
T 2654,91080,4.16kV,50,22,18,5.516E-05,0,0.001930022,54.5,35,2021-08-29 0:00,
TE 4446,90600,27.6kV,50,34,12,5.51515E-05,0,0.001929725,40.5,35,2021-08-29 0:00,
TE 6866,90601,27.6kV,50,19,15,5.51426E-05,0,0.001929412,43,35,2021-06-20 0:00,
TE 2797,90601,27.6kV,50,10,13,5.51398E-05,0,0.001929314,45.5,35,2021-07-06 0:00,
T 11924,91350,27.6kV,25,3,24,5.51363E-05,0,0.001929193,28,35,2021-08-30 0:00,
TE 8548,90601,27.6kV,50,6,15,5.51182E-05,0,0.001928559,40,35,2021-06-28 0:00,
TE 6545,90601,27.6kV,50,19,15,5.50835E-05,0,0.001927344,43,35,2021-08-29 0:00,
TE 783,90601,27.6kV,50,21,17,5.50684E-05,0,0.001926817,45.5,35,2021-08-26 0:00,
TE 590,90601,27.6kV,50,8,15,5.50648E-05,0,0.00192669,40.5,35,2021-06-28 0:00,
TE 7723,90601,27.6kV,50,14,14,5.5054E-05,0,0.001926311,39,35,2021-08-26 0:00,
TE 7185,90601,27.6kV,50,17,16,5.49554E-05,0,0.001922861,44,35,2021-07-26 0:00,
T 8156,91360,27.6kV,50,44,11,5.49493E-05,0,0.00192265,43.5,35,2021-06-11 0:00,
TE 2814,90601,27.6kV,50,10,15,5.4949E-05,0,0.001922638,41,35,2021-08-29 0:00,
TE 967,90601,27.6kV,50,9,20,5.49418E-05,0,0.001922385,42,35,2021-07-05 0:00,
TE 952,90448,27.6kV,75,20,1,5.4937E-05,0,0.001922218,60.75,35,2021-06-27 0:00,
TE 3336,90601,27.6kV,50,11,16,5.48968E-05,0,0.001920811,39.5,35,2021-08-29 0:00,
T 228,91090,4.16kV,100,47,26,5.48657E-05,0,0.001919725,99,35,2021-08-24 0:00,
TE 1941,90604,27.6kV,75,20,12,5.48626E-05,0,0.001919616,57,35,2021-07-05 0:00,
T 11004,91350,27.6kV,25,5,4,5.4857E-05,0,0.001919418,18.05,35,2022-02-15 0:00,
TE 2244,90601,27.6kV,50,15,16,5.48468E-05,0,0.001919061,40,35,2021-06-28 0:00,
T 2099,91080,4.16kV,50,37,17,5.48409E-05,0,0.001918856,49,35,2021-08-29 0:00,
T 5922,91075,4.16kV,37,23,10,5.48403E-05,0,0.001918835,37,35,2021-07-05 0:00,
TE 5474,90601,27.6kV,50,6,12,5.48133E-05,0,0.00191789,40.5,35,2021-08-29 0:00,
TE 1838,90467,27.6kV,225,20,1,5.48101E-05,0,0.001917778,159.3225,35,2022-01-30 0:00,
T 11427,91365,27.6kV,75,8,28,5.47913E-05,0,0.001917119,75,35,2021-08-29 0:00,
TE 8131,90601,27.6kV,50,12,15,5.47628E-05,0,0.001916123,41.5,35,2021-08-19 0:00,
TE 858,90601,27.6kV,50,12,14,5.47553E-05,0,0.00191586,40.5,35,2021-06-27 0:00,
TE 712,90601,27.6kV,50,21,17,5.47429E-05,0,0.001915425,41,35,2021-07-05 0:00,
TE 1613,90608,27.6kV,100,20,2,5.47298E-05,0,0.00191497,83,35,2021-06-27 0:00,
TE 8459,90601,27.6kV,50,8,15,5.46997E-05,0,0.001913916,43.5,35,2021-06-06 0:00,
TE 7412,90601,27.6kV,50,16,8,5.46646E-05,0,0.001912688,38.5,35,2021-06-06 0:00,
TE 2545,90601,27.6kV,50,11,16,5.46425E-05,0,0.001911914,42.5,35,2021-08-29 0:00,
TE 3764,90601,27.6kV,50,5,15,5.46332E-05,0,0.001911589,42,35,2021-06-29 0:00,
TE 6228,90601,27.6kV,50,4,11,5.46305E-05,0,0.001911494,43.5,35,2021-06-29 0:00,
TE 1891,90601,27.6kV,50,9,16,5.46256E-05,0,0.001911323,42.5,35,2021-06-27 0:00,
TE 7594,90601,27.6kV,50,11,14,5.46252E-05,0,0.00191131,40,35,2021-06-06 0:00,
TE 3127,90601,27.6kV,50,12,15,5.46053E-05,0,0.001910611,42,35,2021-08-08 0:00,
TE 4584,90601,27.6kV,50,14,16,5.46014E-05,0,0.001910478,38.32,35,2022-01-29 0:00,
TE 971,90601,27.6kV,50,19,14,5.45946E-05,0,0.001910237,40.5,35,2021-06-27 0:00,
TE 1957,90601,27.6kV,50,3,10,5.45864E-05,0,0.001909951,39,35,2021-06-28 0:00,
T 9365,91360,27.6kV,50,28,16,5.45393E-05,0,0.001908302,48.5,35,2021-07-05 0:00,
T 9718,91360,27.6kV,50,25,20,5.45391E-05,0,0.001908295,50.43,35,2022-01-30 0:00,
TE 1409,90604,27.6kV,75,20,2,5.4535E-05,0,0.001908153,48.75,35,2021-06-28 0:00,
T 11753,91360,27.6kV,50,5,20,5.45195E-05,0,0.00190761,47,35,2021-06-26 0:00,
TE 3873,90601,27.6kV,50,12,12,5.45016E-05,0,0.001906984,40.5,35,2021-08-20 0:00,
TE 8455,90601,27.6kV,50,8,16,5.44893E-05,0,0.001906553,36.5,35,2021-08-22 0:00,
TE 7161,90601,27.6kV,50,18,17,5.44802E-05,0,0.001906237,40.5,35,2021-08-29 0:00,
TE 189,90601,27.6kV,50,22,9,5.44761E-05,0,0.00190609,43,35,2021-08-29 0:00,
TE 6592,90601,27.6kV,50,21,16,5.44689E-05,0,0.00190584,42,35,2021-08-29 0:00,
TE 6579,90601,27.6kV,50,21,14,5.44474E-05,0,0.001905089,42.5,35,2021-08-28 0:00,
TE 1930,90601,27.6kV,50,13,12,5.44296E-05,0,0.001904465,40.5,35,2021-08-22 0:00,
TE 7937,90601,27.6kV,50,12,17,5.44158E-05,0,0.00190398,42,35,2021-08-29 0:00,
TE 5647,90600,27.6kV,50,26,16,5.4408E-05,0,0.001903707,38.5,35,2021-07-05 0:00,
TE 7035,90601,27.6kV,50,18,12,5.43851E-05,0,0.001902906,44,35,2021-06-06 0:00,
TE 6594,90601,27.6kV,50,21,13,5.43837E-05,0,0.001902859,37,35,2021-07-18 0:00,
TE 4253,90601,27.6kV,50,17,12,5.43827E-05,0,0.001902823,38,35,2021-08-29 0:00,
TE 1880,90462,27.6kV,150,7,1,5.43776E-05,0,0.001902644,85.5,35,2021-06-28 0:00,
TE 8781,90601,27.6kV,50,6,12,5.43332E-05,0,0.001901091,41,35,2021-08-29 0:00,
TE 6247,90601,27.6kV,50,23,14,5.43328E-05,0,0.001901077,42,35,2021-07-06 0:00,
TE 4485,90082,4.16kV,50,34,8,5.43256E-05,0,0.001900824,35,35,2021-07-05 0:00,
TE 2784,90601,27.6kV,50,10,15,5.43224E-05,0,0.001900712,42,35,2021-06-27 0:00,
T 8914,91365,27.6kV,75,4,30,5.43049E-05,0,0.001900102,69.75,35,2021-06-06 0:00,
TE 1693,90601,27.6kV,50,11,16,5.42871E-05,0,0.00189948,42.5,35,2021-08-29 0:00,
TE 6666,90601,27.6kV,50,21,15,5.42685E-05,0,0.001898827,42.5,35,2021-06-27 0:00,
TE 6123,90601,27.6kV,50,22,5,5.42488E-05,0,0.001898137,36,35,2021-08-29 0:00,
TE 8271,90601,27.6kV,50,10,11,5.41938E-05,0,0.001896215,38.5,35,2021-07-26 0:00,
TE 1861,90601,27.6kV,50,20,12,5.41524E-05,0,0.001894765,41,35,2021-08-17 0:00,
TE 8691,90601,27.6kV,50,8,13,5.41519E-05,0,0.001894748,38.5,35,2021-06-06 0:00,
TE 4748,90605,27.6kV,75,33,16,5.41175E-05,0,0.001893543,56.25,35,2021-08-28 0:00,
TE 7422,90601,27.6kV,50,17,14,5.40907E-05,0,0.001892608,40.5,35,2021-08-29 0:00,
TE 3717,90601,27.6kV,50,5,14,5.40569E-05,0,0.001891424,43.5,35,2021-06-06 0:00,
TE 2370,90601,27.6kV,50,17,14,5.4038E-05,0,0.001890763,40.5,35,2021-07-07 0:00,
T 10493,91365,27.6kV,75,19,28,5.40282E-05,0,0.001890419,66.75,35,2021-08-29 0:00,
TE 2372,90601,27.6kV,50,17,16,5.40178E-05,0,0.001890055,41.5,35,2021-07-06 0:00,
T 9279,91365,27.6kV,75,29,29,5.40109E-05,0,0.001889815,71.25,35,2021-06-27 0:00,
TE 7267,90601,27.6kV,50,17,15,5.40096E-05,0,0.001889769,37.5,35,2021-07-05 0:00,
T 110,91085,4.16kV,75,34,21,5.39908E-05,0,0.001889111,76.5,35,2021-08-29 0:00,
TE 3786,90604,27.6kV,75,8,16,5.39689E-05,0,0.001888343,51.75,35,2021-06-28 0:00,
TE 726,90601,27.6kV,50,10,11,5.39465E-05,0,0.00188756,40,35,2021-08-29 0:00,
TE 7181,90601,27.6kV,50,17,13,5.39283E-05,0,0.001886924,40,35,2021-08-24 0:00,
TE 6423,90601,27.6kV,50,21,15,5.38937E-05,0,0.001885714,41,35,2021-06-06 0:00,
TE 3409,90605,27.6kV,75,42,14,5.38741E-05,0,0.001885027,59.25,35,2021-08-29 0:00,
TE 3455,90462,27.6kV,150,15,1,5.38666E-05,0,0.001884765,84,35,2021-08-23 0:00,
T 11762,91360,27.6kV,50,5,22,5.38582E-05,0,0.001884472,51,35,2021-07-06 0:00,
TE 5905,90600,27.6kV,50,11,17,5.38307E-05,0,0.001883509,42,35,2021-08-22 0:00,
TE 7699,90601,27.6kV,50,14,15,5.38024E-05,0,0.00188252,40,35,2021-08-28 0:00,
T 11790,91350,27.6kV,25,5,17,5.37867E-05,0,0.001881971,24.96,35,2022-02-14 0:00,
TE 1369,90604,27.6kV,75,20,17,5.3715E-05,0,0.001879463,55.5,35,2021-07-05 0:00,
TE 3579,90601,27.6kV,50,12,13,5.37051E-05,0,0.001879116,38,35,2021-08-24 0:00,
TE 4103,90601,27.6kV,50,5,14,5.36992E-05,0,0.001878907,39.5,35,2021-06-26 0:00,
TE 8663,90601,27.6kV,50,6,15,5.3681E-05,0,0.001878272,42,35,2021-08-22 0:00,
TE 6954,90601,27.6kV,50,18,13,5.36806E-05,0,0.001878256,39.5,35,2021-06-09 0:00,
TE 5994,90601,27.6kV,50,24,14,5.35848E-05,0,0.001874907,41,35,2021-06-06 0:00,
TE 4617,90600,27.6kV,50,33,16,5.35755E-05,0,0.001874582,37,35,2021-06-28 0:00,
TE 6450,90601,27.6kV,50,22,15,5.35623E-05,0,0.001874119,42,35,2021-06-06 0:00,
TE 7560,90601,27.6kV,50,15,18,5.35539E-05,0,0.001873824,42,35,2021-07-05 0:00,
TE 8169,90604,27.6kV,75,11,22,5.35011E-05,0,0.001871976,54.75,35,2021-06-27 0:00,
TE 7136,90601,27.6kV,50,18,11,5.34961E-05,0,0.001871802,38,35,2021-07-18 0:00,
TE 6267,90601,27.6kV,50,23,15,5.3492E-05,0,0.001871657,42,35,2021-08-11 0:00,
TE 8326,90601,27.6kV,50,10,14,5.34896E-05,0,0.001871573,38,35,2021-06-05 0:00,
T 9613,91360,27.6kV,50,31,23,5.34895E-05,0,0.001871572,47.5,35,2021-07-06 0:00,
T 11174,91360,27.6kV,50,8,18,5.34845E-05,0,0.001871397,49,35,2021-06-06 0:00,
T 11319,91365,27.6kV,75,9,28,5.34794E-05,0,0.001871216,72.75,35,2021-06-28 0:00,
TE 1303,90601,27.6kV,50,14,10,5.34336E-05,0,0.001869615,42,35,2021-08-08 0:00,
T 2343,91070,4.16kV,25,14,11,5.34321E-05,0,0.001869562,27.5,35,2021-08-22 0:00,
TE 7370,90601,27.6kV,50,17,15,5.34196E-05,0,0.001869124,38.5,35,2021-08-10 0:00,
TE 7199,90601,27.6kV,50,18,14,5.34094E-05,0,0.001868768,45,35,2021-08-23 0:00,
T 10703,91355,27.6kV,37,17,20,5.34066E-05,0,0.001868672,35.52,35,2021-07-05 0:00,
TE 2587,90601,27.6kV,50,6,16,5.32782E-05,0,0.001864178,39,35,2021-07-06 0:00,
TE 3903,90605,27.6kV,100,1,12,5.32475E-05,0,0.001863103,67,35,2021-06-29 0:00,
TE 3447,90604,27.6kV,75,10,15,5.32314E-05,0,0.001862539,60,35,2021-08-29 0:00,
TE 8027,90601,27.6kV,50,3,14,5.3229E-05,0,0.001862456,41.5,35,2021-08-29 0:00,
TE 1020,90601,27.6kV,50,8,14,5.32132E-05,0,0.001861902,40,35,2021-08-09 0:00,
TE 4259,90601,27.6kV,50,2,13,5.31986E-05,0,0.001861394,44,35,2021-07-25 0:00,
TE 7519,90601,27.6kV,50,16,14,5.31959E-05,0,0.001861297,39.5,35,2021-07-05 0:00,
TE 3474,90601,27.6kV,50,16,15,5.31803E-05,0,0.001860754,40,35,2021-07-05 0:00,
T 11226,91370,27.6kV,100,8,39,5.31755E-05,0,0.001860586,119,35,2021-06-06 0:00,
TE 2180,90601,27.6kV,50,48,13,5.31754E-05,0,0.00186058,42,35,2021-08-29 0:00,
TE 7287,90601,27.6kV,50,17,13,5.31167E-05,0,0.001858526,36.5,35,2021-06-09 0:00,
T 1760,91080,4.16kV,50,47,21,5.31135E-05,0,0.001858414,53.5,35,2021-06-27 0:00,
TE 3319,90601,27.6kV,50,11,15,5.3084E-05,0,0.001857383,42,35,2021-08-28 0:00,
TE 8283,90601,27.6kV,50,10,15,5.30696E-05,0,0.00185688,39.5,35,2021-08-30 0:00,
TE 5490,90601,27.6kV,50,4,16,5.30655E-05,0,0.001856736,43,35,2021-06-28 0:00,
T 8816,91365,27.6kV,75,31,30,5.30554E-05,0,0.001856382,74.25,35,2021-08-29 0:00,
TE 208,90601,27.6kV,50,59,17,5.3031E-05,0,0.001855527,38.5,35,2021-07-06 0:00,
TE 6409,90601,27.6kV,50,22,15,5.29924E-05,0,0.001854178,38,35,2021-07-06 0:00,
TE 1537,90467,27.6kV,225,20,1,5.2979E-05,0,0.00185371,164.25,35,2021-06-29 0:00,
TE 8178,90601,27.6kV,50,10,14,5.29475E-05,0,0.001852607,42,35,2021-07-25 0:00,
TE 3888,90601,27.6kV,50,5,15,5.29426E-05,0,0.001852435,38,35,2021-06-06 0:00,
TE 7651,90601,27.6kV,50,15,14,5.29236E-05,0,0.001851771,44,35,2021-06-29 0:00,
T 9695,91365,27.6kV,75,28,22,5.29074E-05,0,0.001851205,66,35,2021-06-29 0:00,
TE 9267,90601,27.6kV,50,4,15,5.29036E-05,0,0.001851072,41.34,35,2022-02-13 0:00,
T 10295,91365,27.6kV,75,22,33,5.28918E-05,0,0.001850658,72,35,2021-07-06 0:00,
TE 4958,90605,27.6kV,75,33,16,5.28809E-05,0,0.001850276,55.5,35,2021-07-04 0:00,
TE 3887,90601,27.6kV,50,4,16,5.28464E-05,0,0.00184907,38,35,2021-08-29 0:00,
TE 6091,90605,27.6kV,75,21,11,5.28106E-05,0,0.001847818,49.5,35,2021-06-27 0:00,
TE 1888,90601,27.6kV,50,9,14,5.27964E-05,0,0.001847318,40,35,2021-08-28 0:00,
T 11054,91360,27.6kV,50,12,21,5.27826E-05,0,0.001846837,50.5,35,2021-06-28 0:00,
TE 5495,90600,27.6kV,50,28,14,5.27718E-05,0,0.001846459,40.5,35,2021-07-25 0:00,
TE 4381,90601,27.6kV,50,34,15,5.2769E-05,0,0.001846362,43.5,35,2021-07-05 0:00,
TE 8932,90601,27.6kV,50,6,13,5.27612E-05,0,0.001846087,46.03,35,2022-01-20 0:00,
TE 7542,90601,27.6kV,50,15,13,5.276E-05,0,0.001846046,41,35,2021-06-05 0:00,
TE 2082,90601,27.6kV,50,16,17,5.27198E-05,0,0.001844638,43,35,2021-07-04 0:00,
TE 9047,90601,27.6kV,50,4,14,5.27171E-05,0,0.001844544,39.5,35,2021-05-23 0:00,
T 11979,91370,27.6kV,100,2,57,5.2716E-05,0,0.001844505,99,35,2021-06-28 0:00,
T 8136,91360,27.6kV,50,48,25,5.27114E-05,0,0.001844344,49.5,35,2021-06-27 0:00,
TE 1165,90462,27.6kV,150,8,1,5.27105E-05,0,0.001844315,84,35,2021-08-29 0:00,
TE 7663,90601,27.6kV,50,12,14,5.26705E-05,0,0.001842916,39.5,35,2021-07-05 0:00,
TE 5902,90600,27.6kV,50,24,15,5.26565E-05,0,0.001842425,40.5,35,2021-08-23 0:00,
TE 8936,90601,27.6kV,50,5,14,5.26486E-05,0,0.001842149,39.5,35,2021-08-29 0:00,
TE 4649,90082,4.16kV,50,34,13,5.26348E-05,0,0.001841664,43,35,2021-08-23 0:00,
TE 8215,90601,27.6kV,50,11,15,5.26281E-05,0,0.00184143,38.5,35,2021-06-27 0:00,
TE 5840,90601,27.6kV,50,9,15,5.26091E-05,0,0.001840766,40,35,2021-06-06 0:00,
TE 6540,90601,27.6kV,50,21,16,5.25909E-05,0,0.00184013,41,35,2021-07-05 0:00,
TE 9505,90601,27.6kV,50,2,18,5.25791E-05,0,0.001839716,36.5,35,2021-08-23 0:00,
TE 7034,90601,27.6kV,50,18,12,5.25633E-05,0,0.001839164,44.5,35,2021-08-29 0:00,
TE 8033,90601,27.6kV,50,12,16,5.25632E-05,0,0.00183916,39,35,2021-06-28 0:00,
TE 2809,90601,27.6kV,50,11,13,5.25582E-05,0,0.001838986,39,35,2021-06-28 0:00,
T 2663,91075,4.16kV,37,61,12,5.25453E-05,0,0.001838535,35.15,35,2021-06-06 0:00,
TE 3697,90601,27.6kV,50,11,15,5.25275E-05,0,0.001837911,34.5,35,2021-06-05 0:00,
T 9213,91365,27.6kV,75,29,21,5.2499E-05,0,0.001836915,69.75,35,2021-07-05 0:00,
TE 7239,90717,27.6kV,225,17,1,5.24824E-05,0,0.001836332,189,35,2021-07-05 0:00,
TE 1620,90601,27.6kV,50,20,15,5.2479E-05,0,0.001836214,43,35,2021-08-23 0:00,
TE 1937,90604,27.6kV,75,20,12,5.24709E-05,0,0.00183593,51.75,35,2021-08-22 0:00,
TE 3344,90601,27.6kV,50,5,17,5.24503E-05,0,0.001835212,37.91,35,2022-02-05 0:00,
TE 6841,90713,27.6kV,150,21,2,5.24372E-05,0,0.001834751,97.5,35,2021-06-29 0:00,
TE 5926,90600,27.6kV,50,24,16,5.24117E-05,0,0.001833861,44.5,35,2021-06-06 0:00,
TE 8073,90601,27.6kV,50,11,18,5.24116E-05,0,0.001833856,36,35,2021-05-24 0:00,
TE 3725,90601,27.6kV,50,12,14,5.23894E-05,0,0.00183308,65.07,35,2022-03-27 0:00,
TE 3285,90601,27.6kV,50,11,15,5.23887E-05,0,0.001833055,41.5,35,2021-08-28 0:00,
T 9001,91365,27.6kV,75,30,35,5.23744E-05,0,0.001832556,76.5,35,2021-07-25 0:00,
T 9518,91360,27.6kV,50,27,22,5.23482E-05,0,0.001831636,46.5,35,2021-07-06 0:00,
TE 4483,90605,27.6kV,75,34,12,5.23343E-05,0,0.001831153,54,35,2021-07-05 0:00,
T 10843,91370,27.6kV,100,21,46,5.23171E-05,0,0.00183055,93,35,2021-06-27 0:00,
TE 6572,90601,27.6kV,50,21,16,5.23115E-05,0,0.001830354,39.5,35,2021-06-28 0:00,
TE 7700,90601,27.6kV,50,14,13,5.23097E-05,0,0.00183029,40,35,2021-08-29 0:00,
TE 1310,90462,27.6kV,150,6,1,5.23075E-05,0,0.001830215,72,35,2021-08-24 0:00,
TE 5897,90600,27.6kV,50,24,15,5.23033E-05,0,0.001830065,37.5,35,2021-06-06 0:00,
TE 2113,90604,27.6kV,75,14,12,5.2282E-05,0,0.00182932,49.5,35,2021-06-20 0:00,
TE 354,90601,27.6kV,50,10,16,5.22706E-05,0,0.001828924,36.5,35,2021-06-26 0:00,
TE 8643,90601,27.6kV,50,7,16,5.22698E-05,0,0.001828894,39.5,35,2021-08-29 0:00,
TE 6900,90601,27.6kV,50,19,13,5.22239E-05,0,0.00182729,39.5,35,2021-08-22 0:00,
T 10661,91360,27.6kV,50,15,28,5.22003E-05,0,0.001826464,43.13,35,2021-11-22 0:00,
TE 8689,90601,27.6kV,50,8,12,5.21948E-05,0,0.00182627,36.5,35,2021-08-24 0:00,
TE 40,90601,27.6kV,50,7,18,5.21763E-05,0,0.001825623,40.25,35,2022-01-10 0:00,
TE 1991,90601,27.6kV,50,11,16,5.21723E-05,0,0.001825483,46,35,2021-08-29 0:00,
TE 5838,90600,27.6kV,50,11,13,5.21556E-05,0,0.001824899,38.5,35,2021-08-21 0:00,
TE 4639,90605,27.6kV,75,33,16,5.21365E-05,0,0.001824231,65.25,35,2021-06-05 0:00,
TE 8022,90601,27.6kV,50,12,20,5.2132E-05,0,0.001824074,37,35,2021-06-05 0:00,
TE 4613,90601,27.6kV,50,8,17,5.2115E-05,0,0.001823476,39.5,35,2021-06-06 0:00,
TE 2566,90600,27.6kV,50,46,19,5.20891E-05,0,0.001822573,39,35,2021-08-22 0:00,
TE 9108,90601,27.6kV,50,5,14,5.20578E-05,0,0.001821476,37,35,2021-08-24 0:00,
TE 2035,90604,27.6kV,75,20,17,5.20572E-05,0,0.001821455,57.75,35,2021-08-09 0:00,
TE 7263,90601,27.6kV,50,17,14,5.20564E-05,0,0.001821428,38,35,2021-08-22 0:00,
TE 4540,90600,27.6kV,50,34,16,5.20478E-05,0,0.001821127,39.5,35,2021-07-18 0:00,
TE 9331,90601,27.6kV,50,4,10,5.2004E-05,0,0.001819594,42.5,35,2021-06-08 0:00,
TE 3895,90601,27.6kV,50,4,15,5.19856E-05,0,0.001818949,44,35,2021-08-29 0:00,
TE 7121,90601,27.6kV,50,18,16,5.19771E-05,0,0.001818654,41.5,35,2021-08-22 0:00,
T 9442,91360,27.6kV,50,28,20,5.19706E-05,0,0.001818424,50,35,2021-06-28 0:00,
TE 937,90601,27.6kV,50,20,18,5.19677E-05,0,0.001818325,38.5,35,2021-06-28 0:00,
TE 8313,90601,27.6kV,50,10,13,5.19383E-05,0,0.001817295,41,35,2021-08-22 0:00,
TE 7283,90601,27.6kV,50,17,13,5.1928E-05,0,0.001816935,43,35,2021-08-29 0:00,
TE 4250,90605,27.6kV,75,35,16,5.18911E-05,0,0.001815644,54,35,2021-06-26 0:00,
TE 1214,90601,27.6kV,50,10,11,5.18846E-05,0,0.001815418,40,35,2021-06-29 0:00,
TE 8585,90601,27.6kV,50,9,14,5.1876E-05,0,0.001815115,43,35,2021-06-06 0:00,
T 8971,91365,27.6kV,75,30,30,5.18736E-05,0,0.001815032,72,35,2021-08-29 0:00,
TE 5783,90601,27.6kV,50,21,15,5.18608E-05,0,0.001814584,38.5,35,2021-06-06 0:00,
TE 8704,90601,27.6kV,50,6,14,5.18595E-05,0,0.001814537,42,35,2021-07-05 0:00,
TE 3534,90601,27.6kV,50,10,16,5.1855E-05,0,0.001814379,38,35,2021-06-28 0:00,
TE 1545,90600,27.6kV,50,24,15,5.1853E-05,0,0.001814311,40.5,35,2021-07-05 0:00,
TE 8761,90601,27.6kV,50,6,10,5.18221E-05,0,0.001813229,41,35,2021-07-05 0:00,
TE 1788,90604,27.6kV,75,11,10,5.18157E-05,0,0.001813006,46.5,35,2021-07-05 0:00,
T 7040,91358,8.32kV,25,42,3,5.18156E-05,0,0.001813001,43,35,2021-05-01 0:00,
TE 3762,90601,27.6kV,50,5,15,5.17918E-05,0,0.00181217,41.62,35,2022-02-13 0:00,
T 9702,91360,27.6kV,50,25,22,5.1778E-05,0,0.001811688,55,35,2021-08-29 0:00,
T 10262,91360,27.6kV,50,22,23,5.1776E-05,0,0.001811615,55.5,35,2021-08-29 0:00,
TE 2376,90601,27.6kV,50,17,13,5.17488E-05,0,0.001810666,42,35,2021-08-21 0:00,
TE 3906,90605,27.6kV,75,36,12,5.17268E-05,0,0.001809896,56.25,35,2021-07-05 0:00,
TE 799,90604,27.6kV,75,13,23,5.17027E-05,0,0.001809052,57,35,2021-07-06 0:00,
TE 6743,90601,27.6kV,50,19,14,5.16757E-05,0,0.001808106,38,35,2021-07-05 0:00,
TE 8549,90601,27.6kV,50,6,15,5.16486E-05,0,0.001807161,43.5,35,2021-07-05 0:00,
TE 1373,90467,27.6kV,225,22,1,5.1645E-05,0,0.001807033,168.75,35,2021-06-28 0:00,
TE 4954,90601,27.6kV,50,14,11,5.16296E-05,0,0.001806495,40,35,2021-08-21 0:00,
TE 6997,90601,27.6kV,50,19,14,5.16281E-05,0,0.001806441,41.5,35,2021-08-29 0:00,
TE 7878,90601,27.6kV,50,14,12,5.16019E-05,0,0.001805524,36,35,2021-08-29 0:00,
TE 1605,90467,27.6kV,225,9,2,5.16006E-05,0,0.001805479,157.95,35,2022-01-11 0:00,
TE 2454,90604,27.6kV,75,12,16,5.1586E-05,0,0.001804969,51.75,35,2021-07-06 0:00,
TE 7055,90728,27.6kV,500,12,2,5.15758E-05,0,0.001804612,320,35,2021-06-07 0:00,
T 774,91080,4.16kV,50,49,13,5.15658E-05,0,0.001804263,45,35,2021-08-22 0:00,
TE 7339,90601,27.6kV,50,15,14,5.1545E-05,0,0.001803533,41.5,35,2021-06-10 0:00,
TE 2552,90600,27.6kV,50,46,17,5.15413E-05,0,0.001803406,40,35,2021-08-29 0:00,
TE 3665,90460,27.6kV,150,40,1,5.14971E-05,0,0.001801857,122.595,35,2022-01-29 0:00,
TE 2248,90601,27.6kV,50,15,15,5.14958E-05,0,0.001801811,38,35,2021-07-06 0:00,
TE 8648,90601,27.6kV,50,7,14,5.14887E-05,0,0.001801565,42,35,2021-06-06 0:00,
T 9036,91360,27.6kV,50,42,18,5.14571E-05,0,0.00180046,46,35,2021-07-05 0:00,
TE 8710,90601,27.6kV,50,6,13,5.14517E-05,0,0.00180027,40.5,35,2021-08-17 0:00,
TE 4461,90601,27.6kV,50,2,16,5.14278E-05,0,0.001799432,33.5,35,2021-06-08 0:00,
TE 3250,90601,27.6kV,50,10,16,5.14277E-05,0,0.001799428,37,35,2021-08-23 0:00,
T 8613,91355,27.6kV,37,47,11,5.14266E-05,0,0.00179939,29.6,35,2021-06-28 0:00,
T 10574,91365,27.6kV,75,18,27,5.14227E-05,0,0.001799256,72.75,35,2021-08-21 0:00,
TE 6921,90601,27.6kV,50,19,12,5.14051E-05,0,0.001798639,39,35,2021-08-29 0:00,
TE 978,90083,27.6kV,50,1,16,5.13994E-05,0,0.00179844,40.5,35,2021-08-29 0:00,
TE 7086,90601,27.6kV,50,19,13,5.13893E-05,0,0.001798084,41.5,35,2021-08-29 0:00,
T 11159,91360,27.6kV,50,10,25,5.13671E-05,0,0.00179731,49,35,2021-07-06 0:00,
TE 1757,90601,27.6kV,50,11,14,5.13596E-05,0,0.001797047,42.5,35,2021-07-25 0:00,
TE 1368,90604,27.6kV,75,20,18,5.13481E-05,0,0.001796643,59.25,35,2021-08-29 0:00,
TE 8311,90601,27.6kV,50,10,12,5.1343E-05,0,0.001796467,41.5,35,2021-08-23 0:00,
TE 8211,90601,27.6kV,50,11,18,5.13421E-05,0,0.001796434,39.5,35,2021-08-09 0:00,
TE 3589,90601,27.6kV,50,13,12,5.13373E-05,0,0.001796265,37.5,35,2021-06-27 0:00,
TE 3657,90605,27.6kV,75,36,16,5.13245E-05,0,0.001795819,49.5,35,2021-06-28 0:00,
TE 7858,90601,27.6kV,50,14,14,5.13076E-05,0,0.001795229,38.5,35,2021-08-22 0:00,
TE 3121,90601,27.6kV,50,11,14,5.12762E-05,0,0.001794128,39.5,35,2021-08-29 0:00,
TE 6178,90601,27.6kV,50,23,15,5.12548E-05,0,0.001793381,40.5,35,2021-06-29 0:00,
TE 4117,90601,27.6kV,50,5,15,5.12289E-05,0,0.001792473,38,35,2021-07-05 0:00,
TE 6924,90601,27.6kV,50,19,16,5.11623E-05,0,0.001790143,41,35,2021-08-29 0:00,
T 11088,91405,27.6kV,111,10,2,5.11449E-05,0,0.001789536,71.04,35,2021-07-19 0:00,
