transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 7894,90601,27.6kV,50,14,15,5.11449E-05,0,0.001789534,42,35,2021-08-29 0:00,
TE 938,90601,27.6kV,50,19,14,5.11415E-05,0,0.001789415,40,35,2021-06-06 0:00,
TE 2847,90601,27.6kV,50,12,13,5.11297E-05,0,0.001789002,43.5,35,2021-08-24 0:00,
TE 4455,90605,27.6kV,75,34,16,5.11197E-05,0,0.001788653,58.5,35,2021-06-06 0:00,
TE 1998,90601,27.6kV,50,22,19,5.11188E-05,0,0.001788622,39,35,2021-08-29 0:00,
TE 2272,90601,27.6kV,50,17,12,5.10703E-05,0,0.001786924,39.5,35,2021-06-06 0:00,
TE 4434,90601,27.6kV,50,3,12,5.10279E-05,0,0.001785441,42,35,2021-08-29 0:00,
TE 4962,90601,27.6kV,50,18,16,5.09643E-05,0,0.001783214,35.5,35,2021-07-06 0:00,
TE 6090,90605,27.6kV,75,21,11,5.09499E-05,0,0.001782712,54.75,35,2021-08-29 0:00,
T 11488,91360,27.6kV,50,7,27,5.09159E-05,0,0.001781524,50,35,2021-07-06 0:00,
TE 2092,90601,27.6kV,50,9,18,5.09011E-05,0,0.001781003,40,35,2021-08-29 0:00,
TE 7391,90601,27.6kV,50,17,16,5.08922E-05,0,0.001780692,37,35,2021-06-27 0:00,
T 9377,91360,27.6kV,50,28,17,5.08866E-05,0,0.001780498,49,35,2021-08-24 0:00,
TE 8233,90601,27.6kV,50,11,10,5.08609E-05,0,0.001779598,40,35,2021-08-20 0:00,
T 5982,91075,4.16kV,37,23,6,5.08593E-05,0,0.001779541,36.26,35,2021-06-27 0:00,
TE 6896,90601,27.6kV,50,19,15,5.08499E-05,0,0.001779214,39,35,2021-06-06 0:00,
T 11467,91350,27.6kV,25,7,2,5.08374E-05,0,0.001778775,30,35,2021-07-06 0:00,
TE 8819,90601,27.6kV,50,6,15,5.08289E-05,0,0.001778477,34.5,35,2021-07-05 0:00,
T 1452,91075,4.16kV,37,14,13,5.082E-05,0,0.001778168,36.26,35,2021-06-27 0:00,
TE 8779,90601,27.6kV,50,6,13,5.07807E-05,0,0.001776791,39.5,35,2021-06-06 0:00,
TE 4620,90600,27.6kV,50,33,15,5.07545E-05,0,0.001775873,35.5,35,2021-05-25 0:00,
TE 1449,90601,27.6kV,50,20,11,5.07478E-05,0,0.00177564,38,35,2021-08-24 0:00,
TE 2641,90601,27.6kV,50,11,15,5.07475E-05,0,0.00177563,45.5,35,2021-07-05 0:00,
TE 6905,90601,27.6kV,50,19,12,5.07445E-05,0,0.001775524,39,35,2021-07-04 0:00,
TE 9435,90601,27.6kV,50,2,10,5.07408E-05,0,0.001775397,55.13,35,2022-03-30 0:00,
T 1055,91075,4.16kV,37,56,9,5.07295E-05,0,0.001774999,36.63,35,2021-07-06 0:00,
T 8143,91360,27.6kV,50,49,26,5.07288E-05,0,0.001774976,59,35,2021-07-06 0:00,
TE 8296,90601,27.6kV,50,10,13,5.07115E-05,0,0.001774371,37.5,35,2021-08-29 0:00,
T 11713,91360,27.6kV,50,7,22,5.06974E-05,0,0.001773875,55,35,2021-07-05 0:00,
TE 2170,90601,27.6kV,50,12,11,5.06698E-05,0,0.001772912,40,35,2021-08-29 0:00,
TE 3585,90565,27.6kV,75,51,12,5.06698E-05,0,0.001772912,52.5,35,2021-08-24 0:00,
T 8019,91355,27.6kV,37,37,14,5.06566E-05,0,0.00177245,33.67,35,2021-07-06 0:00,
TE 6937,90601,27.6kV,50,19,14,5.06483E-05,0,0.001772159,41,35,2021-06-28 0:00,
TE 3262,90601,27.6kV,50,5,15,5.06459E-05,0,0.001772075,42.5,35,2021-08-11 0:00,
T 9700,91355,27.6kV,37,25,17,5.06382E-05,0,0.001771806,34.41,35,2021-08-09 0:00,
TE 7646,90601,27.6kV,50,19,14,5.06213E-05,0,0.001771212,40,35,2021-08-22 0:00,
TE 8852,90608,27.6kV,100,5,48,5.06079E-05,0,0.001770746,92,35,2021-08-29 0:00,
TE 5013,90601,27.6kV,50,2,15,5.0604E-05,0,0.001770607,39,35,2021-07-05 0:00,
TE 7692,90601,27.6kV,50,17,14,5.06031E-05,0,0.001770577,38,35,2021-06-28 0:00,
TE 6192,90601,27.6kV,50,23,14,5.06023E-05,0,0.001770549,40,35,2021-08-29 0:00,
TE 400,90600,27.6kV,50,25,13,5.06003E-05,0,0.001770478,37.5,35,2021-08-23 0:00,
T 11529,91360,27.6kV,50,7,19,5.0594E-05,0,0.001770257,47.5,35,2021-08-09 0:00,
T 8197,91360,27.6kV,50,37,19,5.05777E-05,0,0.001769689,49,35,2021-07-05 0:00,
TE 2036,90604,27.6kV,75,20,16,5.05649E-05,0,0.00176924,51.75,35,2021-07-06 0:00,
TE 3935,90600,27.6kV,50,30,9,5.05642E-05,0,0.001769218,38.5,35,2021-08-22 0:00,
TE 8356,90601,27.6kV,50,10,15,5.05525E-05,0,0.001768808,40.5,35,2021-06-06 0:00,
TE 6993,90601,27.6kV,50,18,15,5.05518E-05,0,0.001768783,38.5,35,2021-08-17 0:00,
TE 7026,90601,27.6kV,50,18,11,5.05414E-05,0,0.001768418,41.5,35,2021-08-28 0:00,
TE 7786,90601,27.6kV,50,14,16,5.05173E-05,0,0.001767577,38,35,2021-06-28 0:00,
TE 9200,90601,27.6kV,50,4,12,5.05087E-05,0,0.001767276,39.5,35,2021-08-29 0:00,
TE 6184,90601,27.6kV,50,23,12,5.04744E-05,0,0.001766075,40,35,2021-08-09 0:00,
TE 7474,90601,27.6kV,50,17,17,5.04693E-05,0,0.001765897,40,35,2021-08-21 0:00,
TE 8166,90604,27.6kV,75,11,23,5.04686E-05,0,0.001765872,52.5,35,2021-06-27 0:00,
TE 1180,90600,27.6kV,50,26,11,5.04682E-05,0,0.001765858,36,35,2021-08-21 0:00,
TE 8771,90601,27.6kV,50,6,15,5.04541E-05,0,0.001765362,69.36,35,2022-01-29 0:00,
TE 3767,90601,27.6kV,50,5,15,5.04478E-05,0,0.001765144,42,35,2021-06-05 0:00,
TE 8061,90601,27.6kV,50,13,14,5.04345E-05,0,0.001764677,44,35,2021-06-29 0:00,
TE 7256,90601,27.6kV,50,17,15,5.04287E-05,0,0.001764475,37,35,2021-07-06 0:00,
TE 6357,90601,27.6kV,50,22,15,5.04263E-05,0,0.00176439,42.5,35,2021-06-28 0:00,
TE 3768,90601,27.6kV,50,5,15,5.03732E-05,0,0.001762532,42.5,35,2021-07-18 0:00,
T 814,91070,4.16kV,25,5,5,5.037E-05,0,0.001762421,25.5,35,2021-07-06 0:00,
TE 7277,90728,27.6kV,500,16,1,5.03633E-05,0,0.001762185,405,35,2021-09-14 0:00,
TE 7285,90601,27.6kV,50,17,15,5.03166E-05,0,0.001760554,37,35,2021-06-28 0:00,
T 10911,91350,27.6kV,25,16,11,5.03005E-05,0,0.001759989,27.3,35,2022-01-30 0:00,
TE 874,90601,27.6kV,50,11,17,5.02935E-05,0,0.001759744,38,35,2021-06-13 0:00,
TE 3393,90601,27.6kV,50,13,13,5.02694E-05,0,0.0017589,46,35,2021-07-06 0:00,
TE 5622,90601,27.6kV,50,8,16,5.02665E-05,0,0.001758799,41.5,35,2021-08-21 0:00,
TE 1499,90601,27.6kV,50,21,2,5.02382E-05,0,0.001757809,33,35,2021-06-06 0:00,
T 10933,91370,27.6kV,100,14,44,5.0236E-05,0,0.001757732,100,35,2021-07-06 0:00,
TE 4448,90605,27.6kV,75,34,14,5.02121E-05,0,0.001756897,53.25,35,2021-06-06 0:00,
TE 2878,90601,27.6kV,50,11,14,5.02108E-05,0,0.001756851,40,35,2021-08-29 0:00,
TE 7092,90601,27.6kV,50,18,14,5.02005E-05,0,0.001756489,42,35,2021-06-27 0:00,
T 10640,91360,27.6kV,50,18,25,5.02002E-05,0,0.00175648,46.5,35,2021-08-29 0:00,
TE 7545,90601,27.6kV,50,9,11,5.01893E-05,0,0.0017561,36,35,2021-07-05 0:00,
TE 6009,90601,27.6kV,50,24,14,5.01776E-05,0,0.001755689,38.5,35,2021-06-06 0:00,
TE 7316,90601,27.6kV,50,17,15,5.01576E-05,0,0.001754989,38.5,35,2021-06-26 0:00,
TE 5327,90600,27.6kV,50,29,14,5.01399E-05,0,0.001754371,44,35,2021-08-29 0:00,
TE 8775,90601,27.6kV,50,6,14,5.01064E-05,0,0.001753196,42,35,2021-08-22 0:00,
TE 239,90601,27.6kV,50,9,15,5.00966E-05,0,0.001752856,41,35,2021-06-06 0:00,
TE 4929,90723,27.6kV,300,6,13,5.00841E-05,0,0.001752416,210,35,2021-08-26 0:00,
T 10337,91350,27.6kV,75,21,1,5.00597E-05,0,0.001751562,79.2525,35,2022-01-10 0:00,
T 10593,91350,27.6kV,75,18,2,5.00587E-05,0,0.001751528,58.5,35,2021-06-28 0:00,
TE 1164,90462,27.6kV,150,8,1,5.00526E-05,0,0.001751315,76.5,35,2021-08-29 0:00,
TE 7207,90601,27.6kV,50,18,11,5.00489E-05,0,0.001751186,37,35,2021-07-06 0:00,
TE 1782,90604,27.6kV,75,20,15,5.00476E-05,0,0.00175114,54,35,2021-07-05 0:00,
T 10267,91360,27.6kV,50,11,23,5.00318E-05,0,0.001750588,49,35,2021-07-06 0:00,
TE 1889,90601,27.6kV,50,9,14,5.00227E-05,0,0.001750268,37,35,2021-08-22 0:00,
T 9946,91410,27.6kV,150,11,1,4.99972E-05,0,0.001749377,172.26,35,2021-12-07 0:00,
TE 9250,90601,27.6kV,50,4,14,4.99802E-05,0,0.001748781,41.5,35,2021-08-22 0:00,
TE 1775,90601,27.6kV,50,22,1,4.99638E-05,0,0.001748209,35,35,2021-08-26 0:00,
T 11307,91365,27.6kV,75,9,33,4.99618E-05,0,0.001748138,71.25,35,2021-06-27 0:00,
TE 949,90462,27.6kV,150,8,7,4.9942E-05,0,0.001747446,73.5,35,2021-08-24 0:00,
TE 6488,90601,27.6kV,50,21,13,4.99306E-05,0,0.001747046,38.5,35,2021-06-29 0:00,
T 2643,91070,4.16kV,25,61,8,4.99301E-05,0,0.00174703,25.25,35,2021-08-28 0:00,
TE 1698,90601,27.6kV,50,11,16,4.99068E-05,0,0.001746214,39.5,35,2021-08-09 0:00,
TE 5724,90600,27.6kV,50,26,13,4.99012E-05,0,0.001746017,44,35,2021-08-28 0:00,
TE 5496,90601,27.6kV,50,9,12,4.98945E-05,0,0.001745782,40.5,35,2021-08-22 0:00,
TE 1294,90601,27.6kV,50,18,12,4.98633E-05,0,0.001744693,40,35,2021-07-04 0:00,
TE 4847,90600,27.6kV,50,33,13,4.98629E-05,0,0.001744677,38.5,35,2021-08-29 0:00,
TE 8205,90601,27.6kV,50,10,16,4.98581E-05,0,0.001744511,41,35,2021-08-21 0:00,
TE 8050,90601,27.6kV,50,13,16,4.98537E-05,0,0.001744358,40.5,35,2021-07-25 0:00,
TE 7569,90601,27.6kV,50,16,13,4.9831E-05,0,0.00174356,39,35,2021-08-29 0:00,
TE 4132,90601,27.6kV,50,12,13,4.98303E-05,0,0.001743537,40,35,2021-07-06 0:00,
TE 6204,90601,27.6kV,50,23,14,4.98171E-05,0,0.001743075,37,35,2021-08-26 0:00,
TE 4839,90601,27.6kV,50,5,16,4.98149E-05,0,0.001742999,49,35,2021-08-29 0:00,
TE 3623,90601,27.6kV,50,4,15,4.97951E-05,0,0.001742305,41,35,2021-06-06 0:00,
TE 6379,90601,27.6kV,50,22,15,4.97835E-05,0,0.001741901,40,35,2021-07-06 0:00,
TE 9113,90601,27.6kV,50,3,14,4.97698E-05,0,0.001741419,41,35,2021-07-05 0:00,
TE 5982,90601,27.6kV,50,24,12,4.9756E-05,0,0.001740939,42,35,2021-07-05 0:00,
TE 7797,90601,27.6kV,50,14,12,4.97526E-05,0,0.00174082,38.5,35,2021-08-29 0:00,
TE 8072,90601,27.6kV,50,11,15,4.97466E-05,0,0.001740609,42,35,2021-06-27 0:00,
TE 4101,90601,27.6kV,50,5,15,4.97429E-05,0,0.001740481,40.5,35,2021-08-29 0:00,
TE 3459,90604,27.6kV,75,10,16,4.97418E-05,0,0.00174044,51,35,2021-08-29 0:00,
TE 3449,90601,27.6kV,50,10,11,4.9737E-05,0,0.001740272,45,35,2021-08-28 0:00,
TE 6793,90740,27.6kV,1000,20,1,4.97293E-05,0,0.001740004,630,35,2021-06-28 0:00,
TE 6863,90601,27.6kV,50,20,14,4.97252E-05,0,0.001739858,41.5,35,2021-08-29 0:00,
TE 6908,90601,27.6kV,50,22,16,4.97187E-05,0,0.001739633,42,35,2021-08-29 0:00,
TE 9137,90601,27.6kV,50,4,14,4.97065E-05,0,0.001739207,35.5,35,2021-08-26 0:00,
TE 8922,90601,27.6kV,50,5,15,4.96994E-05,0,0.001738956,40.5,35,2021-08-22 0:00,
TE 8698,90601,27.6kV,50,6,12,4.96974E-05,0,0.001738886,39,35,2021-08-29 0:00,
T 11387,91360,27.6kV,50,6,19,4.96864E-05,0,0.001738503,50.5,35,2021-06-29 0:00,
TE 3629,90604,27.6kV,75,18,13,4.96653E-05,0,0.001737765,51,35,2021-08-23 0:00,
TE 5564,90600,27.6kV,50,28,14,4.96503E-05,0,0.00173724,41,35,2021-08-29 0:00,
TE 5927,90601,27.6kV,50,12,14,4.96417E-05,0,0.001736937,40.5,35,2021-07-05 0:00,
TE 6482,90601,27.6kV,50,21,15,4.9594E-05,0,0.00173527,39.5,35,2021-08-23 0:00,
TE 1716,90601,27.6kV,50,12,21,4.95891E-05,0,0.001735097,36.08,35,2021-11-28 0:00,
TE 7904,90601,27.6kV,50,11,15,4.95788E-05,0,0.001734736,36.5,35,2021-06-27 0:00,
TE 2262,90600,27.6kV,50,47,12,4.95645E-05,0,0.001734239,39.5,35,2021-08-29 0:00,
TE 8972,90601,27.6kV,50,5,13,4.95477E-05,0,0.001733648,38.5,35,2021-07-04 0:00,
TE 4438,90601,27.6kV,50,5,15,4.95235E-05,0,0.001732803,43.5,35,2021-06-28 0:00,
TE 5816,90255,4.16kV,150,26,1,4.95202E-05,0,0.001732688,149.58,35,2021-10-10 0:00,
TE 1989,90601,27.6kV,50,11,15,4.95106E-05,0,0.001732351,42,35,2021-07-25 0:00,
T 10302,91345,27.6kV,10,14,3,4.94913E-05,0,0.001731676,11.7,35,2021-07-24 0:00,
TE 5174,90601,27.6kV,50,6,15,4.94898E-05,0,0.001731624,43,35,2021-08-29 0:00,
TE 7040,90601,27.6kV,50,18,12,4.94892E-05,0,0.001731603,39.5,35,2021-06-27 0:00,
T 8141,91360,27.6kV,50,48,21,4.94862E-05,0,0.001731497,48,35,2021-06-11 0:00,
TE 2867,90601,27.6kV,50,11,14,4.9482E-05,0,0.001731351,41,35,2021-06-07 0:00,
TE 3859,90600,27.6kV,50,36,13,4.94735E-05,0,0.001731054,42.5,35,2021-08-29 0:00,
T 9433,91360,27.6kV,50,28,7,4.94592E-05,0,0.001730554,41.27,35,2022-01-28 0:00,
T 9224,91365,27.6kV,75,6,21,4.94348E-05,0,0.0017297,64.5,35,2021-06-06 0:00,
TE 539,90601,27.6kV,50,10,11,4.9425E-05,0,0.001729355,39.5,35,2021-07-20 0:00,
TE 7668,90601,27.6kV,50,12,15,4.94172E-05,0,0.001729084,39.5,35,2021-08-29 0:00,
TE 2017,90601,27.6kV,50,10,14,4.9411E-05,0,0.001728867,43,35,2021-08-29 0:00,
TE 7510,90601,27.6kV,50,16,15,4.93984E-05,0,0.001728426,46.5,35,2021-07-06 0:00,
TE 9277,90601,27.6kV,50,4,12,4.9396E-05,0,0.001728341,54.15,35,2021-12-10 0:00,
TE 1767,90467,27.6kV,225,20,1,4.93883E-05,0,0.001728073,150.75,35,2021-08-11 0:00,
T 9166,91360,27.6kV,50,29,20,4.9387E-05,0,0.001728026,51,35,2021-08-29 0:00,
TE 3078,90168,4.16kV,150,8,1,4.93823E-05,0,0.001727861,112.5,35,2021-07-07 0:00,
TE 3958,90601,27.6kV,50,6,15,4.93627E-05,0,0.001727175,39,35,2021-06-06 0:00,
T 9536,91350,27.6kV,25,27,10,4.93426E-05,0,0.001726473,24,35,2021-08-08 0:00,
TE 1839,90462,27.6kV,150,7,1,4.93159E-05,0,0.001725538,73.5,35,2021-07-05 0:00,
TE 616,90604,27.6kV,75,9,1,4.93021E-05,0,0.001725056,49.5,35,2021-06-28 0:00,
TE 7615,90601,27.6kV,50,15,14,4.92986E-05,0,0.001724934,41,35,2021-07-06 0:00,
TE 3512,90604,27.6kV,75,20,24,4.92595E-05,0,0.001723564,51,35,2021-06-06 0:00,
TE 8931,90601,27.6kV,50,6,12,4.92517E-05,0,0.001723294,37,35,2021-07-20 0:00,
TE 6998,90601,27.6kV,50,19,15,4.92454E-05,0,0.001723072,43.5,35,2021-08-29 0:00,
T 9367,91360,27.6kV,50,28,25,4.92371E-05,0,0.001722781,50,35,2021-06-06 0:00,
T 3609,91080,4.16kV,50,52,17,4.92296E-05,0,0.00172252,50,35,2021-08-29 0:00,
TE 5850,90600,27.6kV,50,25,14,4.9222E-05,0,0.001722254,39.5,35,2021-07-06 0:00,
TE 3380,90604,27.6kV,75,8,16,4.92173E-05,0,0.001722089,51.75,35,2021-07-06 0:00,
TE 4245,90601,27.6kV,50,10,15,4.92E-05,0,0.001721485,41.5,35,2021-08-22 0:00,
TE 8417,90601,27.6kV,50,9,12,4.91904E-05,0,0.001721149,36.5,35,2021-08-12 0:00,
TE 4667,90605,27.6kV,75,33,16,4.91864E-05,0,0.001721008,54,35,2021-08-29 0:00,
TE 1816,90601,27.6kV,50,7,16,4.91356E-05,0,0.00171923,38.275,35,2022-01-16 0:00,
TE 3096,90601,27.6kV,50,9,15,4.91336E-05,0,0.001719162,42.5,35,2021-08-29 0:00,
T 8617,91365,27.6kV,75,32,29,4.91304E-05,0,0.001719049,73.5,35,2021-08-29 0:00,
T 5161,91060,4.16kV,10,47,1,4.91223E-05,0,0.001718766,8.5,35,2021-08-17 0:00,
T 9850,91360,27.6kV,50,18,18,4.91196E-05,0,0.00171867,47,35,2021-08-09 0:00,
TE 6375,90601,27.6kV,50,22,15,4.90707E-05,0,0.001716961,39,35,2021-08-28 0:00,
TE 1622,90601,27.6kV,50,20,10,4.90663E-05,0,0.001716807,38,35,2021-08-29 0:00,
TE 5548,90601,27.6kV,50,9,16,4.90431E-05,0,0.001715993,39.5,35,2021-08-29 0:00,
TE 3102,90604,27.6kV,75,10,15,4.90273E-05,0,0.001715439,52.5,35,2021-06-06 0:00,
TE 5187,90601,27.6kV,50,20,15,4.90209E-05,0,0.001715217,37,35,2021-06-06 0:00,
TE 8811,90740,27.6kV,1000,5,1,4.90147E-05,0,0.001714999,700,35,2021-08-26 0:00,
TE 2273,90600,27.6kV,50,38,13,4.90107E-05,0,0.001714861,40.5,35,2021-07-06 0:00,
TE 5372,90601,27.6kV,50,10,14,4.89851E-05,0,0.001713963,34,35,2021-05-21 0:00,
TE 3613,90601,27.6kV,50,5,16,4.89431E-05,0,0.001712495,43,35,2021-06-28 0:00,
TE 3484,90601,27.6kV,50,7,12,4.89362E-05,0,0.001712253,39,35,2021-06-05 0:00,
TE 8923,90601,27.6kV,50,5,14,4.89339E-05,0,0.001712174,38.5,35,2021-08-25 0:00,
TE 2315,90462,27.6kV,150,7,1,4.89278E-05,0,0.001711958,79.5,35,2021-07-06 0:00,
T 11316,91355,27.6kV,37,9,14,4.89171E-05,0,0.001711584,35.15,35,2021-07-06 0:00,
TE 1986,90601,27.6kV,50,11,14,4.88908E-05,0,0.001710664,38,35,2021-08-26 0:00,
TE 1134,90604,27.6kV,75,21,24,4.88841E-05,0,0.001710431,52.5,35,2021-07-06 0:00,
TE 2078,90601,27.6kV,50,20,5,4.88713E-05,0,0.001709982,40.5,35,2021-08-09 0:00,
T 9623,91360,27.6kV,50,26,22,4.88668E-05,0,0.001709826,50,35,2021-08-29 0:00,
T 9701,91355,27.6kV,37,25,16,4.88455E-05,0,0.001709078,35.52,35,2021-08-29 0:00,
TE 3527,90601,27.6kV,50,5,14,4.88427E-05,0,0.001708983,38.5,35,2021-06-27 0:00,
TE 792,90604,27.6kV,75,13,21,4.88226E-05,0,0.001708279,61.5,35,2021-08-24 0:00,
TE 8407,90601,27.6kV,50,9,14,4.88222E-05,0,0.001708263,38.5,35,2021-06-27 0:00,
TE 7297,90601,27.6kV,50,17,15,4.88055E-05,0,0.00170768,38.5,35,2021-08-29 0:00,
TE 4314,90605,27.6kV,75,32,15,4.88015E-05,0,0.001707539,56.25,35,2021-08-23 0:00,
TE 1751,90601,27.6kV,50,11,12,4.87914E-05,0,0.001707187,36.5,35,2021-07-25 0:00,
T 2453,91075,4.16kV,37,61,13,4.87906E-05,0,0.00170716,33.3,35,2021-08-23 0:00,
TE 6338,90601,27.6kV,50,23,16,4.87786E-05,0,0.001706738,43,35,2021-07-06 0:00,
TE 7298,90601,27.6kV,50,17,16,4.87665E-05,0,0.001706316,40.5,35,2021-06-28 0:00,
TE 4052,90605,27.6kV,75,36,14,4.87662E-05,0,0.001706305,48.75,35,2021-06-27 0:00,
TE 8858,90601,27.6kV,50,5,15,4.87396E-05,0,0.001705375,38,35,2021-08-29 0:00,
TE 1618,90604,27.6kV,75,20,13,4.87374E-05,0,0.001705298,54,35,2021-06-10 0:00,
TE 989,90601,27.6kV,50,8,16,4.87294E-05,0,0.001705018,38.5,35,2021-06-09 0:00,
TE 3995,90600,27.6kV,50,35,12,4.87255E-05,0,0.001704879,38,35,2021-08-29 0:00,
TE 6593,90601,27.6kV,50,21,17,4.87188E-05,0,0.001704648,36.5,35,2021-06-26 0:00,
T 9856,91350,27.6kV,25,23,6,4.86874E-05,0,0.001703548,27.41,35,2022-01-28 0:00,
TE 7041,90601,27.6kV,50,18,16,4.86655E-05,0,0.001702782,39.5,35,2021-06-06 0:00,
TE 6506,90601,27.6kV,50,22,15,4.86494E-05,0,0.001702219,35.5,35,2021-06-09 0:00,
TE 2040,90601,27.6kV,50,20,12,4.85991E-05,0,0.001700458,43.24,35,2022-03-27 0:00,
TE 1271,90605,27.6kV,75,33,1,4.8598E-05,0,0.00170042,48,35,2021-06-27 0:00,
TE 8844,90601,27.6kV,50,6,10,4.85851E-05,0,0.001699967,52.85,35,2021-12-22 0:00,
TE 1424,90601,27.6kV,50,20,19,4.85834E-05,0,0.001699908,35,35,2021-06-07 0:00,
TE 8983,90601,27.6kV,50,4,10,4.85709E-05,0,0.001699471,48,35,2021-08-31 0:00,
TE 6476,90733,27.6kV,750,9,1,4.85679E-05,0,0.001699368,472.5,35,2021-06-29 0:00,
TE 4405,90605,27.6kV,75,34,16,4.85477E-05,0,0.001698661,52.5,35,2021-07-25 0:00,
TE 2177,90601,27.6kV,50,12,14,4.85331E-05,0,0.001698148,41.5,35,2021-06-27 0:00,
TE 1628,90600,27.6kV,50,29,9,4.85152E-05,0,0.001697524,38.5,35,2021-07-06 0:00,
T 1500,91070,4.16kV,25,61,9,4.84883E-05,0,0.001696583,25.5,35,2021-08-21 0:00,
TE 2755,90601,27.6kV,50,12,11,4.84825E-05,0,0.001696377,41.5,35,2021-08-29 0:00,
TE 2577,90601,27.6kV,50,22,10,4.84605E-05,0,0.001695608,40,35,2021-07-25 0:00,
T 11350,91365,27.6kV,75,9,51,4.84378E-05,0,0.001694815,59.3025,35,2022-01-29 0:00,
TE 5156,90600,27.6kV,50,32,17,4.84158E-05,0,0.001694046,40,35,2021-07-06 0:00,
TE 4834,90600,27.6kV,50,32,16,4.84143E-05,0,0.001693993,39,35,2021-06-06 0:00,
T 2501,91080,4.16kV,50,9,16,4.8407E-05,0,0.001693737,54,35,2021-07-05 0:00,
TE 4106,90601,27.6kV,50,5,13,4.84032E-05,0,0.001693603,39.5,35,2021-08-28 0:00,
TE 7714,90601,27.6kV,50,14,12,4.84006E-05,0,0.001693512,36.5,35,2021-06-07 0:00,
TE 5179,90601,27.6kV,50,6,16,4.84E-05,0,0.001693492,33.5,35,2021-08-29 0:00,
TE 3448,90605,27.6kV,75,42,13,4.8384E-05,0,0.001692932,51.75,35,2021-06-28 0:00,
TE 3726,90600,27.6kV,50,12,8,4.83463E-05,0,0.001691611,54.61,35,2022-01-15 0:00,
T 8565,91350,27.6kV,75,47,6,4.83197E-05,0,0.001690683,108,35,2021-09-18 0:00,
TE 735,90601,27.6kV,50,10,12,4.83166E-05,0,0.001690575,35.5,35,2021-07-25 0:00,
TE 860,90601,27.6kV,50,12,12,4.83105E-05,0,0.001690359,38,35,2021-06-29 0:00,
TE 8226,90601,27.6kV,50,11,13,4.82563E-05,0,0.001688466,35.5,35,2021-06-29 0:00,
T 11629,91365,27.6kV,75,6,27,4.82377E-05,0,0.001687814,73.5,35,2021-07-05 0:00,
TE 7702,90601,27.6kV,50,13,13,4.8233E-05,0,0.001687647,37.5,35,2021-06-06 0:00,
TE 7021,90601,27.6kV,50,18,14,4.8232E-05,0,0.001687615,38.5,35,2021-08-29 0:00,
T 9736,91355,27.6kV,37,25,19,4.82121E-05,0,0.001686918,31.08,35,2021-09-14 0:00,
TE 4766,90605,27.6kV,75,33,17,4.81481E-05,0,0.001684679,52.5,35,2021-08-29 0:00,
TE 1969,90601,27.6kV,50,12,12,4.81445E-05,0,0.001684553,42,35,2021-06-06 0:00,
TE 1954,90601,27.6kV,50,11,10,4.81358E-05,0,0.001684247,43.5,35,2021-08-29 0:00,
TE 2148,90601,27.6kV,50,20,16,4.81121E-05,0,0.001683418,47.37,35,2022-01-16 0:00,
TE 1116,90601,27.6kV,50,21,14,4.8108E-05,0,0.001683274,40.5,35,2021-07-25 0:00,
TE 7275,90728,27.6kV,500,17,2,4.81069E-05,0,0.001683238,400,35,2021-09-17 0:00,
TE 6664,90601,27.6kV,50,21,15,4.8104E-05,0,0.001683135,38.5,35,2021-08-24 0:00,
TE 3998,90605,27.6kV,75,34,12,4.80974E-05,0,0.001682906,57,35,2021-08-23 0:00,
TE 7841,90601,27.6kV,50,14,17,4.8061E-05,0,0.001681629,37.5,35,2021-06-28 0:00,
TE 1779,90604,27.6kV,75,20,21,4.80478E-05,0,0.001681168,51.75,35,2021-08-22 0:00,
TE 7580,90601,27.6kV,50,15,13,4.80275E-05,0,0.001680459,38.5,35,2021-06-06 0:00,
TE 3001,90604,27.6kV,75,11,15,4.80207E-05,0,0.00168022,49.5,35,2021-08-24 0:00,
TE 8497,90601,27.6kV,50,8,16,4.79938E-05,0,0.001679278,41.5,35,2021-07-05 0:00,
T 9050,91355,27.6kV,37,15,12,4.79931E-05,0,0.001679254,32.19,35,2021-08-29 0:00,
T 10164,91360,27.6kV,50,22,18,4.79825E-05,0,0.001678885,50.5,35,2021-07-25 0:00,
TE 5703,90462,27.6kV,150,32,2,4.79552E-05,0,0.00167793,78,35,2021-08-01 0:00,
TE 778,90604,27.6kV,75,21,28,4.79221E-05,0,0.001676771,52.5,35,2021-08-28 0:00,
TE 6011,90601,27.6kV,50,24,15,4.79214E-05,0,0.001676748,41,35,2021-08-23 0:00,
TE 3375,90601,27.6kV,50,15,15,4.79193E-05,0,0.001676673,47,35,2021-08-22 0:00,
TE 8744,90601,27.6kV,50,6,14,4.78927E-05,0,0.001675741,33.5,35,2021-06-27 0:00,
TE 7975,90601,27.6kV,50,14,12,4.78779E-05,0,0.001675225,40.5,35,2021-07-25 0:00,
TE 8693,90601,27.6kV,50,8,14,4.78767E-05,0,0.00167518,36.5,35,2021-06-06 0:00,
TE 6719,90733,27.6kV,750,18,1,4.7875E-05,0,0.001675122,487.5,35,2021-09-14 0:00,
TE 7897,90601,27.6kV,50,14,15,4.78655E-05,0,0.001674788,37.5,35,2021-08-08 0:00,
TE 8065,90601,27.6kV,50,13,17,4.78598E-05,0,0.001674592,37,35,2021-08-29 0:00,
TE 3732,90601,27.6kV,50,7,15,4.78476E-05,0,0.001674164,45.5,35,2021-08-29 0:00,
TE 1855,90601,27.6kV,50,5,1,4.78454E-05,0,0.001674085,33.5,35,2021-06-27 0:00,
T 9061,91365,27.6kV,75,34,6,4.77943E-05,0,0.0016723,55.77,35,2021-12-11 0:00,
TE 2596,90601,27.6kV,50,22,11,4.77828E-05,0,0.001671896,41,35,2021-08-29 0:00,
TE 1832,90601,27.6kV,50,12,17,4.77783E-05,0,0.001671739,41,35,2021-08-29 0:00,
TE 6934,90601,27.6kV,50,19,13,4.77629E-05,0,0.001671201,39.5,35,2021-07-06 0:00,
TE 3944,90460,27.6kV,150,37,4,4.77613E-05,0,0.001671145,60,35,2021-08-25 0:00,
TE 1393,90085,4.16kV,75,15,10,4.77572E-05,0,0.001671001,50.25,35,2021-08-22 0:00,
T 1731,91080,4.16kV,50,9,17,4.77478E-05,0,0.001670672,48,35,2021-06-06 0:00,
TE 2908,90604,27.6kV,75,22,15,4.77044E-05,0,0.001669154,54.75,35,2021-08-29 0:00,
TE 3997,90605,27.6kV,75,36,13,4.76334E-05,0,0.001666668,54,35,2021-06-28 0:00,
TE 2877,90601,27.6kV,50,10,13,4.76056E-05,0,0.001665695,46,35,2021-06-06 0:00,
TE 289,90601,27.6kV,50,22,11,4.75823E-05,0,0.001664882,37,35,2021-08-29 0:00,
TE 8807,90601,27.6kV,50,6,14,4.75787E-05,0,0.001664755,36.5,35,2021-07-13 0:00,
T 9341,91350,27.6kV,25,7,9,4.75607E-05,0,0.001664125,25.25,35,2021-08-24 0:00,
TE 2288,90601,27.6kV,50,17,14,4.75462E-05,0,0.001663618,39,35,2021-08-21 0:00,
TE 4198,90604,27.6kV,75,14,15,4.75406E-05,0,0.001663422,53.25,35,2021-07-06 0:00,
TE 3522,90601,27.6kV,50,11,14,4.75301E-05,0,0.001663054,33,35,2021-08-28 0:00,
TE 2508,90600,27.6kV,50,2,12,4.75236E-05,0,0.001662828,34,35,2021-09-14 0:00,
TE 3331,90601,27.6kV,50,4,18,4.75233E-05,0,0.001662816,41.5,35,2021-08-22 0:00,
TE 2640,90601,27.6kV,50,11,14,4.75214E-05,0,0.001662749,43.5,35,2021-08-23 0:00,
TE 966,90605,27.6kV,75,27,17,4.74853E-05,0,0.001661486,51,35,2021-06-11 0:00,
TE 815,90601,27.6kV,50,18,16,4.74441E-05,0,0.001660045,34.5,35,2021-06-28 0:00,
TE 7158,90601,27.6kV,50,18,15,4.74389E-05,0,0.001659865,39.5,35,2021-06-06 0:00,
TE 8425,90601,27.6kV,50,23,11,4.74156E-05,0,0.001659048,40,35,2021-06-12 0:00,
TE 6252,90601,27.6kV,50,23,14,4.74147E-05,0,0.001659018,39,35,2021-06-28 0:00,
TE 7513,90601,27.6kV,50,16,14,4.73938E-05,0,0.001658285,38.5,35,2021-06-27 0:00,
TE 9043,90601,27.6kV,50,5,14,4.73925E-05,0,0.00165824,49.1,35,2022-02-27 0:00,
TE 4115,90601,27.6kV,50,5,16,4.73906E-05,0,0.001658173,40.5,35,2021-07-06 0:00,
TE 8357,90601,27.6kV,50,10,16,4.73793E-05,0,0.001657777,36.5,35,2021-08-23 0:00,
TE 1507,90601,27.6kV,50,11,14,4.73678E-05,0,0.001657375,41,35,2021-08-29 0:00,
TE 5239,90600,27.6kV,50,24,15,4.73521E-05,0,0.001656827,38,35,2021-07-25 0:00,
TE 1140,90110,4.16kV,50,54,1,4.73249E-05,0,0.001655873,31,35,2021-06-11 0:00,
TE 1267,90467,27.6kV,225,20,1,4.72966E-05,0,0.001654883,157.5,35,2021-07-06 0:00,
TE 6665,90601,27.6kV,50,21,14,4.72761E-05,0,0.001654168,38,35,2021-08-23 0:00,
TE 1614,90601,27.6kV,50,8,22,4.72682E-05,0,0.001653892,38,35,2021-06-27 0:00,
TE 468,90601,27.6kV,50,59,20,4.72629E-05,0,0.001653705,39.5,35,2021-08-09 0:00,
T 8676,91365,27.6kV,75,32,29,4.72524E-05,0,0.001653339,67.5,35,2021-08-09 0:00,
TE 1555,90601,27.6kV,50,23,14,4.7242E-05,0,0.001652974,40.5,35,2021-07-26 0:00,
T 11605,91468,27.6kV,50,6,23,4.72396E-05,0,0.001652889,45.5,35,2021-08-23 0:00,
TE 1641,90604,27.6kV,75,11,25,4.72297E-05,0,0.001652542,57.75,35,2021-07-05 0:00,
TE 4507,90605,27.6kV,75,34,18,4.72194E-05,0,0.001652184,55.5,35,2021-08-29 0:00,
TE 2126,90601,27.6kV,50,22,13,4.72072E-05,0,0.001651755,37,35,2021-06-06 0:00,
T 8353,91350,27.6kV,25,41,5,4.72067E-05,0,0.001651737,30.75,35,2021-08-29 0:00,
TE 4079,90601,27.6kV,50,5,18,4.71836E-05,0,0.001650932,31.5,35,2021-06-26 0:00,
TE 7902,90601,27.6kV,50,11,13,4.71826E-05,0,0.001650896,38.5,35,2021-07-06 0:00,
TE 5907,90600,27.6kV,50,11,17,4.71422E-05,0,0.001649482,40,35,2021-07-25 0:00,
TE 8496,90601,27.6kV,50,8,16,4.71399E-05,0,0.001649401,38.5,35,2021-06-27 0:00,
TE 467,90601,27.6kV,50,59,17,4.71377E-05,0,0.001649326,39.05,35,2022-01-30 0:00,
TE 1432,90604,27.6kV,75,14,25,4.71031E-05,0,0.001648113,48,35,2021-08-29 0:00,
T 11572,91360,27.6kV,50,6,25,4.709E-05,0,0.001647654,49.5,35,2021-07-04 0:00,
T 11695,91486,27.6kV,100,5,39,4.70831E-05,0,0.001647414,87,35,2021-06-29 0:00,
TE 2137,90601,27.6kV,50,6,14,4.70828E-05,0,0.001647405,42.5,35,2021-08-29 0:00,
T 8139,91360,27.6kV,50,48,24,4.70767E-05,0,0.001647192,50.5,35,2021-08-29 0:00,
TE 1366,90601,27.6kV,50,20,13,4.70673E-05,0,0.001646862,39,35,2021-08-24 0:00,
TE 1648,90601,27.6kV,50,11,12,4.70571E-05,0,0.001646506,37,35,2021-07-25 0:00,
TE 6180,90601,27.6kV,50,23,15,4.70395E-05,0,0.001645888,43.5,35,2021-06-06 0:00,
TE 5788,90460,27.6kV,150,28,5,4.70251E-05,0,0.001645384,70.5,35,2021-05-21 0:00,
TE 5681,90605,27.6kV,75,27,25,4.70222E-05,0,0.001645283,55.5,35,2021-09-14 0:00,
T 9062,91365,27.6kV,75,35,26,4.70169E-05,0,0.001645098,69,35,2021-06-28 0:00,
TE 2807,90601,27.6kV,50,5,13,4.70063E-05,0,0.001644728,38,35,2021-08-09 0:00,
TE 7597,90601,27.6kV,50,13,13,4.70041E-05,0,0.00164465,37,35,2021-06-06 0:00,
TE 6231,90601,27.6kV,50,4,10,4.69715E-05,0,0.001643511,33,35,2021-07-06 0:00,
TE 7595,90601,27.6kV,50,16,16,4.69562E-05,0,0.001642975,40.5,35,2021-08-29 0:00,
TE 259,90604,27.6kV,75,16,23,4.69555E-05,0,0.00164295,65.64,35,2022-01-15 0:00,
TE 9176,90601,27.6kV,50,4,13,4.695E-05,0,0.001642757,39,35,2021-08-29 0:00,
TE 8782,90601,27.6kV,50,5,12,4.69245E-05,0,0.001641865,37.5,35,2021-06-27 0:00,
TE 2949,90601,27.6kV,50,7,12,4.69195E-05,0,0.00164169,48.5,35,2021-06-06 0:00,
TE 4248,90601,27.6kV,50,4,15,4.69194E-05,0,0.001641687,42.5,35,2021-08-24 0:00,
TE 4999,90600,27.6kV,50,32,15,4.69066E-05,0,0.00164124,41.5,35,2021-08-29 0:00,
TE 3349,90467,27.6kV,225,10,1,4.68992E-05,0,0.001640981,157.5,35,2021-07-06 0:00,
TE 1742,90601,27.6kV,50,11,16,4.68915E-05,0,0.001640712,38.5,35,2021-08-29 0:00,
TE 6462,90601,27.6kV,50,20,15,4.68661E-05,0,0.00163982,35,35,2021-06-06 0:00,
TE 5302,90605,27.6kV,75,33,13,4.68567E-05,0,0.001639493,50.25,35,2021-06-13 0:00,
TE 3693,90601,27.6kV,50,12,12,4.68325E-05,0,0.001638646,40.5,35,2021-07-05 0:00,
T 9183,91365,27.6kV,75,29,23,4.68178E-05,0,0.00163813,81,35,2021-08-29 0:00,
TE 3475,90601,27.6kV,50,11,14,4.68167E-05,0,0.001638093,37,35,2021-06-06 0:00,
TE 4261,90605,27.6kV,75,35,16,4.67943E-05,0,0.001637309,60.75,35,2021-08-29 0:00,
TE 9046,90601,27.6kV,50,5,13,4.67905E-05,0,0.001637176,40.5,35,2021-07-05 0:00,
TE 7890,90601,27.6kV,50,14,12,4.67855E-05,0,0.001637003,36.5,35,2021-08-21 0:00,
TE 2160,90600,27.6kV,50,46,11,4.67824E-05,0,0.001636893,36,35,2021-05-25 0:00,
TE 8264,90601,27.6kV,50,10,14,4.67777E-05,0,0.001636729,37,35,2021-06-28 0:00,
TE 4928,90605,27.6kV,75,33,14,4.67689E-05,0,0.001636422,51.75,35,2021-07-18 0:00,
TE 3486,90605,27.6kV,75,28,12,4.67523E-05,0,0.001635841,54,35,2021-08-19 0:00,
TE 8732,90604,27.6kV,75,6,28,4.67471E-05,0,0.001635658,48,35,2021-08-29 0:00,
TE 1826,90601,27.6kV,50,7,13,4.67432E-05,0,0.001635521,38,35,2021-07-14 0:00,
T 11313,91365,27.6kV,75,9,33,4.67114E-05,0,0.001634409,75,35,2021-08-29 0:00,
TE 5653,90600,27.6kV,50,25,12,4.6694E-05,0,0.001633798,39,35,2021-08-29 0:00,
TE 1480,90601,27.6kV,50,20,15,4.66799E-05,0,0.001633307,38.5,35,2021-06-13 0:00,
T 11809,91350,27.6kV,25,5,12,4.6675E-05,0,0.001633135,26,35,2021-06-06 0:00,
TE 283,90601,27.6kV,50,10,12,4.66678E-05,0,0.001632882,38.5,35,2021-09-14 0:00,
TE 6778,90601,27.6kV,50,20,10,4.666E-05,0,0.001632611,41,35,2021-08-29 0:00,
TE 4125,90601,27.6kV,50,6,12,4.66325E-05,0,0.001631647,38.5,35,2021-06-06 0:00,
TE 3225,90601,27.6kV,50,11,12,4.66111E-05,0,0.001630899,39,35,2021-07-25 0:00,
TE 3994,90600,27.6kV,50,35,12,4.66088E-05,0,0.001630819,38.5,35,2021-07-05 0:00,
TE 5878,90600,27.6kV,50,24,16,4.65983E-05,0,0.00163045,42.5,35,2021-07-26 0:00,
TE 319,90604,27.6kV,75,20,19,4.65968E-05,0,0.0016304,66.9975,35,2022-01-15 0:00,
TE 7366,90601,27.6kV,50,17,14,4.65837E-05,0,0.00162994,35,35,2021-06-05 0:00,
TE 5832,90604,27.6kV,75,10,25,4.65525E-05,0,0.001628851,49.5,35,2021-07-06 0:00,
TE 433,90600,27.6kV,50,59,12,4.65497E-05,0,0.001628751,37,35,2021-05-23 0:00,
TE 4403,90600,27.6kV,50,34,10,4.65374E-05,0,0.001628321,39,35,2021-08-29 0:00,
T 11042,91360,27.6kV,50,12,22,4.65244E-05,0,0.001627865,56.5,35,2021-08-29 0:00,
TE 170,90601,27.6kV,50,17,14,4.65111E-05,0,0.001627401,38,35,2021-08-29 0:00,
TE 5289,90605,27.6kV,75,28,14,4.64693E-05,0,0.001625937,53.25,35,2021-06-28 0:00,
TE 2884,90601,27.6kV,50,11,12,4.6441E-05,0,0.001624948,36.5,35,2021-08-29 0:00,
TE 5971,90601,27.6kV,50,23,11,4.6441E-05,0,0.001624948,40,35,2021-06-27 0:00,
T 9339,91360,27.6kV,50,9,18,4.63948E-05,0,0.001623329,50,35,2021-08-29 0:00,
TE 6582,90601,27.6kV,50,21,14,4.63846E-05,0,0.001622976,38.5,35,2021-07-05 0:00,
TE 8587,90601,27.6kV,50,9,12,4.63839E-05,0,0.001622949,38,35,2021-08-29 0:00,
TE 6923,90601,27.6kV,50,19,12,4.63774E-05,0,0.001622721,39,35,2021-06-27 0:00,
TE 7237,90601,27.6kV,50,17,15,4.63449E-05,0,0.001621583,39.5,35,2021-06-06 0:00,
TE 1749,90601,27.6kV,50,11,15,4.63374E-05,0,0.001621323,39,35,2021-06-28 0:00,
TE 1143,90601,27.6kV,50,8,11,4.63039E-05,0,0.001620149,40,35,2021-08-22 0:00,
T 9079,91360,27.6kV,50,42,16,4.63E-05,0,0.001620014,50,35,2021-06-09 0:00,
TE 9041,90601,27.6kV,50,5,13,4.62945E-05,0,0.001619821,41,35,2021-06-28 0:00,
TE 7446,90601,27.6kV,50,17,15,4.62934E-05,0,0.001619782,40.5,35,2021-06-05 0:00,
TE 2971,90601,27.6kV,50,8,14,4.62896E-05,0,0.001619649,40,35,2021-06-06 0:00,
TE 4744,90605,27.6kV,75,23,12,4.62848E-05,0,0.001619483,50.25,35,2021-08-21 0:00,
TE 5212,90600,27.6kV,50,28,15,4.62708E-05,0,0.001618991,39,35,2021-08-23 0:00,
TE 3875,90605,27.6kV,75,36,15,4.6268E-05,0,0.001618893,51.75,35,2021-08-29 0:00,
TE 7582,90601,27.6kV,50,15,16,4.62571E-05,0,0.001618514,37.5,35,2021-06-29 0:00,
TE 3696,90601,27.6kV,50,11,16,4.62515E-05,0,0.001618319,39,35,2021-08-29 0:00,
TE 4382,90601,27.6kV,50,2,16,4.62412E-05,0,0.001617956,42,35,2021-07-06 0:00,
TE 1543,90462,27.6kV,150,14,1,4.62143E-05,0,0.001617016,60,35,2021-06-29 0:00,
T 10502,91360,27.6kV,50,19,18,4.62055E-05,0,0.001616707,47.5,35,2021-07-04 0:00,
TE 1678,90452,27.6kV,112,22,1,4.61831E-05,0,0.001615922,95.2,35,2021-08-26 0:00,
TE 7857,90601,27.6kV,50,14,14,4.61698E-05,0,0.001615458,38.5,35,2021-08-29 0:00,
TE 2373,90601,27.6kV,50,17,16,4.61607E-05,0,0.001615139,37.5,35,2021-07-06 0:00,
TE 5808,90601,27.6kV,50,12,14,4.61571E-05,0,0.001615016,38.5,35,2021-08-28 0:00,
TE 4389,90601,27.6kV,50,6,15,4.61373E-05,0,0.001614321,36,35,2021-06-28 0:00,
TE 2146,90601,27.6kV,50,20,14,4.61283E-05,0,0.001614005,39.5,35,2021-05-11 0:00,
TE 786,90601,27.6kV,50,21,22,4.61184E-05,0,0.001613659,39,35,2021-07-05 0:00,
TE 1525,90601,27.6kV,50,11,15,4.6115E-05,0,0.001613542,37,35,2021-08-29 0:00,
TE 6244,90601,27.6kV,50,23,10,4.6101E-05,0,0.00161305,40,35,2021-08-29 0:00,
TE 6505,90601,27.6kV,50,22,14,4.60851E-05,0,0.001612494,37,35,2021-07-05 0:00,
TE 2948,90601,27.6kV,50,7,13,4.60469E-05,0,0.001611159,39.5,35,2021-07-06 0:00,
T 10374,91360,27.6kV,50,21,27,4.60433E-05,0,0.001611031,47.5,35,2021-08-30 0:00,
TE 7922,90601,27.6kV,50,8,15,4.60382E-05,0,0.001610855,32.5,35,2021-06-29 0:00,
TE 241,90601,27.6kV,50,9,9,4.60318E-05,0,0.001610631,38,35,2021-07-06 0:00,
TE 1408,90604,27.6kV,75,21,1,4.60276E-05,0,0.001610484,46.5,35,2021-06-29 0:00,
TE 525,90601,27.6kV,50,12,13,4.60234E-05,0,0.001610337,37.5,35,2021-06-06 0:00,
TE 5377,90601,27.6kV,50,14,12,4.60072E-05,0,0.00160977,37,35,2021-08-29 0:00,
T 8936,91365,27.6kV,75,11,33,4.60059E-05,0,0.001609723,69.75,35,2021-08-29 0:00,
TE 1038,90604,27.6kV,75,14,17,4.60016E-05,0,0.001609574,54.75,35,2021-07-06 0:00,
T 2306,91085,4.16kV,75,14,17,4.59917E-05,0,0.001609227,63.75,35,2021-06-28 0:00,
TE 2445,90162,4.16kV,112,17,6,4.59827E-05,0,0.001608911,73.92,35,2021-06-29 0:00,
TE 3018,90601,27.6kV,50,18,13,4.59666E-05,0,0.00160835,38,35,2021-08-07 0:00,
TE 7830,90601,27.6kV,50,14,13,4.59458E-05,0,0.001607622,37,35,2021-06-06 0:00,
TE 3489,90601,27.6kV,50,10,11,4.59401E-05,0,0.001607423,38,35,2021-06-28 0:00,
TE 5627,90601,27.6kV,50,22,16,4.5932E-05,0,0.001607136,37.5,35,2021-08-12 0:00,
TE 2880,90601,27.6kV,50,11,14,4.59183E-05,0,0.001606659,40,35,2021-07-06 0:00,
T 10245,91365,27.6kV,75,11,26,4.5914E-05,0,0.001606509,67.5,35,2021-06-28 0:00,
T 10137,91415,27.6kV,225,32,1,4.5911E-05,0,0.001606404,243,35,2021-06-07 0:00,
TE 8528,90601,27.6kV,50,8,16,4.58943E-05,0,0.001605817,38.5,35,2021-06-27 0:00,
TE 6577,90601,27.6kV,50,21,15,4.58925E-05,0,0.001605757,38.5,35,2021-08-23 0:00,
TE 6888,90601,27.6kV,50,19,12,4.58908E-05,0,0.001605695,36.5,35,2021-08-21 0:00,
TE 409,90601,27.6kV,50,21,13,4.58811E-05,0,0.001605356,44.5,35,2021-06-06 0:00,
TE 4023,90601,27.6kV,50,4,12,4.58261E-05,0,0.001603432,35,35,2021-08-22 0:00,
T 9350,91360,27.6kV,50,28,19,4.58128E-05,0,0.001602968,47.5,35,2021-08-09 0:00,
TE 823,90601,27.6kV,50,18,1,4.58028E-05,0,0.001602617,31,35,2021-06-27 0:00,
TE 322,90462,27.6kV,150,20,3,4.57973E-05,0,0.001602424,88.5,35,2021-06-29 0:00,
TE 130,90083,4.16kV,50,15,10,4.57955E-05,0,0.001602361,34,35,2021-06-06 0:00,
TE 8464,90601,27.6kV,50,8,16,4.57944E-05,0,0.001602323,37.5,35,2021-08-29 0:00,
T 10916,91360,27.6kV,50,9,24,4.57936E-05,0,0.001602296,48.5,35,2021-07-06 0:00,
TE 8506,90601,27.6kV,50,8,13,4.57781E-05,0,0.001601753,38.5,35,2021-08-28 0:00,
TE 3840,90605,27.6kV,75,35,13,4.57515E-05,0,0.001600823,52.5,35,2021-06-05 0:00,
TE 1431,90601,27.6kV,50,14,19,4.57474E-05,0,0.001600678,40,35,2021-06-30 0:00,
TE 5779,90601,27.6kV,50,21,14,4.57392E-05,0,0.001600392,38,35,2021-06-28 0:00,
TE 1242,90601,27.6kV,50,18,12,4.57265E-05,0,0.001599948,37.5,35,2021-07-18 0:00,
TE 290,90601,27.6kV,50,22,12,4.5718E-05,0,0.001599651,43,35,2021-07-06 0:00,
TE 821,90601,27.6kV,50,18,13,4.57088E-05,0,0.001599328,39.5,35,2021-06-07 0:00,
TE 6033,90741,27.6kV,1500,10,1,4.56957E-05,0,0.00159887,1110,35,2021-07-14 0:00,
T 9238,91370,27.6kV,100,4,24,4.56846E-05,0,0.001598483,87,35,2021-08-29 0:00,
TE 4544,90601,27.6kV,50,5,17,4.56273E-05,0,0.001596478,41.5,35,2021-06-28 0:00,
TE 7485,90601,27.6kV,50,16,16,4.56238E-05,0,0.001596354,37,35,2021-06-06 0:00,
TE 4232,90605,27.6kV,75,35,15,4.56068E-05,0,0.001595758,49.5,35,2021-07-05 0:00,
TE 5501,90601,27.6kV,50,4,15,4.55974E-05,0,0.001595429,36,35,2021-08-29 0:00,
TE 6394,90601,27.6kV,50,22,12,4.55909E-05,0,0.001595204,36,35,2021-08-29 0:00,
T 10441,91400,27.6kV,75,20,1,4.55599E-05,0,0.00159412,49.5,35,2021-06-29 0:00,
TE 2129,90601,27.6kV,50,12,14,4.55394E-05,0,0.001593401,35,35,2021-07-25 0:00,
TE 5551,90600,27.6kV,50,28,16,4.55359E-05,0,0.00159328,37,35,2021-07-05 0:00,
TE 2265,90601,27.6kV,50,15,13,4.55358E-05,0,0.001593274,37,35,2021-08-29 0:00,
T 8858,91365,27.6kV,75,19,31,4.55274E-05,0,0.001592981,77.25,35,2021-08-29 0:00,
TE 7301,90601,27.6kV,50,17,14,4.55205E-05,0,0.001592741,42.5,35,2021-08-29 0:00,
TE 3073,90481,27.6kV,500,7,2,4.55199E-05,0,0.001592718,310,35,2021-07-05 0:00,
TE 1387,90601,27.6kV,50,20,21,4.55036E-05,0,0.001592148,35,35,2021-07-06 0:00,
TE 5423,90601,27.6kV,50,5,16,4.54752E-05,0,0.001591153,38.5,35,2021-06-27 0:00,
TE 3628,90605,27.6kV,75,38,13,4.54697E-05,0,0.001590963,57,35,2021-07-04 0:00,
TE 1497,90601,27.6kV,50,21,3,4.54163E-05,0,0.001589094,33,35,2021-07-15 0:00,
TE 5752,90600,27.6kV,50,26,13,4.541E-05,0,0.001588873,38.5,35,2021-06-05 0:00,
TE 3716,90601,27.6kV,50,5,14,4.54093E-05,0,0.001588849,47.5,35,2021-06-06 0:00,
TE 2550,90601,27.6kV,50,9,8,4.5399E-05,0,0.001588489,34.99,35,2022-03-13 0:00,
TE 8352,90601,27.6kV,50,10,16,4.53984E-05,0,0.001588466,33,35,2021-08-24 0:00,
TE 994,90601,27.6kV,50,19,11,4.53777E-05,0,0.001587742,38,35,2021-06-27 0:00,
TE 2246,90601,27.6kV,50,15,15,4.53606E-05,0,0.001587145,37,35,2021-08-29 0:00,
TE 4475,90604,27.6kV,75,15,12,4.5352E-05,0,0.001586846,48,35,2021-07-06 0:00,
TE 5500,90601,27.6kV,50,4,16,4.5344E-05,0,0.001586564,35,35,2021-08-28 0:00,
TE 9107,90601,27.6kV,50,5,10,4.53348E-05,0,0.001586241,39,35,2021-08-20 0:00,
T 1841,91080,4.16kV,50,32,20,4.5331E-05,0,0.001586109,49,35,2021-08-29 0:00,
TE 7374,90601,27.6kV,50,17,18,4.53234E-05,0,0.001585844,40,35,2021-06-12 0:00,
TE 1024,90601,27.6kV,50,12,16,4.53143E-05,0,0.001585525,41,35,2021-08-29 0:00,
TE 5428,90601,27.6kV,50,7,15,4.53117E-05,0,0.001585434,40,35,2021-07-06 0:00,
TE 4828,90601,27.6kV,50,5,13,4.52925E-05,0,0.001584761,41.5,35,2021-08-29 0:00,
TE 4121,90601,27.6kV,50,14,16,4.52878E-05,0,0.001584596,39,35,2021-06-06 0:00,
TE 1588,90604,27.6kV,75,11,18,4.52802E-05,0,0.001584332,53.37,35,2022-02-11 0:00,
TE 4631,90605,27.6kV,75,32,11,4.52701E-05,0,0.00158398,51.75,35,2021-06-29 0:00,
T 2616,91080,4.16kV,50,4,16,4.52684E-05,0,0.001583919,51.5,35,2021-08-25 0:00,
TE 1695,90601,27.6kV,50,11,14,4.52585E-05,0,0.001583572,37,35,2021-06-27 0:00,
TE 1370,90601,27.6kV,50,20,11,4.52382E-05,0,0.001582861,38,35,2021-08-28 0:00,
TE 7259,90601,27.6kV,50,14,13,4.52238E-05,0,0.001582358,36.5,35,2021-08-09 0:00,
TE 704,90601,27.6kV,50,20,14,4.52162E-05,0,0.001582091,38.5,35,2021-08-29 0:00,
TE 8540,90601,27.6kV,50,8,13,4.51899E-05,0,0.001581172,32.5,35,2021-08-25 0:00,
TE 9251,90601,27.6kV,50,4,14,4.51863E-05,0,0.001581044,39,35,2021-08-26 0:00,
TE 7157,90601,27.6kV,50,18,14,4.51719E-05,0,0.001580541,39.5,35,2021-08-24 0:00,
TE 2284,90600,27.6kV,50,24,14,4.51607E-05,0,0.001580149,41.5,35,2021-06-06 0:00,
TE 7393,90601,27.6kV,50,17,15,4.51448E-05,0,0.001579594,40,35,2021-08-26 0:00,
TE 6578,90601,27.6kV,50,21,15,4.51328E-05,0,0.001579174,41.5,35,2021-08-29 0:00,
TE 5584,90600,27.6kV,50,28,12,4.51263E-05,0,0.001578946,37,35,2021-08-29 0:00,
TE 3400,90601,27.6kV,50,7,13,4.51179E-05,0,0.001578654,38,35,2021-08-22 0:00,
TE 5347,90605,27.6kV,75,46,9,4.50961E-05,0,0.001577888,46.5,35,2021-08-24 0:00,
T 7275,91356,8.32kV,10,30,1,4.50889E-05,0,0.001577639,10.74,35,2022-01-21 0:00,
TE 5746,90604,27.6kV,75,18,21,4.50815E-05,0,0.001577379,55.5,35,2021-08-29 0:00,
TE 3782,90605,27.6kV,75,37,12,4.50681E-05,0,0.001576909,54.75,35,2021-06-27 0:00,
TE 2344,90604,27.6kV,75,15,16,4.50677E-05,0,0.001576898,57,35,2021-08-29 0:00,
TE 5847,90600,27.6kV,50,25,13,4.50125E-05,0,0.001574965,39,35,2021-08-08 0:00,
TE 1696,90604,27.6kV,75,11,21,4.50017E-05,0,0.001574588,57.75,35,2021-08-29 0:00,
T 4886,91075,4.16kV,37,37,10,4.49964E-05,0,0.001574401,31.45,35,2021-07-06 0:00,
TE 7609,90728,27.6kV,500,16,2,4.49924E-05,0,0.001574263,310,35,2021-07-06 0:00,
T 10919,91365,27.6kV,75,13,24,4.49906E-05,0,0.001574198,70.5,35,2021-07-05 0:00,
TE 1602,90601,27.6kV,50,14,12,4.49832E-05,0,0.00157394,49.08,35,2022-01-16 0:00,
TE 813,90601,27.6kV,50,18,13,4.49736E-05,0,0.001573606,31.5,35,2021-07-25 0:00,
TE 5106,90723,27.6kV,300,32,6,4.49731E-05,0,0.001573587,204,35,2021-08-21 0:00,
TE 7833,90601,27.6kV,50,12,13,4.49614E-05,0,0.001573177,36,35,2021-06-29 0:00,
TE 7584,90601,27.6kV,50,16,11,4.49297E-05,0,0.001572068,37,35,2021-06-06 0:00,
TE 1144,90601,27.6kV,50,8,14,4.49212E-05,0,0.00157177,40,35,2021-08-29 0:00,
TE 8598,90608,27.6kV,100,7,90,4.49161E-05,0,0.001571593,77,35,2021-07-07 0:00,
T 10400,91370,27.6kV,100,21,40,4.49091E-05,0,0.001571348,92,35,2021-08-29 0:00,
TE 502,90601,27.6kV,50,10,12,4.49076E-05,0,0.001571294,36,35,2021-07-06 0:00,
TE 8489,90601,27.6kV,50,8,19,4.48867E-05,0,0.001570563,36,35,2021-08-28 0:00,
TE 5235,90462,27.6kV,150,30,1,4.48712E-05,0,0.001570022,66,35,2021-06-28 0:00,
TE 4169,90605,27.6kV,75,34,15,4.48508E-05,0,0.001569306,48,35,2021-07-18 0:00,
TE 393,90605,27.6kV,75,25,20,4.48339E-05,0,0.001568718,58.32,35,2022-02-06 0:00,
TE 2843,90601,27.6kV,50,19,17,4.48229E-05,0,0.00156833,39,35,2021-07-25 0:00,
TE 3082,90601,27.6kV,50,9,15,4.47939E-05,0,0.001567317,41.5,35,2021-08-29 0:00,
TE 8231,90601,27.6kV,50,11,15,4.47836E-05,0,0.001566957,37,35,2021-07-06 0:00,
TE 1747,90601,27.6kV,50,12,14,4.47809E-05,0,0.001566863,37,35,2021-06-11 0:00,
TE 718,90448,27.6kV,75,21,1,4.47669E-05,0,0.001566371,57.75,35,2021-08-24 0:00,
T 5720,91170,4.16kV,150,36,3,4.47642E-05,0,0.001566276,268.5,35,2021-08-27 0:00,
TE 1281,90601,27.6kV,50,18,16,4.47204E-05,0,0.001564744,56.47,35,2022-01-29 0:00,
TE 8843,90601,27.6kV,50,6,12,4.47114E-05,0,0.001564428,35,35,2021-06-09 0:00,
TE 8661,90601,27.6kV,50,6,14,4.47062E-05,0,0.001564248,37.5,35,2021-06-28 0:00,
TE 6889,90601,27.6kV,50,19,11,4.47056E-05,0,0.001564227,38,35,2021-06-06 0:00,
TE 2923,90601,27.6kV,50,12,13,4.46688E-05,0,0.001562939,37.5,35,2021-06-06 0:00,
TE 4422,90605,27.6kV,75,33,14,4.46542E-05,0,0.001562429,54.75,35,2021-07-06 0:00,
TE 7583,90601,27.6kV,50,16,14,4.4648E-05,0,0.00156221,35.5,35,2021-06-28 0:00,
TE 2034,90601,27.6kV,50,20,12,4.46278E-05,0,0.001561506,37.5,35,2021-07-06 0:00,
T 8263,91365,27.6kV,75,2,20,4.46168E-05,0,0.00156112,67.5,35,2021-07-05 0:00,
TE 2212,90601,27.6kV,50,9,16,4.45929E-05,0,0.001560284,38,35,2021-08-29 0:00,
TE 6200,90601,27.6kV,50,23,10,4.45856E-05,0,0.001560029,40,35,2021-08-24 0:00,
TE 3490,90601,27.6kV,50,9,9,4.45842E-05,0,0.001559978,40,35,2021-08-21 0:00,
TE 5594,90600,27.6kV,50,28,29,4.45794E-05,0,0.001559811,34,35,2021-08-29 0:00,
T 1743,91075,4.16kV,37,3,12,4.45765E-05,0,0.001559709,36.26,35,2021-06-28 0:00,
TE 3550,90601,27.6kV,50,8,16,4.45764E-05,0,0.001559704,36.5,35,2021-07-06 0:00,
TE 6801,90601,27.6kV,50,20,12,4.45697E-05,0,0.00155947,37.5,35,2021-08-21 0:00,
T 11280,91365,27.6kV,75,9,36,4.45681E-05,0,0.001559415,71.25,35,2021-08-29 0:00,
TE 5229,90601,27.6kV,50,3,13,4.45584E-05,0,0.001559076,39,35,2021-07-06 0:00,
TE 8170,90601,27.6kV,50,11,12,4.45521E-05,0,0.001558857,35,35,2021-07-07 0:00,
TE 4641,90601,27.6kV,50,5,10,4.45129E-05,0,0.001557485,37,35,2021-06-28 0:00,
TE 8324,90601,27.6kV,50,10,15,4.45052E-05,0,0.001557215,38,35,2021-07-05 0:00,
T 11229,91365,27.6kV,75,10,33,4.44544E-05,0,0.001555438,67.5,35,2021-08-26 0:00,
T 9210,91360,27.6kV,50,29,18,4.44532E-05,0,0.001555396,46,35,2021-08-29 0:00,
T 10662,91365,27.6kV,75,17,39,4.44516E-05,0,0.00155534,70.5,35,2021-07-06 0:00,
TE 2469,90604,27.6kV,75,12,15,4.44341E-05,0,0.001554728,53.25,35,2021-08-29 0:00,
TE 6452,90601,27.6kV,50,17,14,4.44229E-05,0,0.001554335,39.5,35,2021-08-29 0:00,
TE 2223,90601,27.6kV,50,7,11,4.44097E-05,0,0.001553874,41.5,35,2021-08-22 0:00,
T 10203,91360,27.6kV,50,22,13,4.44086E-05,0,0.001553834,53.5,35,2021-06-28 0:00,
TE 1692,90601,27.6kV,50,11,14,4.43777E-05,0,0.001552754,37,35,2021-08-29 0:00,
TE 8374,90601,27.6kV,50,9,8,4.43444E-05,0,0.001551589,37.5,35,2021-06-06 0:00,
TE 8250,90604,27.6kV,75,10,23,4.43379E-05,0,0.001551363,56.25,35,2021-06-06 0:00,
TE 3261,90601,27.6kV,50,5,15,4.43297E-05,0,0.001551074,41,35,2021-06-27 0:00,
TE 2461,90605,27.6kV,75,46,25,4.43214E-05,0,0.001550782,51.75,35,2021-06-05 0:00,
TE 7380,90601,27.6kV,50,17,15,4.43166E-05,0,0.001550615,41,35,2021-08-29 0:00,
TE 8251,90604,27.6kV,75,10,22,4.43109E-05,0,0.001550417,49.5,35,2021-08-21 0:00,
TE 9382,90601,27.6kV,50,2,11,4.43107E-05,0,0.001550409,55.21,35,2022-01-30 0:00,
TE 6486,90601,27.6kV,50,21,14,4.43044E-05,0,0.001550188,40,35,2021-08-29 0:00,
T 157,91075,4.16kV,37,56,10,4.42998E-05,0,0.00155003,35.52,35,2021-06-13 0:00,
TE 8870,90601,27.6kV,50,5,14,4.42996E-05,0,0.00155002,39.5,35,2021-07-06 0:00,
TE 7798,90601,27.6kV,50,14,13,4.42991E-05,0,0.001550002,43,35,2021-08-25 0:00,
TE 3057,90601,27.6kV,50,7,14,4.42952E-05,0,0.001549867,45,35,2021-08-22 0:00,
TE 3361,90601,27.6kV,50,5,15,4.42948E-05,0,0.001549852,33,35,2021-08-22 0:00,
TE 3012,90600,27.6kV,50,26,15,4.42894E-05,0,0.001549663,37.5,35,2021-08-21 0:00,
TE 3069,90601,27.6kV,50,10,14,4.42717E-05,0,0.001549044,40.5,35,2021-08-29 0:00,
TE 3397,90601,27.6kV,50,6,13,4.42459E-05,0,0.001548144,38,35,2021-07-05 0:00,
TE 5476,90601,27.6kV,50,6,12,4.42333E-05,0,0.001547702,36,35,2021-08-29 0:00,
TE 2502,90605,27.6kV,75,46,20,4.42187E-05,0,0.001547189,45,35,2021-08-19 0:00,
TE 2598,90601,27.6kV,50,8,11,4.421E-05,0,0.001546887,39,35,2021-06-27 0:00,
TE 8576,90601,27.6kV,50,7,17,4.41954E-05,0,0.001546373,44,35,2021-08-22 0:00,
TE 3050,90601,27.6kV,50,10,14,4.41868E-05,0,0.001546075,39,35,2021-08-29 0:00,
TE 1212,90601,27.6kV,50,10,10,4.41831E-05,0,0.001545946,36.5,35,2021-06-29 0:00,
TE 4497,90601,27.6kV,50,4,13,4.41823E-05,0,0.001545916,32,35,2021-05-25 0:00,
TE 4663,90605,27.6kV,75,33,16,4.41773E-05,0,0.001545743,49.5,35,2021-08-29 0:00,
TE 1867,90601,27.6kV,50,9,8,4.4176E-05,0,0.001545697,32.5,35,2021-08-09 0:00,
T 9077,91360,27.6kV,50,39,17,4.41642E-05,0,0.001545284,46,35,2021-08-30 0:00,
T 11651,91365,27.6kV,75,6,30,4.41529E-05,0,0.001544888,71.25,35,2021-07-06 0:00,
TE 7899,90601,27.6kV,50,14,17,4.41424E-05,0,0.001544521,38.5,35,2021-06-27 0:00,
TE 1561,90601,27.6kV,50,13,13,4.41255E-05,0,0.001543928,40,35,2021-06-05 0:00,
TE 8375,90601,27.6kV,50,9,26,4.41096E-05,0,0.001543374,36.5,35,2021-06-06 0:00,
T 10211,91360,27.6kV,50,22,15,4.41057E-05,0,0.001543235,49.5,35,2021-08-29 0:00,
TE 2647,90600,27.6kV,50,46,14,4.40788E-05,0,0.001542295,36,35,2021-08-29 0:00,
TE 1300,90604,27.6kV,75,14,18,4.40739E-05,0,0.001542123,54.75,35,2021-08-29 0:00,
TE 6111,90134,8.32kV,50,4,6,4.40552E-05,0,0.001541469,33.5,35,2021-06-05 0:00,
TE 6443,90604,27.6kV,75,22,17,4.40292E-05,0,0.00154056,54,35,2021-08-22 0:00,
TE 6179,90601,27.6kV,50,14,15,4.40238E-05,0,0.001540372,40.5,35,2021-08-28 0:00,
T 8536,91355,27.6kV,37,37,12,4.40156E-05,0,0.001540083,39.96,35,2021-07-04 0:00,
TE 8655,90601,27.6kV,50,7,12,4.40092E-05,0,0.001539859,40,35,2021-08-29 0:00,
TE 2412,90601,27.6kV,50,14,16,4.40063E-05,0,0.00153976,39,35,2021-07-05 0:00,
TE 2496,90601,27.6kV,50,10,15,4.39754E-05,0,0.001538676,39.5,35,2021-08-29 0:00,
T 10236,91360,27.6kV,50,22,18,4.39749E-05,0,0.001538659,48,35,2021-07-06 0:00,
TE 7676,90083,4.16kV,50,15,8,4.39396E-05,0,0.001537425,35.97,35,2022-02-17 0:00,
T 11359,91365,27.6kV,75,9,32,4.39013E-05,0,0.001536085,66.75,35,2021-07-06 0:00,
TE 1892,90601,27.6kV,50,9,16,4.38938E-05,0,0.001535821,41.5,35,2021-06-27 0:00,
TE 8783,90601,27.6kV,50,6,13,4.38854E-05,0,0.001535527,38,35,2021-07-06 0:00,
TE 6619,90601,27.6kV,50,21,10,4.38853E-05,0,0.001535526,38.5,35,2021-08-23 0:00,
T 9693,91365,27.6kV,75,11,28,4.38853E-05,0,0.001535526,69.75,35,2021-07-26 0:00,
TE 4242,90600,27.6kV,50,35,11,4.38845E-05,0,0.001535498,37,35,2021-08-29 0:00,
TE 7749,90601,27.6kV,50,15,13,4.38795E-05,0,0.00153532,39,35,2021-06-28 0:00,
T 426,91080,4.16kV,50,7,19,4.38547E-05,0,0.001534453,46,35,2021-07-06 0:00,
TE 7314,90601,27.6kV,50,17,10,4.38371E-05,0,0.001533839,38.5,35,2021-05-20 0:00,
TE 5718,90601,27.6kV,50,11,16,4.37994E-05,0,0.001532519,40.5,35,2021-07-25 0:00,
TE 2041,90604,27.6kV,75,20,22,4.37914E-05,0,0.001532238,51.75,35,2021-08-29 0:00,
TE 3224,90601,27.6kV,50,11,13,4.37825E-05,0,0.001531927,38.5,35,2021-08-22 0:00,
TE 6565,90601,27.6kV,50,21,11,4.37706E-05,0,0.00153151,37,35,2021-07-06 0:00,
TE 1135,90604,27.6kV,75,21,26,4.37466E-05,0,0.001530673,49.5,35,2021-08-30 0:00,
TE 1061,90083,4.16kV,50,21,1,4.37455E-05,0,0.001530632,32,35,2021-06-28 0:00,
TE 3491,90604,27.6kV,75,9,12,4.37416E-05,0,0.001530498,49.5,35,2021-07-06 0:00,
TE 5394,90601,27.6kV,50,6,15,4.37333E-05,0,0.001530207,34,35,2021-08-22 0:00,
TE 8285,90601,27.6kV,50,10,12,4.37295E-05,0,0.001530072,38,35,2021-06-06 0:00,
TE 3911,90601,27.6kV,50,12,10,4.37286E-05,0,0.001530044,38,35,2021-06-20 0:00,
TE 3572,90601,27.6kV,50,19,13,4.36931E-05,0,0.001528799,41.5,35,2021-06-06 0:00,
TE 328,90601,27.6kV,50,22,14,4.3689E-05,0,0.001528655,38,35,2021-08-24 0:00,
TE 553,90601,27.6kV,50,22,10,4.36887E-05,0,0.001528647,38.5,35,2021-06-27 0:00,
TE 3802,90601,27.6kV,50,7,12,4.36769E-05,0,0.001528233,38,35,2021-07-18 0:00,
TE 4313,90600,27.6kV,50,35,10,4.36724E-05,0,0.001528077,41.5,35,2021-06-29 0:00,
T 9811,91365,27.6kV,75,25,28,4.36687E-05,0,0.001527947,67.5,35,2021-08-28 0:00,
T 9391,91360,27.6kV,50,28,22,4.36666E-05,0,0.001527872,48,35,2021-07-05 0:00,
