transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8501,90601,27.6kV,50,8,13,4.36596E-05,0,0.001527628,38.5,35,2021-07-04 0:00,
TE 5608,90600,27.6kV,50,27,16,4.36591E-05,0,0.00152761,35,35,2021-06-28 0:00,
T 11784,91365,27.6kV,75,4,35,4.36501E-05,0,0.001527295,68.25,35,2021-08-29 0:00,
T 11885,91370,27.6kV,100,10,29,4.36392E-05,0,0.001526913,81,35,2021-08-23 0:00,
TE 2736,90601,27.6kV,50,10,9,4.36376E-05,0,0.001526858,36.5,35,2021-08-21 0:00,
TE 3103,90601,27.6kV,50,9,10,4.36153E-05,0,0.001526078,34,35,2021-07-25 0:00,
TE 3332,90601,27.6kV,50,11,16,4.35982E-05,0,0.00152548,41,35,2021-08-29 0:00,
TE 6102,90585,27.6kV,75,21,9,4.35822E-05,0,0.001524918,47.25,35,2021-07-15 0:00,
T 8956,91360,27.6kV,50,30,19,4.35795E-05,0,0.001524823,50,35,2021-07-05 0:00,
TE 7727,90601,27.6kV,50,14,15,4.35504E-05,0,0.001523807,40,35,2021-06-27 0:00,
TE 4900,90601,27.6kV,50,21,15,4.35349E-05,0,0.001523264,34.5,35,2021-07-18 0:00,
TE 1667,90601,27.6kV,50,10,12,4.35298E-05,0,0.001523086,40,35,2021-08-28 0:00,
TE 6973,90601,27.6kV,50,19,13,4.35228E-05,0,0.001522839,39.5,35,2021-07-06 0:00,
TE 5188,90601,27.6kV,50,13,17,4.35202E-05,0,0.001522751,37.5,35,2021-05-21 0:00,
TE 1435,90604,27.6kV,75,20,20,4.35103E-05,0,0.001522405,43.5,35,2021-07-18 0:00,
TE 8534,90601,27.6kV,50,10,14,4.35086E-05,0,0.001522343,37,35,2021-08-22 0:00,
TE 8603,90601,27.6kV,50,8,15,4.35002E-05,0,0.001522052,33.5,35,2021-08-12 0:00,
TE 2940,90601,27.6kV,50,7,15,4.34796E-05,0,0.00152133,39.5,35,2021-08-29 0:00,
TE 7741,90601,27.6kV,50,15,11,4.34774E-05,0,0.001521253,35,35,2021-06-27 0:00,
TE 291,90601,27.6kV,50,22,10,4.34697E-05,0,0.001520982,36,35,2021-07-15 0:00,
TE 2879,90601,27.6kV,50,11,14,4.34675E-05,0,0.001520906,36.5,35,2021-08-29 0:00,
TE 1992,90601,27.6kV,50,11,12,4.34633E-05,0,0.001520761,35.5,35,2021-06-28 0:00,
TE 8817,90601,27.6kV,50,6,16,4.34606E-05,0,0.001520663,36,35,2021-08-22 0:00,
T 10920,91360,27.6kV,50,15,24,4.34567E-05,0,0.001520528,51.5,35,2021-08-29 0:00,
TE 9422,90601,27.6kV,50,4,15,4.345E-05,0,0.001520294,41.5,35,2021-08-29 0:00,
TE 8845,90601,27.6kV,50,6,13,4.34485E-05,0,0.00152024,45.5,35,2022-01-21 0:00,
T 48,91070,4.16kV,25,10,7,4.34483E-05,0,0.001520236,35.2,35,2021-11-19 0:00,
TE 6689,90601,27.6kV,50,20,37,4.34436E-05,0,0.001520069,31.5,35,2021-08-29 0:00,
TE 1621,90604,27.6kV,75,20,14,4.34205E-05,0,0.001519263,50.25,35,2021-08-12 0:00,
TE 5534,90600,27.6kV,50,24,15,4.34131E-05,0,0.001519003,41,35,2021-08-24 0:00,
TE 5777,90600,27.6kV,50,25,15,4.34104E-05,0,0.001518909,37.5,35,2021-08-28 0:00,
T 11429,91370,27.6kV,100,7,37,4.33948E-05,0,0.001518364,85,35,2021-07-06 0:00,
T 11161,91370,27.6kV,100,10,48,4.33529E-05,0,0.001516895,87,35,2021-06-28 0:00,
TE 6667,90601,27.6kV,50,21,15,4.33525E-05,0,0.001516882,38,35,2021-06-27 0:00,
TE 8830,90601,27.6kV,50,6,16,4.33388E-05,0,0.001516402,40.5,35,2021-06-05 0:00,
TE 9044,90601,27.6kV,50,5,14,4.3316E-05,0,0.001515606,45.99,35,2022-02-27 0:00,
TE 1114,90601,27.6kV,50,21,11,4.33139E-05,0,0.001515531,36.5,35,2021-07-26 0:00,
TE 1041,90601,27.6kV,50,15,13,4.33041E-05,0,0.00151519,44,35,2021-08-28 0:00,
TE 1599,90601,27.6kV,50,10,14,4.32975E-05,0,0.001514957,36,35,2021-08-21 0:00,
TE 4090,90601,27.6kV,50,6,13,4.32961E-05,0,0.001514907,37.5,35,2021-07-04 0:00,
TE 4605,90605,27.6kV,75,34,17,4.32823E-05,0,0.001514427,51,35,2021-07-19 0:00,
TE 4802,90605,27.6kV,75,33,15,4.32814E-05,0,0.001514394,57,35,2021-08-28 0:00,
T 10354,91365,27.6kV,75,21,23,4.32617E-05,0,0.001513706,66.75,35,2021-06-20 0:00,
T 8743,91360,27.6kV,50,23,24,4.32527E-05,0,0.001513391,42,35,2021-06-29 0:00,
T 10122,91365,27.6kV,75,2,47,4.32351E-05,0,0.001512775,64.5,35,2021-07-06 0:00,
TE 7846,90601,27.6kV,50,11,13,4.32026E-05,0,0.001511639,37,35,2021-06-28 0:00,
T 10190,91360,27.6kV,50,11,23,4.3196E-05,0,0.001511407,49.5,35,2021-08-23 0:00,
TE 1948,90600,27.6kV,50,12,12,4.31855E-05,0,0.00151104,35,35,2021-07-06 0:00,
TE 4906,90605,27.6kV,75,33,10,4.31814E-05,0,0.001510895,51.75,35,2021-06-28 0:00,
TE 9045,90601,27.6kV,50,5,12,4.31746E-05,0,0.001510658,40.5,35,2021-08-22 0:00,
TE 2053,90462,27.6kV,150,20,5,4.31714E-05,0,0.001510547,73.5,35,2021-08-23 0:00,
TE 8640,90601,27.6kV,50,7,15,4.31548E-05,0,0.001509966,37.5,35,2021-06-06 0:00,
TE 1087,90601,27.6kV,50,10,12,4.31358E-05,0,0.0015093,42.5,35,2021-07-05 0:00,
TE 492,90601,27.6kV,50,22,9,4.31281E-05,0,0.001509031,32,35,2021-08-29 0:00,
TE 3326,90604,27.6kV,75,11,15,4.31276E-05,0,0.001509012,48,35,2021-07-06 0:00,
TE 4256,90601,27.6kV,50,12,12,4.31224E-05,0,0.00150883,37.5,35,2021-08-28 0:00,
TE 6904,90601,27.6kV,50,19,12,4.31174E-05,0,0.001508655,41,35,2021-08-22 0:00,
TE 8921,90601,27.6kV,50,6,14,4.31116E-05,0,0.001508453,36.5,35,2021-08-22 0:00,
T 8414,91355,27.6kV,37,38,9,4.31096E-05,0,0.001508384,32.93,35,2021-08-09 0:00,
TE 2429,90601,27.6kV,50,9,14,4.30578E-05,0,0.001506572,40,35,2021-08-29 0:00,
TE 5136,90600,27.6kV,50,32,15,4.30425E-05,0,0.001506036,34.5,35,2021-07-06 0:00,
TE 8340,90462,27.6kV,150,10,1,4.30404E-05,0,0.001505961,83.58,35,2022-02-28 0:00,
T 9474,91365,27.6kV,75,28,37,4.30382E-05,0,0.001505885,75,35,2021-08-29 0:00,
TE 8694,90601,27.6kV,50,8,14,4.30135E-05,0,0.00150502,37.5,35,2021-06-06 0:00,
TE 4536,90600,27.6kV,50,34,16,4.29655E-05,0,0.001503342,37,35,2021-07-06 0:00,
TE 3318,90601,27.6kV,50,11,13,4.29536E-05,0,0.001502924,41,35,2021-08-29 0:00,
TE 2431,90601,27.6kV,50,6,12,4.29513E-05,0,0.001502845,35,35,2021-08-21 0:00,
TE 3009,90601,27.6kV,50,12,15,4.29486E-05,0,0.001502749,42,35,2021-08-09 0:00,
TE 755,90110,4.16kV,50,57,11,4.29448E-05,0,0.001502618,37,35,2021-06-28 0:00,
TE 7721,90601,27.6kV,50,14,11,4.29447E-05,0,0.001502614,39,35,2021-07-14 0:00,
TE 5540,90601,27.6kV,50,10,11,4.29265E-05,0,0.001501976,39.5,35,2021-08-29 0:00,
TE 2163,90600,27.6kV,50,47,11,4.29229E-05,0,0.001501851,42.5,35,2021-08-21 0:00,
T 10293,91360,27.6kV,50,22,15,4.29171E-05,0,0.001501646,45.5,35,2021-06-11 0:00,
TE 8232,90601,27.6kV,50,11,10,4.29088E-05,0,0.001501356,37.5,35,2021-06-27 0:00,
TE 4503,90605,27.6kV,75,34,13,4.28699E-05,0,0.001499998,51,35,2021-07-06 0:00,
TE 4147,90600,27.6kV,50,30,14,4.28615E-05,0,0.001499703,37,35,2021-08-21 0:00,
TE 8912,90601,27.6kV,50,5,14,4.28448E-05,0,0.001499118,42.16,35,2022-01-08 0:00,
TE 1131,90604,27.6kV,75,21,23,4.28443E-05,0,0.001499102,52.5,35,2021-07-05 0:00,
TE 4696,90601,27.6kV,50,6,16,4.28361E-05,0,0.001498813,34.5,35,2021-08-29 0:00,
TE 3267,90601,27.6kV,50,23,16,4.28299E-05,0,0.001498598,39,35,2021-08-22 0:00,
TE 2689,90600,27.6kV,50,27,11,4.28274E-05,0,0.001498508,38,35,2021-07-26 0:00,
T 9744,91360,27.6kV,50,25,22,4.28183E-05,0,0.00149819,50.5,35,2021-07-26 0:00,
TE 7565,90601,27.6kV,50,16,12,4.2808E-05,0,0.001497832,35.5,35,2021-08-29 0:00,
TE 3838,90604,27.6kV,75,35,15,4.28012E-05,0,0.001497592,45,35,2021-06-28 0:00,
TE 1009,90601,27.6kV,50,8,15,4.27929E-05,0,0.001497301,37,35,2021-08-22 0:00,
T 11039,91355,27.6kV,37,12,13,4.27754E-05,0,0.001496691,31.7386,35,2021-12-22 0:00,
TE 5345,90605,27.6kV,75,33,9,4.27621E-05,0,0.001496224,48.75,35,2021-06-29 0:00,
TE 6914,90601,27.6kV,50,19,16,4.27529E-05,0,0.001495904,39,35,2021-07-06 0:00,
TE 8507,90601,27.6kV,50,8,13,4.27487E-05,0,0.001495757,33.5,35,2021-07-05 0:00,
TE 545,90601,27.6kV,50,10,11,4.27409E-05,0,0.001495483,38.5,35,2021-06-07 0:00,
TE 8596,90601,27.6kV,50,7,13,4.27093E-05,0,0.001494375,38,35,2021-08-09 0:00,
TE 5786,90601,27.6kV,50,4,12,4.27039E-05,0,0.001494188,40.5,35,2021-08-21 0:00,
TE 3647,90600,27.6kV,50,12,10,4.26849E-05,0,0.001493522,33.5,35,2021-08-24 0:00,
TE 486,90601,27.6kV,50,10,15,4.26744E-05,0,0.001493157,39.5,35,2021-08-09 0:00,
TE 5599,90601,27.6kV,50,2,14,4.2674E-05,0,0.001493141,38,35,2021-06-27 0:00,
TE 115,90601,27.6kV,50,8,19,4.26684E-05,0,0.001492946,33,35,2021-07-19 0:00,
TE 194,90601,27.6kV,50,22,10,4.26492E-05,0,0.001492276,36.5,35,2021-08-29 0:00,
TE 270,90601,27.6kV,50,10,9,4.26304E-05,0,0.001491618,37.5,35,2021-06-05 0:00,
TE 7414,90601,27.6kV,50,17,17,4.26155E-05,0,0.001491096,39,35,2021-06-06 0:00,
TE 3014,90601,27.6kV,50,16,14,4.26148E-05,0,0.001491072,36,35,2021-06-28 0:00,
TE 2687,90601,27.6kV,50,17,14,4.26021E-05,0,0.001490627,35,35,2021-08-22 0:00,
TE 309,90601,27.6kV,50,9,12,4.25866E-05,0,0.001490086,35,35,2021-08-29 0:00,
TE 7807,90601,27.6kV,50,14,14,4.25807E-05,0,0.001489877,36,35,2021-06-26 0:00,
TE 817,90604,27.6kV,75,18,13,4.25803E-05,0,0.001489863,50.82,35,2022-01-16 0:00,
TE 8740,90601,27.6kV,50,6,18,4.2565E-05,0,0.00148933,35.5,35,2021-06-28 0:00,
TE 3450,90605,27.6kV,75,42,13,4.25645E-05,0,0.00148931,50.25,35,2021-06-06 0:00,
TE 7526,90601,27.6kV,50,16,13,4.25562E-05,0,0.001489021,40.5,35,2021-06-27 0:00,
TE 8436,90601,27.6kV,50,8,14,4.2551E-05,0,0.00148884,34,35,2021-06-06 0:00,
TE 6516,90601,27.6kV,50,21,14,4.25436E-05,0,0.001488578,38,35,2021-06-28 0:00,
T 10755,91405,27.6kV,111,16,1,4.25253E-05,0,0.00148794,78.81,35,2021-08-09 0:00,
TE 1245,90601,27.6kV,50,19,13,4.25214E-05,0,0.001487801,41,35,2021-08-29 0:00,
TE 7848,90601,27.6kV,50,11,15,4.25008E-05,0,0.001487081,35,35,2021-07-13 0:00,
TE 1233,90601,27.6kV,50,19,12,4.24905E-05,0,0.001486721,37,35,2021-06-13 0:00,
TE 957,90601,27.6kV,50,20,1,4.24751E-05,0,0.001486184,28,35,2021-08-23 0:00,
TE 3860,90600,27.6kV,50,35,12,4.24716E-05,0,0.00148606,39,35,2021-06-27 0:00,
TE 1813,90601,27.6kV,50,11,1,4.24624E-05,0,0.001485737,34.5,35,2021-08-29 0:00,
TE 4918,90600,27.6kV,50,32,16,4.24589E-05,0,0.001485614,34,35,2021-08-08 0:00,
TE 7487,90601,27.6kV,50,16,14,4.24405E-05,0,0.001484972,41.5,35,2021-07-05 0:00,
TE 5965,90601,27.6kV,50,23,12,4.2432E-05,0,0.001484675,36,35,2021-06-27 0:00,
TE 8372,90601,27.6kV,50,9,16,4.24103E-05,0,0.001483914,38,35,2021-08-29 0:00,
TE 9280,90601,27.6kV,50,4,10,4.24007E-05,0,0.00148358,57.11,35,2022-02-14 0:00,
TE 6205,90601,27.6kV,50,6,12,4.23783E-05,0,0.001482795,36,35,2021-06-11 0:00,
TE 2798,90601,27.6kV,50,10,14,4.23773E-05,0,0.001482761,36,35,2021-08-22 0:00,
TE 8996,90601,27.6kV,50,5,14,4.23673E-05,0,0.001482411,36,35,2021-08-11 0:00,
TE 8071,90601,27.6kV,50,12,15,4.23559E-05,0,0.001482012,33,35,2021-06-27 0:00,
TE 3890,90601,27.6kV,50,5,14,4.23439E-05,0,0.001481591,41.5,35,2021-07-14 0:00,
TE 5268,90460,27.6kV,150,30,1,4.23392E-05,0,0.001481428,57,35,2021-06-26 0:00,
TE 9112,90601,27.6kV,50,4,14,4.23379E-05,0,0.001481383,32,35,2021-08-21 0:00,
T 8465,91365,27.6kV,75,37,26,4.23205E-05,0,0.001480774,67.5,35,2021-06-28 0:00,
TE 2112,90601,27.6kV,50,13,7,4.23149E-05,0,0.001480576,33.5,35,2021-08-22 0:00,
TE 7880,90601,27.6kV,50,13,9,4.23125E-05,0,0.001480493,36,35,2021-06-28 0:00,
TE 2542,90601,27.6kV,50,11,16,4.23094E-05,0,0.001480385,36.5,35,2021-07-26 0:00,
TE 6717,90601,27.6kV,50,20,14,4.23066E-05,0,0.001480288,34,35,2021-06-29 0:00,
TE 2371,90601,27.6kV,50,17,14,4.2283E-05,0,0.001479461,35,35,2021-07-25 0:00,
T 11608,91486,27.6kV,100,6,66,4.22786E-05,0,0.001479309,92,35,2021-07-06 0:00,
TE 1642,90601,27.6kV,50,11,16,4.22771E-05,0,0.001479256,35.5,35,2021-07-05 0:00,
TE 8404,90601,27.6kV,50,9,14,4.22709E-05,0,0.001479037,36.5,35,2021-08-11 0:00,
TE 2926,90601,27.6kV,50,10,15,4.22647E-05,0,0.00147882,36,35,2021-08-29 0:00,
TE 1985,90601,27.6kV,50,11,13,4.22517E-05,0,0.001478365,36.5,35,2021-07-05 0:00,
T 9690,91360,27.6kV,50,2,22,4.22499E-05,0,0.001478304,46.5,35,2021-08-29 0:00,
TE 6688,90601,27.6kV,50,20,15,4.22372E-05,0,0.001477859,40.5,35,2021-07-06 0:00,
TE 4398,90601,27.6kV,50,5,15,4.22321E-05,0,0.001477679,33.5,35,2021-06-28 0:00,
TE 7154,90728,27.6kV,500,18,1,4.22272E-05,0,0.001477508,365,35,2021-08-10 0:00,
TE 8023,90601,27.6kV,50,12,19,4.22104E-05,0,0.00147692,38,35,2021-08-23 0:00,
TE 1939,90604,27.6kV,75,20,12,4.22099E-05,0,0.001476904,55.5,35,2021-08-22 0:00,
T 9995,91356,27.6kV,10,36,2,4.2209E-05,0,0.001476871,13.1,35,2021-08-20 0:00,
TE 2888,90604,27.6kV,75,11,16,4.22049E-05,0,0.001476727,45.75,35,2021-06-28 0:00,
TE 6198,90601,27.6kV,50,23,13,4.22046E-05,0,0.001476716,38.5,35,2021-07-06 0:00,
TE 2100,90601,27.6kV,50,10,15,4.22003E-05,0,0.001476567,39.5,35,2021-08-26 0:00,
TE 9276,90601,27.6kV,50,4,13,4.21868E-05,0,0.001476095,38.5,35,2021-08-19 0:00,
TE 2355,90600,27.6kV,50,27,12,4.21666E-05,0,0.001475388,40,35,2021-08-22 0:00,
TE 5648,90600,27.6kV,50,26,14,4.21644E-05,0,0.001475311,34.5,35,2021-08-21 0:00,
TE 6238,90601,27.6kV,50,23,11,4.2151E-05,0,0.001474842,36,35,2021-06-28 0:00,
T 2046,91080,4.16kV,50,18,17,4.2151E-05,0,0.001474841,47.5,35,2021-07-05 0:00,
TE 2394,90601,27.6kV,50,4,13,4.21387E-05,0,0.001474412,38,35,2021-06-28 0:00,
TE 1270,90601,27.6kV,50,6,1,4.21342E-05,0,0.001474255,34.5,35,2021-08-24 0:00,
TE 3578,90601,27.6kV,50,12,12,4.2124E-05,0,0.001473898,41,35,2021-08-29 0:00,
TE 8583,90601,27.6kV,50,9,13,4.21038E-05,0,0.00147319,36.5,35,2021-07-06 0:00,
T 10615,91355,27.6kV,37,18,22,4.20984E-05,0,0.001473001,31.5906,35,2022-02-13 0:00,
TE 5355,90601,27.6kV,50,12,9,4.20727E-05,0,0.001472103,34.5,35,2021-08-29 0:00,
TE 3742,90601,27.6kV,50,6,16,4.20667E-05,0,0.001471893,40,35,2021-07-25 0:00,
TE 4557,90601,27.6kV,50,5,15,4.20665E-05,0,0.001471887,37,35,2021-08-06 0:00,
TE 4151,90605,27.6kV,75,35,16,4.20608E-05,0,0.001471688,51,35,2021-06-06 0:00,
TE 1658,90083,27.6kV,50,2,18,4.20542E-05,0,0.001471455,34,35,2021-08-27 0:00,
TE 2599,90601,27.6kV,50,22,11,4.2043E-05,0,0.001471063,38,35,2021-08-22 0:00,
TE 8238,90601,27.6kV,50,11,14,4.20359E-05,0,0.001470815,36.5,35,2021-08-29 0:00,
TE 6381,90601,27.6kV,50,22,13,4.20113E-05,0,0.001469955,37,35,2021-06-28 0:00,
TE 2688,90601,27.6kV,50,10,14,4.20057E-05,0,0.001469759,34.5,35,2021-07-06 0:00,
TE 6112,90134,8.32kV,50,4,5,4.19902E-05,0,0.001469217,36,35,2021-08-17 0:00,
TE 3644,90601,27.6kV,50,12,13,4.19878E-05,0,0.001469131,38.5,35,2021-06-20 0:00,
TE 4671,90601,27.6kV,50,11,13,4.19733E-05,0,0.001468627,40.5,35,2021-08-29 0:00,
TE 1681,90601,27.6kV,50,21,12,4.19677E-05,0,0.001468429,46.02,35,2022-01-16 0:00,
TE 4951,90605,27.6kV,75,32,14,4.19669E-05,0,0.001468402,54,35,2021-08-29 0:00,
TE 730,90601,27.6kV,50,10,12,4.19654E-05,0,0.001468347,36.5,35,2021-08-24 0:00,
TE 6404,90601,27.6kV,50,22,14,4.19521E-05,0,0.001467882,42.36,35,2022-02-06 0:00,
TE 7939,90601,27.6kV,50,12,14,4.19403E-05,0,0.001467472,37,35,2021-06-06 0:00,
T 2461,91070,4.16kV,25,61,8,4.19157E-05,0,0.001466611,26.25,35,2021-07-25 0:00,
TE 7126,90601,27.6kV,50,18,11,4.19073E-05,0,0.001466316,34.5,35,2021-06-28 0:00,
TE 6538,90601,27.6kV,50,21,15,4.19067E-05,0,0.001466295,36.5,35,2021-08-23 0:00,
TE 5772,90601,27.6kV,50,11,14,4.18918E-05,0,0.001465772,37.5,35,2021-08-21 0:00,
TE 8105,90601,27.6kV,50,12,15,4.18883E-05,0,0.001465652,32.5,35,2021-07-05 0:00,
TE 1146,90601,27.6kV,50,8,9,4.18796E-05,0,0.001465347,36,35,2021-06-28 0:00,
TE 4170,90605,27.6kV,75,34,16,4.18624E-05,0,0.001464744,46.5,35,2021-06-06 0:00,
TE 2614,90601,27.6kV,50,11,14,4.1862E-05,0,0.001464731,37.5,35,2021-08-21 0:00,
T 9415,91360,27.6kV,50,28,19,4.1853E-05,0,0.001464416,48.5,35,2021-06-27 0:00,
TE 3675,90601,27.6kV,50,10,9,4.18515E-05,0,0.001464364,38.5,35,2021-08-22 0:00,
T 4645,91080,4.16kV,150,15,1,4.18481E-05,0,0.001464246,94.5,35,2021-06-11 0:00,
T 3844,91075,4.16kV,37,69,16,4.18445E-05,0,0.001464118,32.93,35,2021-07-06 0:00,
TE 2503,90601,27.6kV,50,18,16,4.18357E-05,0,0.00146381,36,35,2021-08-29 0:00,
TE 5642,90600,27.6kV,50,25,13,4.18332E-05,0,0.001463722,35,35,2021-07-05 0:00,
T 11438,91365,27.6kV,75,7,26,4.18291E-05,0,0.00146358,72,35,2021-07-25 0:00,
TE 9221,90601,27.6kV,50,4,15,4.18244E-05,0,0.001463414,35.5,35,2021-08-21 0:00,
TE 7418,90601,27.6kV,50,5,11,4.18201E-05,0,0.001463264,37,35,2021-06-28 0:00,
T 11855,91370,27.6kV,100,3,75,4.18086E-05,0,0.001462861,84,35,2021-08-29 0:00,
TE 7701,90601,27.6kV,50,7,10,4.1805E-05,0,0.001462738,35,35,2021-08-22 0:00,
TE 2260,90601,27.6kV,50,16,14,4.17942E-05,0,0.001462359,36.5,35,2021-06-27 0:00,
TE 6186,90601,27.6kV,50,23,13,4.17899E-05,0,0.001462209,35.5,35,2021-08-24 0:00,
TE 6669,90601,27.6kV,50,21,11,4.17894E-05,0,0.001462191,34.5,35,2021-07-25 0:00,
TE 5688,90600,27.6kV,50,27,13,4.17615E-05,0,0.001461213,37,35,2021-07-25 0:00,
TE 8316,90601,27.6kV,50,10,9,4.17608E-05,0,0.00146119,33.5,35,2021-06-06 0:00,
TE 3071,90601,27.6kV,50,6,16,4.17481E-05,0,0.001460746,35,35,2021-08-22 0:00,
TE 8599,90601,27.6kV,50,7,30,4.17465E-05,0,0.001460689,32.5,35,2021-08-23 0:00,
TE 6387,90601,27.6kV,50,22,14,4.17305E-05,0,0.001460129,39,35,2021-06-06 0:00,
T 10373,91365,27.6kV,75,21,36,4.17286E-05,0,0.001460061,70.5,35,2021-08-22 0:00,
TE 1616,90601,27.6kV,50,8,22,4.17264E-05,0,0.001459984,31.5,35,2021-06-29 0:00,
TE 8448,90601,27.6kV,50,6,11,4.17262E-05,0,0.00145998,40,35,2021-08-18 0:00,
TE 1829,90601,27.6kV,50,7,9,4.1723E-05,0,0.001459868,36.08,35,2022-02-17 0:00,
TE 3799,90601,27.6kV,50,6,14,4.16986E-05,0,0.001459013,38,35,2021-08-23 0:00,
T 2023,91080,4.16kV,50,67,17,4.16977E-05,0,0.001458981,46.5,35,2021-06-28 0:00,
T 8033,91355,27.6kV,37,27,16,4.16856E-05,0,0.001458559,36.63,35,2021-07-06 0:00,
TE 2894,90601,27.6kV,50,11,13,4.16711E-05,0,0.00145805,37,35,2021-06-27 0:00,
TE 7343,90601,27.6kV,50,15,15,4.16688E-05,0,0.00145797,35,35,2021-06-28 0:00,
TE 8323,90601,27.6kV,50,10,12,4.16556E-05,0,0.00145751,37.5,35,2021-08-29 0:00,
TE 4877,90601,27.6kV,50,4,17,4.16524E-05,0,0.001457398,38,35,2021-08-29 0:00,
T 9326,91360,27.6kV,50,28,18,4.16474E-05,0,0.00145722,42,35,2021-08-29 0:00,
TE 1996,90601,27.6kV,50,11,12,4.16441E-05,0,0.001457105,35,35,2021-07-06 0:00,
TE 1958,90601,27.6kV,50,3,10,4.16423E-05,0,0.001457043,40.77,35,2022-03-13 0:00,
TE 271,90601,27.6kV,50,10,15,4.1634E-05,0,0.001456753,35.5,35,2021-06-06 0:00,
TE 7726,90601,27.6kV,50,14,15,4.16271E-05,0,0.001456511,37,35,2021-06-27 0:00,
TE 6986,90601,27.6kV,50,18,13,4.16211E-05,0,0.001456303,39,35,2021-06-27 0:00,
TE 2171,90601,27.6kV,50,12,11,4.16152E-05,0,0.001456095,37.5,35,2021-08-21 0:00,
TE 8566,90601,27.6kV,50,8,11,4.16151E-05,0,0.001456091,34,35,2021-07-06 0:00,
TE 7389,90601,27.6kV,50,2,15,4.15706E-05,0,0.001454536,35,35,2021-06-06 0:00,
TE 3085,90601,27.6kV,50,14,12,4.15556E-05,0,0.001454009,35,35,2021-06-06 0:00,
T 10591,91365,27.6kV,75,2,31,4.15454E-05,0,0.001453654,71.25,35,2021-08-28 0:00,
TE 7774,90601,27.6kV,50,14,13,4.15441E-05,0,0.001453607,35,35,2021-08-22 0:00,
TE 1898,90083,4.16kV,50,19,8,4.15216E-05,0,0.001452821,38.25,35,2022-02-12 0:00,
TE 3408,90605,27.6kV,75,42,15,4.15003E-05,0,0.001452076,56.25,35,2021-06-06 0:00,
TE 5915,90601,27.6kV,50,24,17,4.14677E-05,0,0.001450933,34,35,2021-06-10 0:00,
TE 1783,90604,27.6kV,75,20,15,4.14423E-05,0,0.001450046,49.5,35,2021-06-27 0:00,
T 9145,91360,27.6kV,50,29,16,4.14327E-05,0,0.001449711,53.41,35,2022-02-15 0:00,
TE 7650,90601,27.6kV,50,15,12,4.14081E-05,0,0.001448849,40,35,2021-07-25 0:00,
TE 6600,90601,27.6kV,50,21,10,4.13963E-05,0,0.001448434,36.5,35,2021-08-29 0:00,
TE 6901,90601,27.6kV,50,19,13,4.13903E-05,0,0.001448225,37.5,35,2021-08-29 0:00,
TE 1151,90601,27.6kV,50,53,12,4.1386E-05,0,0.001448075,34,35,2021-08-29 0:00,
TE 1189,90601,27.6kV,50,10,1,4.13845E-05,0,0.001448023,33.5,35,2021-08-27 0:00,
TE 5981,90601,27.6kV,50,24,11,4.1352E-05,0,0.001446886,35.5,35,2021-08-29 0:00,
TE 8665,90601,27.6kV,50,6,14,4.13393E-05,0,0.001446441,33,35,2021-06-28 0:00,
TE 3650,90601,27.6kV,50,10,13,4.13234E-05,0,0.001445885,37,35,2021-08-09 0:00,
TE 9464,90601,27.6kV,50,2,15,4.13197E-05,0,0.001445755,47,35,2021-07-05 0:00,
TE 532,90601,27.6kV,50,9,11,4.1316E-05,0,0.001445625,39,35,2021-08-22 0:00,
TE 8933,90601,27.6kV,50,6,14,4.13126E-05,0,0.001445506,38,35,2021-08-29 0:00,
TE 1380,90601,27.6kV,50,10,11,4.12771E-05,0,0.001444265,35,35,2021-06-29 0:00,
TE 2309,90601,27.6kV,50,15,12,4.1277E-05,0,0.001444262,36.5,35,2021-07-15 0:00,
TE 3413,90460,27.6kV,150,42,1,4.12652E-05,0,0.001443848,48,35,2021-05-21 0:00,
T 9093,91400,27.6kV,75,8,2,4.1256E-05,0,0.001443526,60.75,35,2021-08-01 0:00,
T 1817,91075,4.16kV,37,23,11,4.12474E-05,0,0.001443228,32.56,35,2021-07-06 0:00,
TE 496,90601,27.6kV,50,20,19,4.12401E-05,0,0.001442969,60.89,35,2022-01-16 0:00,
TE 6843,90601,27.6kV,50,20,15,4.12164E-05,0,0.001442142,39.5,35,2021-08-21 0:00,
TE 1663,90601,27.6kV,50,21,25,4.1213E-05,0,0.001442021,33,35,2021-06-28 0:00,
TE 2941,90601,27.6kV,50,8,15,4.12128E-05,0,0.001442014,39.5,35,2021-06-06 0:00,
TE 4153,90605,27.6kV,75,36,15,4.12113E-05,0,0.001441962,50.25,35,2021-07-06 0:00,
TE 7127,90601,27.6kV,50,18,14,4.1197E-05,0,0.001441461,35.5,35,2021-06-06 0:00,
TE 4352,90601,27.6kV,50,11,16,4.11822E-05,0,0.001440946,35,35,2021-07-04 0:00,
TE 9064,90601,27.6kV,50,5,11,4.11782E-05,0,0.001440804,33.5,35,2021-07-06 0:00,
TE 4277,90601,27.6kV,50,15,12,4.11728E-05,0,0.001440617,34,35,2021-06-29 0:00,
TE 6380,90601,27.6kV,50,22,13,4.11633E-05,0,0.001440282,41,35,2021-08-09 0:00,
TE 756,90115,4.16kV,75,57,14,4.11425E-05,0,0.001439556,51.75,35,2021-06-06 0:00,
TE 8494,90601,27.6kV,50,8,15,4.11393E-05,0,0.001439445,38.5,35,2021-08-29 0:00,
TE 3959,90601,27.6kV,50,6,13,4.11196E-05,0,0.001438753,36,35,2021-08-09 0:00,
TE 6503,90601,27.6kV,50,7,12,4.11192E-05,0,0.001438741,38,35,2021-08-29 0:00,
T 9112,91360,27.6kV,50,30,25,4.11183E-05,0,0.001438709,52,35,2021-09-14 0:00,
TE 4074,90605,27.6kV,75,35,13,4.10819E-05,0,0.001437435,47.25,35,2021-08-29 0:00,
TE 3305,90601,27.6kV,50,9,13,4.10818E-05,0,0.001437433,39,35,2021-08-29 0:00,
TE 4692,90605,27.6kV,75,33,13,4.10654E-05,0,0.001436859,50.25,35,2021-08-22 0:00,
TE 6211,90083,27.6kV,50,1,12,4.1061E-05,0,0.001436704,33,35,2021-06-28 0:00,
TE 1288,90601,27.6kV,50,8,14,4.10556E-05,0,0.001436514,34,35,2021-06-06 0:00,
TE 1241,90601,27.6kV,50,19,13,4.10481E-05,0,0.001436253,35,35,2021-06-28 0:00,
TE 785,90601,27.6kV,50,21,23,4.10417E-05,0,0.001436028,40.5,35,2021-08-22 0:00,
TE 917,90448,27.6kV,75,21,1,4.10371E-05,0,0.001435866,63,35,2021-06-07 0:00,
TE 7376,90601,27.6kV,50,16,18,4.10341E-05,0,0.001435764,40.5,35,2021-06-05 0:00,
TE 8259,90601,27.6kV,50,10,17,4.10227E-05,0,0.001435365,35,35,2021-07-05 0:00,
TE 8556,90601,27.6kV,50,7,18,4.1021E-05,0,0.001435303,35,35,2021-06-06 0:00,
TE 2792,90601,27.6kV,50,5,14,4.10199E-05,0,0.001435267,40,35,2021-07-25 0:00,
T 10229,91360,27.6kV,50,22,20,4.10186E-05,0,0.001435219,57.14,35,2022-01-23 0:00,
TE 6662,90601,27.6kV,50,21,16,4.10132E-05,0,0.001435031,37,35,2021-07-29 0:00,
TE 7180,90601,27.6kV,50,17,14,4.09935E-05,0,0.001434343,35,35,2021-06-11 0:00,
T 11595,91360,27.6kV,50,7,22,4.09854E-05,0,0.00143406,45,35,2021-07-20 0:00,
TE 1353,90601,27.6kV,50,18,15,4.09726E-05,0,0.001433612,38,35,2021-07-05 0:00,
TE 4541,90601,27.6kV,50,22,14,4.09702E-05,0,0.001433527,36.5,35,2021-08-21 0:00,
TE 4880,90601,27.6kV,50,4,16,4.09667E-05,0,0.001433403,36,35,2021-06-06 0:00,
T 1988,91080,4.16kV,50,4,16,4.0959E-05,0,0.001433136,48,35,2021-08-29 0:00,
TE 4593,90605,27.6kV,75,34,15,4.09522E-05,0,0.001432898,47.25,35,2021-08-29 0:00,
TE 5406,90600,27.6kV,50,28,15,4.09486E-05,0,0.001432772,38,35,2021-07-25 0:00,
TE 998,90601,27.6kV,50,19,11,4.09419E-05,0,0.001432536,33.5,35,2021-06-05 0:00,
T 8043,91355,27.6kV,111,11,7,4.09133E-05,0,0.001431536,82.14,35,2021-08-21 0:00,
TE 7876,90601,27.6kV,50,14,11,4.0913E-05,0,0.001431524,35,35,2021-08-21 0:00,
TE 7151,90601,27.6kV,50,18,15,4.09051E-05,0,0.00143125,38.5,35,2021-07-06 0:00,
TE 3678,90601,27.6kV,50,9,15,4.08946E-05,0,0.00143088,34,35,2021-09-14 0:00,
TE 4816,90728,27.6kV,500,4,2,4.08892E-05,0,0.001430691,311.95,35,2022-02-14 0:00,
TE 6824,90705,27.6kV,75,22,1,4.08872E-05,0,0.001430624,26.25,35,2021-08-24 0:00,
TE 6392,90601,27.6kV,50,22,15,4.08713E-05,0,0.001430067,37.5,35,2021-06-27 0:00,
TE 8498,90601,27.6kV,50,8,14,4.08364E-05,0,0.001428847,39,35,2021-06-27 0:00,
TE 372,90601,27.6kV,50,21,14,4.08295E-05,0,0.001428604,36,35,2021-07-25 0:00,
TE 7344,90601,27.6kV,50,17,14,4.08203E-05,0,0.001428284,37,35,2021-06-20 0:00,
T 2581,91070,4.16kV,25,61,21,4.0815E-05,0,0.001428097,24.5,35,2021-08-23 0:00,
T 1402,91080,4.16kV,50,19,22,4.07947E-05,0,0.001427388,45,35,2021-07-06 0:00,
TE 6598,90601,27.6kV,50,21,16,4.07862E-05,0,0.001427088,39.5,35,2021-07-25 0:00,
TE 5569,90082,4.16kV,50,28,16,4.07725E-05,0,0.001426611,35,35,2021-06-29 0:00,
T 2005,91080,4.16kV,50,61,15,4.07703E-05,0,0.001426532,45,35,2021-06-20 0:00,
T 8034,91420,27.6kV,300,3,1,4.07589E-05,0,0.001426134,291,35,2021-08-11 0:00,
TE 406,90600,27.6kV,50,25,12,4.07524E-05,0,0.001425907,35,35,2021-07-05 0:00,
TE 8620,90601,27.6kV,50,7,14,4.07255E-05,0,0.001424964,37,35,2021-08-21 0:00,
TE 4091,90604,27.6kV,75,22,15,4.07206E-05,0,0.001424795,49.5,35,2021-07-05 0:00,
TE 6920,90601,27.6kV,50,19,13,4.07152E-05,0,0.001424605,39.5,35,2021-08-22 0:00,
TE 3292,90601,27.6kV,50,1,16,4.07092E-05,0,0.001424394,36.5,35,2021-07-06 0:00,
TE 2543,90601,27.6kV,50,11,16,4.06982E-05,0,0.00142401,37.5,35,2021-08-22 0:00,
TE 8206,90601,27.6kV,50,10,12,4.06808E-05,0,0.0014234,36,35,2021-06-12 0:00,
TE 5691,90600,27.6kV,50,27,16,4.0667E-05,0,0.001422918,36.5,35,2021-08-29 0:00,
TE 4679,90600,27.6kV,50,34,13,4.06635E-05,0,0.001422796,35,35,2021-06-29 0:00,
TE 8653,90601,27.6kV,50,7,19,4.06444E-05,0,0.001422129,36.5,35,2021-06-27 0:00,
TE 6298,90448,27.6kV,75,23,1,4.06403E-05,0,0.001421982,54,35,2021-07-18 0:00,
TE 2935,90601,27.6kV,50,11,15,4.06361E-05,0,0.001421835,40.5,35,2021-08-22 0:00,
TE 3110,90601,27.6kV,50,13,10,4.06356E-05,0,0.001421819,35,35,2021-08-28 0:00,
TE 3524,90475,27.6kV,500,40,2,4.06172E-05,0,0.001421174,325,35,2021-08-09 0:00,
TE 2767,90083,4.16kV,50,5,7,4.06149E-05,0,0.001421094,35,35,2021-06-28 0:00,
TE 2745,90605,27.6kV,75,46,17,4.06147E-05,0,0.001421089,50.25,35,2021-08-22 0:00,
TE 8842,90601,27.6kV,50,5,17,4.06108E-05,0,0.001420953,36,35,2021-06-06 0:00,
TE 7541,90601,27.6kV,50,15,10,4.06008E-05,0,0.001420602,36.5,35,2021-06-08 0:00,
TE 2868,90601,27.6kV,50,11,14,4.05973E-05,0,0.001420481,38.5,35,2021-08-28 0:00,
T 11440,91370,27.6kV,100,8,41,4.05837E-05,0,0.001420002,88,35,2021-06-06 0:00,
TE 2080,90604,27.6kV,75,10,18,4.05816E-05,0,0.001419931,58.6275,35,2022-01-29 0:00,
TE 2022,90604,27.6kV,75,21,14,4.05812E-05,0,0.001419917,48.75,35,2021-07-05 0:00,
TE 3689,90604,27.6kV,75,11,15,4.05752E-05,0,0.001419706,48,35,2021-06-28 0:00,
T 11432,91360,27.6kV,50,7,21,4.05647E-05,0,0.001419338,46.5,35,2021-08-09 0:00,
TE 4688,90605,27.6kV,75,33,12,4.05613E-05,0,0.001419219,52.5,35,2021-06-06 0:00,
TE 8500,90601,27.6kV,50,5,13,4.05609E-05,0,0.001419205,36.5,35,2021-07-04 0:00,
TE 3460,90601,27.6kV,50,9,11,4.05568E-05,0,0.001419064,44,35,2021-08-29 0:00,
TE 5244,90601,27.6kV,50,16,17,4.05521E-05,0,0.001418898,35.5,35,2021-08-29 0:00,
TE 7028,90601,27.6kV,50,13,12,4.05491E-05,0,0.001418794,38,35,2021-06-28 0:00,
TE 3661,90601,27.6kV,50,6,11,4.05476E-05,0,0.001418742,42.25,35,2022-01-15 0:00,
TE 1791,90601,27.6kV,50,8,15,4.05443E-05,0,0.001418625,37,35,2021-06-06 0:00,
TE 2950,90605,27.6kV,75,43,13,4.0544E-05,0,0.001418614,47.25,35,2021-08-10 0:00,
TE 7508,90601,27.6kV,50,16,14,4.05243E-05,0,0.001417927,41,35,2021-08-29 0:00,
T 10232,91360,27.6kV,50,22,18,4.05166E-05,0,0.001417656,48.7,35,2021-12-12 0:00,
TE 318,90601,27.6kV,50,19,15,4.05059E-05,0,0.001417281,33.81,35,2022-01-29 0:00,
TE 5344,90601,27.6kV,50,9,7,4.04947E-05,0,0.001416891,34,35,2021-08-23 0:00,
TE 2029,90601,27.6kV,50,20,7,4.04941E-05,0,0.00141687,34,35,2021-08-29 0:00,
TE 6408,90601,27.6kV,50,22,14,4.04897E-05,0,0.001416714,37,35,2021-08-19 0:00,
TE 1844,90608,27.6kV,100,17,2,4.04887E-05,0,0.001416678,76,35,2021-08-25 0:00,
TE 6499,90601,27.6kV,50,22,9,4.04717E-05,0,0.001416084,38.5,35,2021-08-21 0:00,
TE 1037,90601,27.6kV,50,14,10,4.04533E-05,0,0.001415442,37.5,35,2021-08-29 0:00,
TE 1357,90604,27.6kV,75,18,17,4.04454E-05,0,0.001415163,48.75,35,2021-08-29 0:00,
TE 4543,90601,27.6kV,50,5,15,4.04365E-05,0,0.001414855,40.5,35,2021-08-29 0:00,
TE 3047,90601,27.6kV,50,15,13,4.04252E-05,0,0.001414458,40.83,35,2022-02-13 0:00,
TE 8754,90601,27.6kV,50,6,15,4.0422E-05,0,0.001414344,39.5,35,2021-06-20 0:00,
TE 929,90601,27.6kV,50,9,10,4.04163E-05,0,0.001414145,35.5,35,2021-08-28 0:00,
TE 8707,90601,27.6kV,50,6,11,4.0414E-05,0,0.001414065,38.5,35,2021-08-28 0:00,
T 9959,91360,27.6kV,50,25,22,4.03541E-05,0,0.00141197,44.5,35,2021-08-20 0:00,
TE 1800,90425,27.6kV,150,50,1,4.03447E-05,0,0.001411641,100.5,35,2021-08-29 0:00,
TE 1776,90600,27.6kV,50,32,1,4.03281E-05,0,0.001411059,36,35,2021-08-22 0:00,
TE 9445,90601,27.6kV,50,2,18,4.03224E-05,0,0.001410862,36,35,2021-06-28 0:00,
TE 6183,90601,27.6kV,50,1,15,4.02996E-05,0,0.001410062,35.5,35,2021-06-06 0:00,
TE 3766,90601,27.6kV,50,5,12,4.0299E-05,0,0.001410042,38.5,35,2021-08-26 0:00,
TE 8360,90601,27.6kV,50,10,16,4.02973E-05,0,0.001409983,34,35,2021-06-28 0:00,
TE 1781,90601,27.6kV,50,20,13,4.02956E-05,0,0.001409923,35.5,35,2021-08-29 0:00,
TE 7147,90601,27.6kV,50,18,14,4.02899E-05,0,0.001409725,40.5,35,2021-08-23 0:00,
TE 402,90600,27.6kV,50,26,12,4.02839E-05,0,0.001409514,42,35,2021-08-28 0:00,
TE 7019,90601,27.6kV,50,19,14,4.02774E-05,0,0.001409287,37,35,2021-08-28 0:00,
TE 4321,90605,27.6kV,75,34,14,4.02561E-05,0,0.001408543,48,35,2021-07-06 0:00,
TE 2219,90600,27.6kV,50,33,12,4.0249E-05,0,0.001408293,34.5,35,2021-08-29 0:00,
TE 153,90601,27.6kV,50,10,11,4.02464E-05,0,0.001408201,34,35,2021-08-21 0:00,
TE 2356,90601,27.6kV,50,16,12,4.02451E-05,0,0.001408154,38.5,35,2021-06-27 0:00,
TE 8703,90601,27.6kV,50,6,17,4.02134E-05,0,0.001407048,32.5,35,2021-07-06 0:00,
TE 8503,90601,27.6kV,50,8,13,4.02124E-05,0,0.001407011,42,35,2021-08-29 0:00,
TE 4765,90600,27.6kV,50,33,12,4.02009E-05,0,0.001406609,35,35,2021-07-06 0:00,
TE 2070,90460,27.6kV,150,25,1,4.01963E-05,0,0.00140645,69,35,2021-08-21 0:00,
TE 1828,90601,27.6kV,50,7,13,4.01827E-05,0,0.001405972,37.5,35,2021-08-19 0:00,
T 11749,91350,27.6kV,25,5,13,4.01732E-05,0,0.001405639,27.69,35,2022-02-27 0:00,
TE 8958,90601,27.6kV,50,4,15,4.01643E-05,0,0.001405329,35.5,35,2021-07-06 0:00,
TE 7570,90601,27.6kV,50,16,12,4.01631E-05,0,0.001405287,35.5,35,2021-08-29 0:00,
TE 4397,90601,27.6kV,50,10,14,4.01522E-05,0,0.001404905,38.5,35,2021-06-06 0:00,
T 10572,91365,27.6kV,75,18,27,4.01458E-05,0,0.001404681,71.25,35,2021-07-05 0:00,
TE 7368,90601,27.6kV,50,1,15,4.01455E-05,0,0.001404673,37,35,2021-06-28 0:00,
TE 9208,90608,27.6kV,100,4,35,4.01329E-05,0,0.001404229,85,35,2021-07-05 0:00,
TE 4675,90600,27.6kV,50,34,15,4.01284E-05,0,0.001404074,38,35,2021-08-23 0:00,
TE 1090,90462,27.6kV,150,30,3,4.01245E-05,0,0.001403935,73.5,35,2021-08-24 0:00,
TE 1147,90601,27.6kV,50,8,13,4.01142E-05,0,0.001403578,40.5,35,2021-07-06 0:00,
TE 3590,90601,27.6kV,50,2,10,4.01097E-05,0,0.00140342,46.83,35,2022-01-16 0:00,
T 11632,91370,27.6kV,100,5,38,4.01079E-05,0,0.001403357,100,35,2021-08-29 0:00,
TE 3206,90083,4.16kV,50,2,8,4.01018E-05,0,0.001403143,35,35,2021-06-28 0:00,
TE 4388,90601,27.6kV,50,6,16,4.01018E-05,0,0.001403141,36.5,35,2021-08-18 0:00,
T 10712,91370,27.6kV,100,16,49,4.01017E-05,0,0.001403139,90,35,2021-08-29 0:00,
TE 5598,90600,27.6kV,50,28,14,4.00496E-05,0,0.001401315,36,35,2021-08-22 0:00,
T 9724,91360,27.6kV,50,25,16,4.00358E-05,0,0.001400832,44.5,35,2021-06-06 0:00,
TE 5918,90600,27.6kV,50,24,16,4.00331E-05,0,0.001400738,36.5,35,2021-06-27 0:00,
TE 8165,90604,27.6kV,75,11,23,4.00183E-05,0,0.001400221,51.75,35,2021-07-25 0:00,
TE 8728,90601,27.6kV,50,6,12,4.00121E-05,0,0.001400004,33.5,35,2021-08-22 0:00,
TE 4265,90601,27.6kV,50,8,11,4.00121E-05,0,0.001400002,37.5,35,2021-06-27 0:00,
TE 5493,90600,27.6kV,50,29,12,4.00092E-05,0,0.001399901,36.5,35,2021-08-29 0:00,
TE 8442,90481,27.6kV,500,8,157,4.0006E-05,0,0.001399789,305,35,2021-08-28 0:00,
TE 5701,90733,27.6kV,750,9,1,4.00055E-05,0,0.001399773,412.5,35,2021-08-26 0:00,
TE 7345,90601,27.6kV,50,17,15,3.99963E-05,0,0.001399452,38.5,35,2021-07-04 0:00,
TE 1856,90601,27.6kV,50,21,1,3.99952E-05,0,0.001399414,31,35,2021-07-05 0:00,
TE 4810,90605,27.6kV,75,33,12,3.99919E-05,0,0.001399298,48.75,35,2021-07-06 0:00,
TE 286,90601,27.6kV,50,22,11,3.99838E-05,0,0.001399012,37.5,35,2021-07-06 0:00,
T 11548,91370,27.6kV,100,7,38,3.9981E-05,0,0.001398915,95,35,2021-07-06 0:00,
TE 2199,90605,27.6kV,75,32,19,3.99461E-05,0,0.001397693,48,35,2021-08-28 0:00,
TE 4534,90708,27.6kV,112,26,10,3.99421E-05,0,0.001397554,90.72,35,2021-07-05 0:00,
TE 3984,90615,27.6kV,50,8,16,3.99349E-05,0,0.001397301,46.58,35,2022-01-29 0:00,
T 9271,91370,27.6kV,300,29,131,3.99164E-05,0,0.001396655,273,35,2021-07-06 0:00,
T 8199,91360,27.6kV,50,46,21,3.98915E-05,0,0.001395782,42.5,35,2021-08-24 0:00,
TE 7219,90733,27.6kV,750,18,1,3.98875E-05,0,0.001395642,495,35,2021-08-09 0:00,
TE 5899,90600,27.6kV,50,24,14,3.98805E-05,0,0.001395401,35,35,2021-06-06 0:00,
TE 4502,90600,27.6kV,50,34,17,3.98799E-05,0,0.001395377,39.5,35,2021-08-29 0:00,
TE 3456,90728,27.6kV,500,33,1,3.98714E-05,0,0.00139508,245,35,2021-07-05 0:00,
TE 4621,90600,27.6kV,50,33,15,3.98707E-05,0,0.001395057,32.78,35,2022-01-25 0:00,
TE 7342,90601,27.6kV,50,15,15,3.98658E-05,0,0.001394885,36.5,35,2021-08-29 0:00,
TE 5506,90605,27.6kV,75,34,13,3.98655E-05,0,0.001394875,45,35,2021-06-05 0:00,
TE 8286,90601,27.6kV,50,10,10,3.98588E-05,0,0.001394639,37,35,2021-06-28 0:00,
TE 5749,90601,27.6kV,50,17,14,3.98182E-05,0,0.001393218,40.5,35,2021-06-27 0:00,
TE 8593,90481,27.6kV,500,7,1,3.97897E-05,0,0.001392221,270,35,2021-08-29 0:00,
TE 2789,90472,27.6kV,300,11,1,3.97895E-05,0,0.001392216,204,35,2021-08-29 0:00,
TE 8152,90601,27.6kV,50,11,14,3.97642E-05,0,0.001391328,35,35,2021-06-11 0:00,
TE 6564,90601,27.6kV,50,6,14,3.97535E-05,0,0.001390955,37,35,2021-06-06 0:00,
TE 5660,90600,27.6kV,50,27,14,3.9752E-05,0,0.001390902,32.5,35,2021-09-19 0:00,
TE 3177,90601,27.6kV,50,19,15,3.97182E-05,0,0.001389719,37.5,35,2021-08-22 0:00,
TE 7282,90601,27.6kV,50,17,12,3.97153E-05,0,0.001389619,31.5,35,2021-05-23 0:00,
TE 9030,90601,27.6kV,50,5,15,3.96988E-05,0,0.00138904,56.52,35,2022-01-28 0:00,
TE 6957,90740,27.6kV,1000,19,2,3.96963E-05,0,0.001388955,961.9,35,2022-04-25 0:00,
TE 8431,90601,27.6kV,50,9,13,3.96872E-05,0,0.001388634,36,35,2021-06-27 0:00,
T 9853,91355,27.6kV,37,37,13,3.96832E-05,0,0.001388495,32.93,35,2021-06-27 0:00,
T 8157,91350,27.6kV,25,47,7,3.96737E-05,0,0.001388162,22.25,35,2021-08-13 0:00,
TE 2217,90601,27.6kV,50,14,12,3.96695E-05,0,0.001388016,36.5,35,2021-06-28 0:00,
T 11664,91440,27.6kV,75,6,13,3.96691E-05,0,0.001388004,60.75,35,2021-07-06 0:00,
TE 6591,90601,27.6kV,50,21,14,3.96418E-05,0,0.001387045,31.5,35,2021-07-25 0:00,
TE 7504,90601,27.6kV,50,16,15,3.96405E-05,0,0.001387003,37.5,35,2021-07-06 0:00,
T 9705,91355,27.6kV,37,44,13,3.96358E-05,0,0.001386837,34.04,35,2021-08-11 0:00,
TE 500,90601,27.6kV,50,10,10,3.9623E-05,0,0.001386388,36,35,2021-07-06 0:00,
TE 4512,90605,27.6kV,75,34,10,3.96063E-05,0,0.001385805,54.75,35,2021-06-27 0:00,
TE 9463,90601,27.6kV,50,3,15,3.96047E-05,0,0.00138575,36.5,35,2021-07-15 0:00,
TE 2802,90601,27.6kV,50,4,14,3.95886E-05,0,0.001385185,38.5,35,2021-07-04 0:00,
TE 4835,90600,27.6kV,50,32,16,3.95855E-05,0,0.001385078,35.5,35,2021-06-06 0:00,
TE 1770,90601,27.6kV,50,21,12,3.95809E-05,0,0.001384915,37,35,2021-08-22 0:00,
T 10979,91345,27.6kV,10,13,1,3.95788E-05,0,0.001384843,9.9,35,2021-06-07 0:00,
TE 3311,90605,27.6kV,75,43,16,3.95783E-05,0,0.001384825,48,35,2021-07-25 0:00,
TE 461,90601,27.6kV,50,22,14,3.95688E-05,0,0.001384491,34.62,35,2022-01-22 0:00,
TE 3334,90601,27.6kV,50,9,16,3.9561E-05,0,0.001384219,40.5,35,2021-08-22 0:00,
TE 9345,90462,27.6kV,150,4,14,3.95525E-05,0,0.001383921,73.5,35,2021-06-29 0:00,
TE 4175,90605,27.6kV,75,34,16,3.95511E-05,0,0.001383875,50.25,35,2021-07-25 0:00,
T 1645,91075,4.16kV,37,20,13,3.95491E-05,0,0.001383803,28.49,35,2021-08-26 0:00,
TE 3894,90605,27.6kV,75,32,17,3.95457E-05,0,0.001383684,51,35,2021-06-29 0:00,
TE 8795,90601,27.6kV,50,6,12,3.95369E-05,0,0.001383375,34,35,2021-06-27 0:00,
TE 8666,90601,27.6kV,50,7,12,3.95279E-05,0,0.001383062,31.5,35,2021-06-27 0:00,
TE 808,90705,27.6kV,75,26,1,3.95211E-05,0,0.001382825,16.605,35,2021-10-22 0:00,
TE 9147,90601,27.6kV,50,4,14,3.95191E-05,0,0.001382755,37.5,35,2021-08-28 0:00,
T 2459,91075,4.16kV,37,30,15,3.95175E-05,0,0.001382699,34.78,35,2021-08-29 0:00,
TE 2889,90601,27.6kV,50,11,16,3.95107E-05,0,0.001382461,37.5,35,2021-07-05 0:00,
T 8837,91365,27.6kV,75,31,34,3.95092E-05,0,0.001382409,65.25,35,2021-06-29 0:00,
TE 2494,90600,27.6kV,50,32,12,3.95058E-05,0,0.00138229,35,35,2021-06-06 0:00,
TE 7628,90601,27.6kV,50,18,17,3.9503E-05,0,0.001382191,40,35,2021-07-06 0:00,
TE 2753,90601,27.6kV,50,11,12,3.94944E-05,0,0.001381889,33.5,35,2021-08-29 0:00,
TE 8347,90601,27.6kV,50,10,10,3.94876E-05,0,0.001381651,43.275,35,2022-01-08 0:00,
TE 287,90601,27.6kV,50,22,11,3.94873E-05,0,0.00138164,35,35,2021-06-28 0:00,
TE 7020,90601,27.6kV,50,19,15,3.94788E-05,0,0.001381345,38.5,35,2021-08-29 0:00,
T 11815,91345,27.6kV,10,4,1,3.94777E-05,0,0.001381304,13.48,35,2022-02-24 0:00,
TE 3026,90475,27.6kV,500,44,2,3.94713E-05,0,0.001381081,315,35,2021-08-29 0:00,
TE 6527,90601,27.6kV,50,21,12,3.94665E-05,0,0.001380914,35,35,2021-08-09 0:00,
TE 5201,90601,27.6kV,50,19,16,3.94641E-05,0,0.001380831,34.5,35,2021-07-06 0:00,
TE 851,90600,27.6kV,50,26,12,3.94597E-05,0,0.001380675,38.5,35,2021-08-09 0:00,
TE 3363,90601,27.6kV,50,18,15,3.94511E-05,0,0.001380373,33.5,35,2021-06-09 0:00,
TE 5400,90600,27.6kV,50,28,14,3.9448E-05,0,0.001380266,36.5,35,2021-07-06 0:00,
TE 3643,90601,27.6kV,50,12,12,3.94417E-05,0,0.001380044,42.5,35,2021-07-06 0:00,
TE 3174,90570,27.6kV,100,44,2,3.94304E-05,0,0.001379649,80,35,2021-07-05 0:00,
TE 4924,90600,27.6kV,50,32,13,3.94199E-05,0,0.001379283,36,35,2021-06-28 0:00,
TE 8519,90601,27.6kV,50,9,12,3.93811E-05,0,0.001377924,38,35,2021-08-29 0:00,
TE 4771,90600,27.6kV,50,33,11,3.938E-05,0,0.001377885,37.5,35,2021-08-22 0:00,
TE 4458,90605,27.6kV,75,34,16,3.93608E-05,0,0.001377215,51,35,2021-06-28 0:00,
TE 1022,90601,27.6kV,50,12,9,3.93476E-05,0,0.001376752,36,35,2021-06-08 0:00,
T 1828,91075,4.16kV,37,61,13,3.93419E-05,0,0.001376552,31.45,35,2021-06-28 0:00,
TE 9419,90608,27.6kV,100,3,21,3.93417E-05,0,0.001376547,127.87,35,2022-02-14 0:00,
TE 1685,90601,27.6kV,50,16,15,3.93271E-05,0,0.001376034,35,35,2021-08-29 0:00,
TE 5401,90601,27.6kV,50,10,16,3.93161E-05,0,0.001375653,35,35,2021-06-27 0:00,
TE 7738,90601,27.6kV,50,15,12,3.93087E-05,0,0.001375393,34.5,35,2021-06-28 0:00,
TE 4950,90605,27.6kV,75,32,15,3.93069E-05,0,0.001375327,48.75,35,2021-07-04 0:00,
TE 6037,90601,27.6kV,50,11,18,3.92944E-05,0,0.001374893,37.5,35,2021-09-14 0:00,
TE 2140,90601,27.6kV,50,11,12,3.92913E-05,0,0.001374784,37.5,35,2021-07-05 0:00,
TE 820,90601,27.6kV,50,18,16,3.928E-05,0,0.001374389,30.5,35,2021-08-22 0:00,
T 7541,91534,8.32kV,10,52,1,3.928E-05,0,0.001374386,13.39,35,2022-03-29 0:00,
TE 2897,90601,27.6kV,50,11,14,3.92785E-05,0,0.001374337,38,35,2021-08-29 0:00,
TE 846,90462,27.6kV,150,10,1,3.92517E-05,0,0.001373398,73.8,35,2022-01-24 0:00,
TE 857,90601,27.6kV,50,11,14,3.92241E-05,0,0.001372432,37,35,2021-07-05 0:00,
TE 3394,90601,27.6kV,50,12,14,3.92241E-05,0,0.001372431,36.5,35,2021-08-21 0:00,
TE 2633,90601,27.6kV,50,10,13,3.92179E-05,0,0.001372215,35,35,2021-07-04 0:00,
TE 6587,90601,27.6kV,50,21,13,3.92106E-05,0,0.00137196,36.93,35,2022-01-22 0:00,
TE 7662,90601,27.6kV,50,15,18,3.91986E-05,0,0.001371539,35,35,2021-08-28 0:00,
TE 8773,90601,27.6kV,50,6,17,3.91972E-05,0,0.001371489,65.07,35,2022-01-29 0:00,
TE 1959,90600,27.6kV,50,30,10,3.9187E-05,0,0.001371133,34,35,2021-08-29 0:00,
TE 5996,90600,27.6kV,50,24,18,3.9162E-05,0,0.00137026,36.5,35,2021-08-23 0:00,
T 2646,91070,4.16kV,25,61,9,3.91521E-05,0,0.001369912,24,35,2021-06-06 0:00,
TE 936,90604,27.6kV,75,19,20,3.91468E-05,0,0.001369728,55.5,35,2021-08-29 0:00,
T 11317,91370,27.6kV,100,9,45,3.91187E-05,0,0.001368743,93,35,2021-07-06 0:00,
T 9446,91365,27.6kV,75,28,28,3.91113E-05,0,0.001368485,66,35,2021-07-06 0:00,
TE 4243,90604,27.6kV,50,1,13,3.91107E-05,0,0.001368463,36,35,2021-07-25 0:00,
TE 839,90601,27.6kV,50,22,11,3.91087E-05,0,0.001368395,35,35,2021-07-05 0:00,
TE 146,90601,27.6kV,50,10,15,3.90972E-05,0,0.001367992,35,35,2021-08-09 0:00,
TE 6310,90601,27.6kV,50,11,16,3.90967E-05,0,0.001367973,34.5,35,2021-09-11 0:00,
TE 5477,90605,27.6kV,75,34,15,3.90874E-05,0,0.00136765,48,35,2021-07-05 0:00,
TE 5664,90601,27.6kV,50,6,14,3.90842E-05,0,0.001367536,34,35,2021-06-06 0:00,
TE 3636,90604,27.6kV,75,17,13,3.90704E-05,0,0.001367055,48,35,2021-06-28 0:00,
TE 2144,90601,27.6kV,50,20,12,3.90694E-05,0,0.00136702,41.8,35,2021-10-24 0:00,
T 10179,91415,27.6kV,225,31,46,3.90636E-05,0,0.001366816,288,35,2021-08-18 0:00,
TE 4689,90605,27.6kV,75,33,11,3.90626E-05,0,0.001366781,46.5,35,2021-08-21 0:00,
TE 6162,90545,8.32kV,150,41,3,3.90508E-05,0,0.001366369,82.83,35,2022-01-21 0:00,
TE 6119,90601,27.6kV,50,16,6,3.90463E-05,0,0.001366212,30.5,35,2021-06-06 0:00,
TE 8949,90601,27.6kV,50,5,13,3.90378E-05,0,0.001365912,33.5,35,2021-06-06 0:00,
TE 8377,90601,27.6kV,50,9,24,3.90358E-05,0,0.001365842,35,35,2021-06-28 0:00,
TE 2258,90601,27.6kV,50,15,10,3.90324E-05,0,0.001365724,37.5,35,2021-08-23 0:00,
TE 7266,90601,27.6kV,50,17,12,3.90305E-05,0,0.001365657,35,35,2021-08-12 0:00,
T 11665,91440,27.6kV,75,6,47,3.9003E-05,0,0.001364696,69.75,35,2021-07-06 0:00,
TE 8449,90601,27.6kV,50,8,12,3.89999E-05,0,0.001364588,35,35,2021-08-29 0:00,
TE 8784,90601,27.6kV,50,6,13,3.89922E-05,0,0.001364317,38,35,2021-08-29 0:00,
TE 8203,90601,27.6kV,50,11,13,3.89898E-05,0,0.001364235,35,35,2021-06-29 0:00,
TE 3329,90601,27.6kV,50,15,16,3.89845E-05,0,0.001364047,41.5,35,2021-06-27 0:00,
TE 7923,90601,27.6kV,50,8,15,3.89815E-05,0,0.001363943,36,35,2021-08-12 0:00,
TE 1636,90472,27.6kV,300,4,1,3.89797E-05,0,0.001363881,198,35,2021-08-29 0:00,
T 9383,91365,27.6kV,75,11,25,3.89739E-05,0,0.001363676,68.25,35,2021-08-29 0:00,
TE 4715,90601,27.6kV,50,9,12,3.89656E-05,0,0.001363388,35,35,2021-08-29 0:00,
T 10514,91370,27.6kV,100,21,37,3.89653E-05,0,0.001363377,79,35,2021-08-24 0:00,
TE 3011,90601,27.6kV,50,17,15,3.89551E-05,0,0.001363021,35,35,2021-08-24 0:00,
TE 4276,90605,27.6kV,75,35,13,3.89155E-05,0,0.001361634,48,35,2021-08-29 0:00,
TE 4538,90600,27.6kV,50,34,11,3.89142E-05,0,0.00136159,32,35,2021-08-22 0:00,
TE 2240,90604,27.6kV,75,15,17,3.8903E-05,0,0.001361197,45.75,35,2021-07-05 0:00,
TE 5385,90462,27.6kV,150,4,55,3.88933E-05,0,0.001360858,60,35,2021-08-29 0:00,
TE 921,90601,27.6kV,50,16,12,3.88902E-05,0,0.00136075,33,35,2021-07-06 0:00,
TE 4650,90082,4.16kV,50,34,11,3.88873E-05,0,0.001360648,34,35,2021-06-20 0:00,
TE 1687,90601,27.6kV,50,12,12,3.88765E-05,0,0.00136027,36.5,35,2021-07-18 0:00,
TE 5979,90601,27.6kV,50,24,13,3.88741E-05,0,0.001360185,38.5,35,2021-08-29 0:00,
T 11460,91350,27.6kV,25,7,4,3.88668E-05,0,0.00135993,27.25,35,2021-08-30 0:00,
TE 1549,90601,27.6kV,50,11,14,3.88534E-05,0,0.001359461,42.02,35,2022-01-27 0:00,
TE 2399,90601,27.6kV,50,11,13,3.88331E-05,0,0.00135875,34,35,2021-06-06 0:00,
TE 5207,90600,27.6kV,50,2,16,3.88284E-05,0,0.001358585,36.5,35,2021-06-06 0:00,
TE 8799,90601,27.6kV,50,5,8,3.88073E-05,0,0.00135785,36.32,35,2021-12-19 0:00,
TE 6871,90601,27.6kV,50,19,15,3.88004E-05,0,0.001357606,41,35,2021-07-05 0:00,
TE 2016,90601,27.6kV,50,10,14,3.87998E-05,0,0.001357587,42.5,35,2021-08-29 0:00,
T 10470,91360,27.6kV,50,20,16,3.87964E-05,0,0.001357468,45,35,2021-06-28 0:00,
TE 2874,90601,27.6kV,50,10,13,3.87806E-05,0,0.001356912,43.5,35,2021-07-05 0:00,
TE 2881,90601,27.6kV,50,11,11,3.8774E-05,0,0.001356683,34,35,2021-06-27 0:00,
TE 1142,90601,27.6kV,50,8,10,3.87682E-05,0,0.001356479,34.5,35,2021-08-29 0:00,
TE 5320,90600,27.6kV,50,30,12,3.87642E-05,0,0.001356341,33,35,2021-06-28 0:00,
TE 7390,90601,27.6kV,50,17,14,3.87386E-05,0,0.001355445,36.5,35,2021-08-12 0:00,
TE 285,90601,27.6kV,50,10,15,3.8738E-05,0,0.001355423,34.5,35,2021-08-29 0:00,
TE 8935,90601,27.6kV,50,5,13,3.87336E-05,0,0.001355268,34.5,35,2021-08-22 0:00,
TE 6022,90601,27.6kV,50,24,17,3.87313E-05,0,0.001355188,37,35,2021-06-06 0:00,
TE 5220,90600,27.6kV,50,30,12,3.87124E-05,0,0.001354527,36.5,35,2021-08-21 0:00,
TE 7186,90601,27.6kV,50,16,7,3.87112E-05,0,0.001354485,35.5,35,2021-08-11 0:00,
TE 2585,90605,27.6kV,75,46,17,3.87099E-05,0,0.001354442,49.5,35,2021-08-29 0:00,
TE 922,90601,27.6kV,50,7,13,3.87064E-05,0,0.001354318,37,35,2021-07-06 0:00,
TE 7036,90601,27.6kV,50,18,12,3.87005E-05,0,0.001354111,36.5,35,2021-08-29 0:00,
TE 8172,90601,27.6kV,50,11,14,3.87E-05,0,0.001354094,34.5,35,2021-07-26 0:00,
TE 7747,90462,27.6kV,150,22,1,3.86674E-05,0,0.001352954,54,35,2021-06-18 0:00,
TE 7499,90601,27.6kV,50,16,14,3.86553E-05,0,0.001352529,33.5,35,2021-06-27 0:00,
T 9193,91365,27.6kV,75,29,15,3.86547E-05,0,0.001352507,69,35,2021-07-06 0:00,
TE 5086,90601,27.6kV,50,6,13,3.86434E-05,0,0.001352113,37.5,35,2021-06-27 0:00,
TE 4717,90605,27.6kV,75,27,16,3.86324E-05,0,0.00135173,47.25,35,2021-07-06 0:00,
TE 7685,90601,27.6kV,50,15,12,3.86322E-05,0,0.001351722,36.5,35,2021-08-29 0:00,
TE 8611,90601,27.6kV,50,6,13,3.8627E-05,0,0.001351539,35.5,35,2021-08-21 0:00,
T 8710,91360,27.6kV,50,33,18,3.86265E-05,0,0.001351522,45,35,2021-07-06 0:00,
TE 6133,90584,27.6kV,50,28,10,3.86218E-05,0,0.001351357,35.5,35,2021-06-06 0:00,
TE 2865,90600,27.6kV,50,45,14,3.86196E-05,0,0.001351281,36.5,35,2021-07-07 0:00,
TE 1239,90601,27.6kV,50,19,12,3.86125E-05,0,0.001351033,33.5,35,2021-08-09 0:00,
TE 8753,90601,27.6kV,50,6,16,3.85891E-05,0,0.001350214,34,35,2021-06-29 0:00,
TE 4171,90605,27.6kV,75,34,16,3.85875E-05,0,0.001350159,47.25,35,2021-07-25 0:00,
TE 2686,90605,27.6kV,75,37,17,3.8587E-05,0,0.001350139,49.5,35,2021-08-29 0:00,
T 2641,91070,4.16kV,25,61,7,3.85837E-05,0,0.001350026,25.25,35,2021-06-05 0:00,
TE 2387,90083,27.6kV,50,1,12,3.85816E-05,0,0.001349953,34.5,35,2021-07-05 0:00,
TE 117,90601,27.6kV,50,8,23,3.85803E-05,0,0.001349906,34.39,35,2022-01-05 0:00,
TE 3119,90601,27.6kV,50,11,15,3.85688E-05,0,0.001349504,36.71,35,2021-12-27 0:00,
TE 8462,90601,27.6kV,50,8,13,3.85631E-05,0,0.001349303,34.5,35,2021-08-22 0:00,
TE 2793,90604,27.6kV,75,21,15,3.85582E-05,0,0.001349132,46.5,35,2021-06-06 0:00,
TE 6967,90705,27.6kV,75,25,1,3.85493E-05,0,0.001348821,16.5,35,2021-06-13 0:00,
TE 4430,90084,4.16kV,75,34,12,3.85381E-05,0,0.00134843,49.5,35,2021-06-05 0:00,
TE 5593,90600,27.6kV,50,28,30,3.85319E-05,0,0.001348211,33,35,2021-08-12 0:00,
TE 2032,90601,27.6kV,50,20,12,3.84689E-05,0,0.001346007,40.5,35,2021-06-29 0:00,
TE 4955,90605,27.6kV,75,32,16,3.8463E-05,0,0.001345801,47.25,35,2021-08-23 0:00,
TE 4595,90605,27.6kV,75,34,15,3.84616E-05,0,0.001345751,48,35,2021-07-06 0:00,
TE 3777,90605,27.6kV,75,38,12,3.84447E-05,0,0.001345159,43.5,35,2021-07-26 0:00,
TE 5759,90601,27.6kV,50,15,17,3.84435E-05,0,0.00134512,34,35,2021-07-06 0:00,
TE 3067,90600,27.6kV,50,36,15,3.84264E-05,0,0.001344522,35,35,2021-08-29 0:00,
T 11623,91370,27.6kV,100,6,35,3.84213E-05,0,0.001344343,89,35,2021-06-28 0:00,
TE 1429,90601,27.6kV,50,21,2,3.84209E-05,0,0.001344329,31,35,2021-08-12 0:00,
TE 8982,90601,27.6kV,50,5,12,3.84072E-05,0,0.001343848,34,35,2021-08-26 0:00,
TE 767,90601,27.6kV,50,9,9,3.8401E-05,0,0.001343633,33,35,2021-06-27 0:00,
TE 1623,90605,27.6kV,75,27,14,3.83986E-05,0,0.001343546,47.25,35,2021-08-12 0:00,
TE 3424,90601,27.6kV,50,20,14,3.83941E-05,0,0.00134339,39,35,2021-08-12 0:00,
TE 3150,90605,27.6kV,75,28,11,3.83678E-05,0,0.001342472,45,35,2021-07-05 0:00,
TE 3961,90601,27.6kV,50,36,15,3.83643E-05,0,0.001342349,39.5,35,2021-08-28 0:00,
TE 8724,90601,27.6kV,50,6,14,3.83603E-05,0,0.001342208,35,35,2021-06-28 0:00,
TE 4508,90600,27.6kV,50,34,9,3.83597E-05,0,0.001342188,38,35,2021-08-29 0:00,
T 11176,91360,27.6kV,50,8,18,3.83597E-05,0,0.001342188,47,35,2021-06-07 0:00,
TE 7772,90601,27.6kV,50,15,16,3.83485E-05,0,0.001341794,35,35,2021-07-06 0:00,
TE 134,90601,27.6kV,50,20,15,3.83436E-05,0,0.001341623,40.5,35,2021-06-09 0:00,
T 3137,91080,4.16kV,50,18,16,3.83403E-05,0,0.001341507,42.5,35,2021-06-06 0:00,
TE 1452,90604,27.6kV,75,20,13,3.83394E-05,0,0.001341477,45,35,2021-06-06 0:00,
TE 2860,90601,27.6kV,50,10,13,3.83381E-05,0,0.00134143,34,35,2021-06-27 0:00,
TE 4821,90600,27.6kV,50,32,10,3.8315E-05,0,0.001340624,39.5,35,2021-08-29 0:00,
T 9968,91355,27.6kV,37,23,12,3.83139E-05,0,0.001340583,34.41,35,2021-08-12 0:00,
TE 3637,90604,27.6kV,75,17,12,3.82879E-05,0,0.001339673,45.75,35,2021-07-26 0:00,
TE 2307,90601,27.6kV,50,15,12,3.82865E-05,0,0.001339627,34,35,2021-06-05 0:00,
TE 7950,90601,27.6kV,50,14,11,3.82617E-05,0,0.001338757,33.5,35,2021-06-28 0:00,
T 9369,91345,27.6kV,50,13,16,3.82482E-05,0,0.001338286,48,35,2021-06-27 0:00,
T 2097,91080,4.16kV,50,34,15,3.82127E-05,0,0.001337044,45,35,2021-06-28 0:00,
TE 1644,90601,27.6kV,50,11,16,3.821E-05,0,0.00133695,38,35,2021-07-05 0:00,
