transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 2740,90601,27.6kV,50,7,15,3.81956E-05,0,0.001336446,33,35,2021-06-07 0:00,
TE 2887,90604,27.6kV,75,12,15,3.81922E-05,0,0.001336326,48.75,35,2021-08-12 0:00,
TE 3217,90601,27.6kV,50,11,10,3.81856E-05,0,0.001336096,33.5,35,2021-07-14 0:00,
TE 4474,90605,27.6kV,75,34,12,3.81722E-05,0,0.001335626,48,35,2021-06-10 0:00,
TE 9161,90601,27.6kV,50,4,13,3.81712E-05,0,0.001335592,34.5,35,2021-08-29 0:00,
TE 1610,90604,27.6kV,75,11,24,3.81712E-05,0,0.001335592,40.5,35,2021-06-28 0:00,
TE 5287,90605,27.6kV,75,34,12,3.81693E-05,0,0.001335527,45,35,2021-07-06 0:00,
TE 1894,90442,27.6kV,300,1,26,3.81691E-05,0,0.001335519,246,35,2021-08-17 0:00,
TE 7509,90601,27.6kV,50,16,13,3.81584E-05,0,0.001335143,37,35,2021-08-29 0:00,
TE 3780,90605,27.6kV,75,34,14,3.81521E-05,0,0.001334925,45.75,35,2021-08-23 0:00,
TE 5147,90600,27.6kV,50,32,16,3.81458E-05,0,0.001334703,35.5,35,2021-08-29 0:00,
TE 164,90601,27.6kV,50,22,9,3.81365E-05,0,0.001334378,37,35,2021-06-05 0:00,
TE 2165,90601,27.6kV,50,13,14,3.81138E-05,0,0.001333583,36,35,2021-07-06 0:00,
TE 5157,90601,27.6kV,50,10,15,3.81045E-05,0,0.001333257,34,35,2021-06-06 0:00,
TE 9304,90601,27.6kV,50,3,14,3.80901E-05,0,0.001332755,37.56,35,2021-12-05 0:00,
TE 5282,90605,27.6kV,75,28,13,3.80845E-05,0,0.001332557,51,35,2021-08-29 0:00,
TE 7581,90601,27.6kV,50,16,10,3.80586E-05,0,0.001331653,36,35,2021-06-28 0:00,
TE 7920,90601,27.6kV,50,14,12,3.80544E-05,0,0.001331505,36,35,2021-08-29 0:00,
TE 8621,90601,27.6kV,50,7,13,3.80405E-05,0,0.00133102,34,35,2021-08-29 0:00,
T 8656,91360,27.6kV,50,34,12,3.80284E-05,0,0.001330595,43.5,35,2021-06-06 0:00,
TE 8629,90601,27.6kV,50,7,16,3.80169E-05,0,0.001330194,33,35,2021-08-22 0:00,
TE 5349,90601,27.6kV,50,7,6,3.80079E-05,0,0.001329878,30,35,2021-06-13 0:00,
TE 1807,90601,27.6kV,50,11,13,3.80052E-05,0,0.001329783,35.69,35,2022-01-15 0:00,
TE 9323,90608,27.6kV,100,2,35,3.79869E-05,0,0.001329143,89,35,2021-07-06 0:00,
TE 6875,90733,27.6kV,750,19,1,3.79765E-05,0,0.001328778,523.875,35,2022-03-22 0:00,
T 9139,91360,27.6kV,50,30,18,3.79691E-05,0,0.00132852,50,35,2021-07-05 0:00,
TE 2000,90082,4.16kV,50,23,11,3.79584E-05,0,0.001328145,37.5,35,2021-08-24 0:00,
T 10699,91370,27.6kV,100,17,48,3.79571E-05,0,0.001328099,86,35,2021-07-06 0:00,
TE 8538,90601,27.6kV,50,8,14,3.79517E-05,0,0.001327911,29,35,2021-08-19 0:00,
TE 1721,90725,27.6kV,500,32,1,3.79472E-05,0,0.001327755,225,35,2021-06-29 0:00,
TE 5699,90601,27.6kV,50,4,14,3.79472E-05,0,0.001327753,39,35,2021-08-21 0:00,
TE 8335,90601,27.6kV,50,10,13,3.79446E-05,0,0.001327662,40,35,2021-08-22 0:00,
TE 103,90601,27.6kV,50,10,11,3.79408E-05,0,0.00132753,33,35,2021-07-06 0:00,
TE 8487,90601,27.6kV,50,8,16,3.79401E-05,0,0.001327506,34,35,2021-08-29 0:00,
TE 4429,90605,27.6kV,75,34,10,3.79243E-05,0,0.001326954,48.75,35,2021-08-25 0:00,
TE 3360,90601,27.6kV,50,18,15,3.79205E-05,0,0.001326821,33,35,2021-08-22 0:00,
TE 6716,90601,27.6kV,50,20,12,3.79107E-05,0,0.001326476,35,35,2021-08-25 0:00,
TE 5341,90605,27.6kV,75,47,8,3.79008E-05,0,0.001326129,45.75,35,2021-06-05 0:00,
TE 367,90601,27.6kV,50,10,17,3.78974E-05,0,0.001326011,30,35,2021-08-26 0:00,
T 10181,91350,27.6kV,25,48,1,3.78959E-05,0,0.001325958,28.25,35,2021-05-19 0:00,
TE 6285,90601,27.6kV,50,23,9,3.78904E-05,0,0.001325768,38,35,2021-08-29 0:00,
TE 6189,90601,27.6kV,50,23,13,3.78834E-05,0,0.00132552,36.5,35,2021-07-06 0:00,
TE 5096,90601,27.6kV,50,13,15,3.78669E-05,0,0.001324945,36,35,2021-08-29 0:00,
TE 1885,90601,27.6kV,50,9,11,3.78513E-05,0,0.0013244,41.5,35,2021-08-29 0:00,
TE 7133,90601,27.6kV,50,18,14,3.785E-05,0,0.001324354,37,35,2021-07-04 0:00,
TE 2184,90601,27.6kV,50,4,12,3.78422E-05,0,0.00132408,35,35,2021-06-06 0:00,
TE 6695,90601,27.6kV,50,20,25,3.78396E-05,0,0.00132399,29.45,35,2022-01-15 0:00,
TE 46,90601,27.6kV,50,7,23,3.77964E-05,0,0.001322479,35.5,35,2021-06-26 0:00,
TE 9104,90601,27.6kV,50,5,14,3.77739E-05,0,0.00132169,37,35,2021-08-29 0:00,
TE 8954,90601,27.6kV,50,5,17,3.77691E-05,0,0.001321521,32,35,2021-08-28 0:00,
TE 8667,90601,27.6kV,50,7,13,3.77638E-05,0,0.001321335,36,35,2021-06-27 0:00,
T 9602,91355,27.6kV,37,23,11,3.77621E-05,0,0.001321278,34.78,35,2021-06-27 0:00,
TE 7585,90601,27.6kV,50,16,12,3.7758E-05,0,0.001321133,34.5,35,2021-06-06 0:00,
TE 1502,90601,27.6kV,50,11,12,3.77485E-05,0,0.001320802,36.5,35,2021-07-06 0:00,
TE 4596,90605,27.6kV,75,34,15,3.77449E-05,0,0.001320677,46.5,35,2021-06-28 0:00,
TE 4654,90605,27.6kV,75,34,15,3.77388E-05,0,0.001320461,47.25,35,2021-08-29 0:00,
TE 4964,90601,27.6kV,50,18,18,3.77387E-05,0,0.001320457,32.5,35,2021-06-29 0:00,
TE 5908,90600,27.6kV,50,11,14,3.77276E-05,0,0.001320069,35.5,35,2021-06-28 0:00,
TE 5215,90600,27.6kV,50,30,14,3.77218E-05,0,0.001319867,34.5,35,2021-06-27 0:00,
TE 7503,90601,27.6kV,50,16,11,3.77179E-05,0,0.00131973,38,35,2021-06-27 0:00,
TE 2981,90601,27.6kV,50,9,12,3.77125E-05,0,0.001319541,34,35,2021-06-27 0:00,
TE 4714,90723,27.6kV,300,7,19,3.77088E-05,0,0.001319412,210,35,2021-06-29 0:00,
TE 2507,90600,27.6kV,50,47,13,3.76875E-05,0,0.001318667,31,35,2021-06-27 0:00,
T 11633,91365,27.6kV,75,6,22,3.76829E-05,0,0.001318505,66,35,2021-08-29 0:00,
TE 3940,90604,27.6kV,75,18,12,3.76752E-05,0,0.001318235,50.25,35,2021-08-22 0:00,
T 8569,91350,27.6kV,25,12,4,3.76743E-05,0,0.001318205,21,35,2021-08-26 0:00,
TE 2459,90600,27.6kV,50,37,13,3.76736E-05,0,0.001318181,33,35,2021-08-21 0:00,
T 1709,91080,4.16kV,50,61,15,3.76734E-05,0,0.001318172,45.5,35,2021-08-09 0:00,
TE 7785,90601,27.6kV,50,14,15,3.76561E-05,0,0.001317568,36,35,2021-08-22 0:00,
TE 6038,90448,27.6kV,75,24,1,3.7645E-05,0,0.001317181,56.25,35,2021-08-28 0:00,
TE 5290,90605,27.6kV,75,28,13,3.76426E-05,0,0.001317097,49.5,35,2021-06-28 0:00,
TE 3385,90601,27.6kV,50,9,14,3.76351E-05,0,0.001316833,39.5,35,2021-06-28 0:00,
TE 5638,90601,27.6kV,50,10,11,3.76283E-05,0,0.001316596,37,35,2021-08-29 0:00,
TE 5172,90601,27.6kV,50,19,12,3.7625E-05,0,0.001316482,33.5,35,2021-06-06 0:00,
TE 7708,90601,27.6kV,50,15,13,3.76215E-05,0,0.001316358,33,35,2021-08-23 0:00,
TE 2516,90605,27.6kV,75,46,16,3.76116E-05,0,0.001316012,47.25,35,2021-06-27 0:00,
TE 3316,90601,27.6kV,50,7,12,3.7611E-05,0,0.001315989,35,35,2021-08-29 0:00,
TE 2731,90680,27.6kV,750,46,2,3.76026E-05,0,0.001315698,427.5,35,2021-06-29 0:00,
TE 5725,90600,27.6kV,50,26,14,3.75984E-05,0,0.001315548,35.5,35,2021-08-29 0:00,
TE 8607,90601,27.6kV,50,6,15,3.75604E-05,0,0.001314221,38.5,35,2021-06-27 0:00,
TE 4459,90605,27.6kV,75,34,16,3.75426E-05,0,0.001313598,48.75,35,2021-08-29 0:00,
TE 5121,90600,27.6kV,50,32,17,3.75421E-05,0,0.001313579,32,35,2021-08-15 0:00,
TE 3631,90601,27.6kV,50,5,12,3.75413E-05,0,0.001313552,35.5,35,2021-07-05 0:00,
TE 4535,90728,27.6kV,500,35,1,3.7536E-05,0,0.001313368,356.1,35,2022-01-31 0:00,
T 9516,91360,27.6kV,50,27,21,3.75359E-05,0,0.001313363,46,35,2021-07-06 0:00,
TE 5403,90601,27.6kV,50,4,17,3.75298E-05,0,0.001313148,33,35,2021-08-29 0:00,
TE 8561,90601,27.6kV,50,8,14,3.75233E-05,0,0.001312921,33,35,2021-06-27 0:00,
T 10482,91370,27.6kV,100,10,38,3.75163E-05,0,0.001312677,92,35,2021-07-25 0:00,
TE 4728,90605,27.6kV,75,33,10,3.74987E-05,0,0.001312061,48.75,35,2021-06-06 0:00,
TE 1382,90601,27.6kV,50,21,15,3.74963E-05,0,0.001311978,50.98,35,2022-01-29 0:00,
T 10605,91365,27.6kV,75,18,24,3.749E-05,0,0.001311757,69.75,35,2021-08-29 0:00,
TE 428,90601,27.6kV,50,7,26,3.74743E-05,0,0.001311208,31,35,2021-08-24 0:00,
T 9120,91360,27.6kV,50,30,17,3.7469E-05,0,0.001311023,48,35,2021-08-29 0:00,
TE 8378,90601,27.6kV,50,9,19,3.7452E-05,0,0.001310426,36.5,35,2021-06-28 0:00,
TE 2907,90601,27.6kV,50,22,11,3.74494E-05,0,0.001310337,38,35,2021-06-06 0:00,
TE 9173,90733,27.6kV,750,3,2,3.74468E-05,0,0.001310246,931.8,35,2022-01-10 0:00,
TE 8812,90601,27.6kV,50,6,15,3.74351E-05,0,0.001309836,33.5,35,2021-06-06 0:00,
TE 1810,90728,27.6kV,500,25,2,3.74239E-05,0,0.001309442,325,35,2021-08-26 0:00,
TE 2410,90601,27.6kV,50,21,13,3.74182E-05,0,0.001309245,34,35,2021-08-24 0:00,
T 11352,91400,27.6kV,75,9,1,3.7412E-05,0,0.001309026,48,35,2021-06-28 0:00,
T 10835,91355,27.6kV,111,15,1,3.74017E-05,0,0.001308666,79.92,35,2021-08-29 0:00,
TE 7578,90601,27.6kV,50,15,14,3.73992E-05,0,0.00130858,33,35,2021-08-08 0:00,
TE 3178,90600,27.6kV,50,43,11,3.73955E-05,0,0.001308451,35,35,2021-07-06 0:00,
TE 5425,90462,27.6kV,150,29,1,3.73892E-05,0,0.001308229,60,35,2021-08-11 0:00,
TE 9109,90601,27.6kV,50,5,13,3.7383E-05,0,0.001308013,35.5,35,2021-08-29 0:00,
TE 1645,90601,27.6kV,50,11,13,3.7376E-05,0,0.001307768,36,35,2021-07-06 0:00,
TE 6446,90733,27.6kV,750,6,1,3.73613E-05,0,0.001307254,437.55,35,2021-12-02 0:00,
TE 7467,90601,27.6kV,50,16,16,3.73459E-05,0,0.001306716,38.5,35,2021-06-05 0:00,
TE 1872,90601,27.6kV,50,9,12,3.73413E-05,0,0.001306553,40,35,2021-08-29 0:00,
TE 687,90601,27.6kV,50,8,12,3.73392E-05,0,0.001306481,38.06,35,2022-01-16 0:00,
TE 8762,90601,27.6kV,50,6,12,3.73384E-05,0,0.001306451,37.5,35,2021-07-06 0:00,
T 1707,91075,4.16kV,37,61,9,3.7333E-05,0,0.001306262,28.12,35,2021-05-20 0:00,
TE 3151,90605,27.6kV,75,45,12,3.73059E-05,0,0.001305314,51,35,2021-08-29 0:00,
TE 3147,90605,27.6kV,75,32,14,3.72771E-05,0,0.001304306,45.75,35,2021-06-07 0:00,
TE 700,90604,27.6kV,75,19,16,3.72767E-05,0,0.001304294,45.75,35,2021-06-27 0:00,
TE 1371,90601,27.6kV,50,20,12,3.72554E-05,0,0.001303546,35,35,2021-06-06 0:00,
TE 4577,90601,27.6kV,50,7,14,3.72553E-05,0,0.001303544,34,35,2021-06-27 0:00,
TE 2325,90601,27.6kV,50,7,12,3.72517E-05,0,0.00130342,35,35,2021-08-27 0:00,
TE 7452,90601,27.6kV,50,16,15,3.72466E-05,0,0.001303239,35.5,35,2021-07-06 0:00,
T 4140,91075,4.16kV,37,48,11,3.72458E-05,0,0.001303211,33.3,35,2021-06-28 0:00,
TE 3287,90601,27.6kV,50,12,16,3.72428E-05,0,0.001303108,36,35,2021-08-20 0:00,
TE 6302,90601,27.6kV,50,22,13,3.72357E-05,0,0.001302858,36.5,35,2021-08-29 0:00,
TE 2990,90601,27.6kV,50,8,11,3.72315E-05,0,0.00130271,37,35,2021-07-05 0:00,
TE 7653,90601,27.6kV,50,15,15,3.72015E-05,0,0.001301663,32,35,2021-08-09 0:00,
TE 5729,90600,27.6kV,50,26,16,3.71982E-05,0,0.001301546,35,35,2021-06-05 0:00,
TE 9133,90601,27.6kV,50,4,11,3.71932E-05,0,0.001301373,34.5,35,2021-08-29 0:00,
TE 4029,90601,27.6kV,50,6,12,3.71775E-05,0,0.001300823,39,35,2021-08-21 0:00,
TE 4669,90605,27.6kV,75,33,15,3.71763E-05,0,0.001300779,49.5,35,2021-08-29 0:00,
TE 6735,90083,4.16kV,50,21,15,3.71658E-05,0,0.001300414,34,35,2021-06-27 0:00,
TE 3062,90600,27.6kV,50,44,13,3.71598E-05,0,0.001300204,34,35,2021-06-06 0:00,
TE 3937,90605,27.6kV,75,36,14,3.71486E-05,0,0.001299812,50.25,35,2021-08-29 0:00,
TE 9462,90617,27.6kV,167,6,124,3.71126E-05,0,0.001298553,118.57,35,2021-07-05 0:00,
TE 5578,90600,27.6kV,50,28,8,3.71073E-05,0,0.001298366,31,35,2021-07-18 0:00,
TE 326,90601,27.6kV,50,22,11,3.70994E-05,0,0.001298091,33,35,2021-06-06 0:00,
TE 3916,90605,27.6kV,75,36,15,3.70773E-05,0,0.001297317,44.25,35,2021-06-27 0:00,
TE 2311,90600,27.6kV,50,47,13,3.70723E-05,0,0.001297142,32.5,35,2021-08-21 0:00,
TE 3374,90601,27.6kV,50,10,15,3.70697E-05,0,0.001297052,36.5,35,2021-07-06 0:00,
T 8222,91360,27.6kV,50,29,8,3.70669E-05,0,0.001296951,46.84,35,2022-01-27 0:00,
T 2342,91075,4.16kV,37,18,11,3.70666E-05,0,0.001296942,32.56,35,2021-08-22 0:00,
TE 8336,90601,27.6kV,50,10,14,3.70651E-05,0,0.00129689,31.5,35,2021-06-06 0:00,
TE 4404,90605,27.6kV,75,34,16,3.70553E-05,0,0.001296545,48,35,2021-08-22 0:00,
TE 1646,90601,27.6kV,50,15,12,3.70448E-05,0,0.00129618,31.5,35,2021-07-05 0:00,
TE 8884,90601,27.6kV,50,5,15,3.70423E-05,0,0.001296091,32,35,2021-06-27 0:00,
TE 5697,90601,27.6kV,50,4,15,3.70408E-05,0,0.001296039,33.5,35,2021-07-06 0:00,
TE 2463,90600,27.6kV,50,46,12,3.70393E-05,0,0.001295988,35,35,2021-08-22 0:00,
TE 863,90604,27.6kV,75,21,22,3.70369E-05,0,0.001295902,51.24,35,2022-02-06 0:00,
TE 5091,90600,27.6kV,50,30,12,3.70261E-05,0,0.001295524,32,35,2021-06-06 0:00,
TE 828,90601,27.6kV,50,18,14,3.70249E-05,0,0.001295482,35.5,35,2021-06-28 0:00,
TE 1419,90601,27.6kV,50,20,17,3.70211E-05,0,0.001295348,29.5,35,2021-07-06 0:00,
TE 4751,90604,27.6kV,75,11,15,3.70091E-05,0,0.001294929,48.75,35,2021-08-29 0:00,
TE 2024,90601,27.6kV,50,20,8,3.69951E-05,0,0.001294439,34.5,35,2021-07-06 0:00,
TE 4601,90605,27.6kV,75,34,14,3.69825E-05,0,0.001294001,49.5,35,2021-08-29 0:00,
TE 959,90600,27.6kV,50,29,16,3.69771E-05,0,0.001293812,34.5,35,2021-07-25 0:00,
TE 5980,90601,27.6kV,50,24,8,3.69705E-05,0,0.001293579,34,35,2021-06-28 0:00,
T 10673,91365,27.6kV,75,17,33,3.69628E-05,0,0.001293311,70.5,35,2021-07-06 0:00,
T 10765,91350,27.6kV,25,16,10,3.69567E-05,0,0.001293098,21.51,35,2022-01-10 0:00,
T 3190,91075,4.16kV,37,23,8,3.6956E-05,0,0.001293071,32.56,35,2021-08-30 0:00,
TE 5914,90601,27.6kV,50,22,16,3.69546E-05,0,0.001293023,34.5,35,2021-08-29 0:00,
TE 1269,90605,27.6kV,75,33,1,3.69339E-05,0,0.0012923,44.25,35,2021-06-06 0:00,
TE 5087,90601,27.6kV,50,6,14,3.69203E-05,0,0.001291823,34.5,35,2021-06-28 0:00,
TE 4831,90600,27.6kV,50,32,16,3.69145E-05,0,0.00129162,33.5,35,2021-06-28 0:00,
TE 8208,90601,27.6kV,50,11,16,3.69042E-05,0,0.00129126,36.5,35,2021-06-27 0:00,
TE 5879,90600,27.6kV,50,24,15,3.69018E-05,0,0.001291174,38,35,2021-07-25 0:00,
TE 4309,90601,27.6kV,50,5,14,3.68941E-05,0,0.001290905,33,35,2021-08-23 0:00,
TE 4742,90601,27.6kV,50,4,6,3.68923E-05,0,0.001290842,36.5,35,2021-08-08 0:00,
TE 5553,90600,27.6kV,50,28,11,3.68872E-05,0,0.001290666,30.5,35,2021-06-26 0:00,
TE 6596,90601,27.6kV,50,21,15,3.68863E-05,0,0.001290635,39.5,35,2021-08-29 0:00,
TE 8630,90601,27.6kV,50,7,15,3.68851E-05,0,0.00129059,35.5,35,2021-06-27 0:00,
T 9410,91360,27.6kV,50,30,21,3.68785E-05,0,0.001290362,51,35,2021-06-06 0:00,
TE 2906,90604,27.6kV,75,22,15,3.68752E-05,0,0.001290245,45.75,35,2021-06-06 0:00,
TE 127,90082,4.16kV,50,24,8,3.68734E-05,0,0.001290183,35.5,35,2021-08-29 0:00,
TE 4234,90605,27.6kV,75,35,13,3.68712E-05,0,0.001290106,45.75,35,2021-06-28 0:00,
TE 5719,90600,27.6kV,50,24,18,3.68641E-05,0,0.001289858,36.5,35,2021-07-06 0:00,
TE 9196,90601,27.6kV,50,4,10,3.68598E-05,0,0.001289705,34.5,35,2021-08-29 0:00,
TE 923,90605,27.6kV,75,27,17,3.68518E-05,0,0.001289426,48.75,35,2021-08-23 0:00,
TE 1817,90601,27.6kV,50,7,14,3.68507E-05,0,0.001289387,37,35,2021-08-29 0:00,
TE 2250,90601,27.6kV,50,15,15,3.68368E-05,0,0.001288902,37.5,35,2021-07-05 0:00,
TE 6580,90601,27.6kV,50,21,14,3.68365E-05,0,0.00128889,36.5,35,2021-08-22 0:00,
TE 1462,90604,27.6kV,75,22,16,3.68345E-05,0,0.00128882,52.5,35,2021-06-06 0:00,
TE 5780,90601,27.6kV,50,21,11,3.68239E-05,0,0.001288451,35,35,2021-07-06 0:00,
T 1620,91075,4.16kV,37,53,13,3.68156E-05,0,0.00128816,28.5307,35,2022-01-30 0:00,
T 9564,91360,27.6kV,50,28,15,3.68151E-05,0,0.001288144,48,35,2021-07-06 0:00,
TE 9414,90601,27.6kV,50,4,12,3.68074E-05,0,0.001287874,35.7,35,2022-01-30 0:00,
TE 7494,90601,27.6kV,50,16,13,3.6807E-05,0,0.001287859,35,35,2021-07-04 0:00,
TE 1927,90601,27.6kV,50,17,14,3.68051E-05,0,0.001287791,30,35,2021-07-14 0:00,
TE 4274,90604,27.6kV,75,9,15,3.67974E-05,0,0.001287524,44.25,35,2021-08-23 0:00,
T 9552,91360,27.6kV,50,28,24,3.67849E-05,0,0.001287087,47.5,35,2021-08-29 0:00,
TE 5776,90600,27.6kV,50,25,14,3.67758E-05,0,0.001286766,38,35,2021-08-20 0:00,
TE 6388,90601,27.6kV,50,22,13,3.67619E-05,0,0.001286281,38,35,2021-06-05 0:00,
TE 3514,90601,27.6kV,50,7,14,3.67575E-05,0,0.001286127,32.5,35,2021-06-28 0:00,
TE 2233,90600,27.6kV,50,47,12,3.67516E-05,0,0.001285919,33.5,35,2021-07-18 0:00,
TE 526,90601,27.6kV,50,12,12,3.67439E-05,0,0.001285651,35,35,2021-07-04 0:00,
TE 3197,90601,27.6kV,50,7,12,3.67365E-05,0,0.001285392,32.5,35,2021-09-17 0:00,
TE 3614,90720,27.6kV,300,24,1,3.67319E-05,0,0.001285231,272.16,35,2021-10-12 0:00,
TE 2589,90604,27.6kV,75,10,13,3.67274E-05,0,0.001285072,46.5,35,2021-07-26 0:00,
TE 9504,90601,27.6kV,50,2,14,3.67156E-05,0,0.001284659,35,35,2021-08-28 0:00,
TE 3290,90601,27.6kV,50,12,11,3.67142E-05,0,0.00128461,40.5,35,2021-07-06 0:00,
T 2321,91075,4.16kV,37,61,11,3.67106E-05,0,0.001284487,34.04,35,2021-06-28 0:00,
TE 3551,90601,27.6kV,50,9,15,3.67097E-05,0,0.001284455,31,35,2021-07-04 0:00,
T 9354,91360,27.6kV,50,6,20,3.6703E-05,0,0.001284218,49.5,35,2021-08-24 0:00,
TE 38,90600,27.6kV,50,28,26,3.67015E-05,0,0.001284169,30.5,35,2021-08-09 0:00,
TE 7850,90601,27.6kV,50,9,16,3.66924E-05,0,0.00128385,35,35,2021-07-05 0:00,
TE 5601,90600,27.6kV,50,1,16,3.66697E-05,0,0.001283054,36,35,2021-08-21 0:00,
TE 6570,90601,27.6kV,50,5,13,3.66618E-05,0,0.00128278,36,35,2021-06-28 0:00,
TE 8701,90601,27.6kV,50,6,11,3.66518E-05,0,0.001282427,35,35,2021-08-28 0:00,
TE 7326,90601,27.6kV,50,17,13,3.66417E-05,0,0.001282074,31,35,2021-08-23 0:00,
TE 7103,90601,27.6kV,50,18,13,3.66393E-05,0,0.001281992,32,35,2021-06-27 0:00,
TE 9049,90601,27.6kV,50,4,16,3.66379E-05,0,0.001281943,30.5,35,2021-07-06 0:00,
TE 7898,90601,27.6kV,50,14,14,3.66217E-05,0,0.001281374,33.5,35,2021-06-06 0:00,
TE 4549,90605,27.6kV,75,34,17,3.66203E-05,0,0.001281325,47.25,35,2021-07-05 0:00,
TE 8956,90601,27.6kV,50,5,15,3.66028E-05,0,0.001280714,34,35,2021-08-22 0:00,
TE 5236,90600,27.6kV,50,28,15,3.65963E-05,0,0.001280487,35.5,35,2021-08-29 0:00,
TE 8520,90601,27.6kV,50,8,5,3.65843E-05,0,0.001280066,29.5,35,2021-08-12 0:00,
TE 1266,90448,27.6kV,75,20,1,3.65808E-05,0,0.001279943,59.25,35,2021-08-29 0:00,
TE 2876,90601,27.6kV,50,7,12,3.65734E-05,0,0.001279686,34,35,2021-08-26 0:00,
T 1598,91080,4.16kV,50,57,20,3.6564E-05,0,0.001279356,46,35,2021-08-23 0:00,
TE 7249,90733,27.6kV,750,11,1,3.65389E-05,0,0.001278477,442.5,35,2021-06-29 0:00,
TE 6105,90585,27.6kV,75,21,12,3.65332E-05,0,0.001278279,42,35,2021-06-10 0:00,
TE 8153,90601,27.6kV,50,11,14,3.65332E-05,0,0.001278279,37.5,35,2021-08-29 0:00,
TE 5340,90604,27.6kV,75,11,9,3.65315E-05,0,0.001278219,51,35,2021-06-05 0:00,
TE 1081,90601,27.6kV,50,10,11,3.65146E-05,0,0.001277628,34.5,35,2021-06-06 0:00,
TE 2222,90600,27.6kV,50,47,12,3.65036E-05,0,0.001277242,34,35,2021-07-06 0:00,
TE 2819,90601,27.6kV,50,12,14,3.65022E-05,0,0.001277194,38.5,35,2021-06-27 0:00,
TE 9220,90601,27.6kV,50,4,15,3.64974E-05,0,0.001277026,29.5,35,2021-08-22 0:00,
TE 6749,90601,27.6kV,50,20,10,3.64959E-05,0,0.001276973,35.5,35,2021-06-26 0:00,
TE 822,90601,27.6kV,50,18,11,3.64907E-05,0,0.001276791,35,35,2021-06-06 0:00,
TE 3483,90601,27.6kV,50,12,12,3.64886E-05,0,0.001276717,35.5,35,2021-06-06 0:00,
TE 3718,90601,27.6kV,50,5,13,3.64838E-05,0,0.00127655,40.5,35,2021-06-29 0:00,
TE 7006,90601,27.6kV,50,19,16,3.64825E-05,0,0.001276505,34.5,35,2021-08-21 0:00,
TE 2396,90601,27.6kV,50,6,13,3.64639E-05,0,0.001275853,34.5,35,2021-08-19 0:00,
TE 5478,90601,27.6kV,50,16,13,3.64502E-05,0,0.001275373,35,35,2021-09-12 0:00,
T 10472,91365,27.6kV,75,20,39,3.64475E-05,0,0.001275282,67.5,35,2021-08-22 0:00,
TE 4566,90605,27.6kV,75,34,9,3.64411E-05,0,0.001275057,57.0225,35,2022-01-06 0:00,
TE 943,90601,27.6kV,50,19,11,3.64345E-05,0,0.001274824,33.5,35,2021-06-06 0:00,
TE 1011,90601,27.6kV,50,12,11,3.64289E-05,0,0.00127463,35.5,35,2021-07-04 0:00,
TE 2885,90601,27.6kV,50,11,12,3.64205E-05,0,0.001274334,37.5,35,2021-06-28 0:00,
TE 8804,90601,27.6kV,50,6,11,3.64201E-05,0,0.001274323,32,35,2021-07-06 0:00,
TE 5649,90600,27.6kV,50,26,24,3.64155E-05,0,0.00127416,32.5,35,2021-06-27 0:00,
T 2485,91075,4.16kV,37,61,11,3.64106E-05,0,0.001273989,32.93,35,2021-07-25 0:00,
TE 9294,90601,27.6kV,50,2,14,3.64042E-05,0,0.001273766,35.5,35,2021-08-29 0:00,
TE 2192,90601,27.6kV,50,10,11,3.63905E-05,0,0.001273285,34,35,2021-07-06 0:00,
TE 8162,90601,27.6kV,50,11,12,3.63896E-05,0,0.001273255,34,35,2021-06-06 0:00,
T 9557,91360,27.6kV,50,1,20,3.63717E-05,0,0.001272629,51,35,2021-08-29 0:00,
TE 4435,90605,27.6kV,75,34,12,3.63712E-05,0,0.001272611,48,35,2021-06-06 0:00,
TE 6652,90601,27.6kV,50,4,15,3.63657E-05,0,0.001272418,38,35,2021-08-29 0:00,
TE 9051,90601,27.6kV,50,4,14,3.63449E-05,0,0.001271688,32,35,2021-08-29 0:00,
T 11644,91486,27.6kV,100,6,44,3.63363E-05,0,0.00127139,93,35,2021-07-06 0:00,
TE 2584,90605,27.6kV,75,46,17,3.63317E-05,0,0.001271227,44.25,35,2021-08-29 0:00,
TE 394,90600,27.6kV,50,47,10,3.63311E-05,0,0.001271207,31,35,2021-06-09 0:00,
T 11110,91370,27.6kV,100,10,44,3.63307E-05,0,0.001271195,83,35,2021-06-28 0:00,
TE 8428,90601,27.6kV,50,12,10,3.6318E-05,0,0.001270747,39,35,2021-06-06 0:00,
T 11639,91440,27.6kV,75,6,32,3.63144E-05,0,0.001270622,67.5,35,2021-07-06 0:00,
TE 1750,90601,27.6kV,50,11,13,3.6314E-05,0,0.00127061,35.5,35,2021-08-29 0:00,
TE 5075,90601,27.6kV,50,19,14,3.63119E-05,0,0.001270536,33,35,2021-08-22 0:00,
TE 8351,90601,27.6kV,50,10,16,3.63068E-05,0,0.001270358,31.5,35,2021-06-28 0:00,
TE 9078,90601,27.6kV,50,4,13,3.6294E-05,0,0.001269909,35,35,2021-08-28 0:00,
TE 699,90604,27.6kV,75,20,17,3.62715E-05,0,0.001269123,49.5,35,2021-07-06 0:00,
TE 999,90601,27.6kV,50,19,12,3.62575E-05,0,0.001268634,38,35,2021-07-04 0:00,
T 4034,91080,4.16kV,50,37,19,3.62164E-05,0,0.001267193,45,35,2021-08-12 0:00,
TE 4174,90605,27.6kV,75,34,16,3.62063E-05,0,0.001266839,48,35,2021-07-25 0:00,
T 10510,91365,27.6kV,75,19,19,3.61971E-05,0,0.001266518,70.5,35,2021-07-05 0:00,
TE 9021,90601,27.6kV,50,4,13,3.6189E-05,0,0.001266235,32.5,35,2021-07-04 0:00,
TE 7377,90601,27.6kV,50,16,15,3.61877E-05,0,0.00126619,31,35,2021-06-06 0:00,
TE 7128,90601,27.6kV,50,18,15,3.61846E-05,0,0.001266082,36,35,2021-08-28 0:00,
TE 2280,90601,27.6kV,50,23,12,3.61829E-05,0,0.001266023,37.5,35,2021-08-29 0:00,
TE 2354,90467,27.6kV,225,14,1,3.61764E-05,0,0.001265795,139.5,35,2021-06-08 0:00,
TE 3055,90601,27.6kV,50,7,15,3.61736E-05,0,0.001265696,36,35,2021-07-06 0:00,
T 9763,91400,27.6kV,75,27,1,3.61708E-05,0,0.0012656,66,35,2021-08-11 0:00,
TE 1631,90604,27.6kV,75,20,16,3.61687E-05,0,0.001265526,51.75,35,2021-07-06 0:00,
TE 5262,90600,27.6kV,50,32,16,3.6166E-05,0,0.001265429,38.63,35,2022-02-17 0:00,
TE 2218,90600,27.6kV,50,47,12,3.61382E-05,0,0.001264459,34.5,35,2021-06-11 0:00,
TE 5526,90723,27.6kV,300,7,121,3.61368E-05,0,0.001264409,189,35,2021-08-26 0:00,
TE 3619,90601,27.6kV,50,14,16,3.61298E-05,0,0.001264164,35.5,35,2021-06-27 0:00,
TE 140,91075,4.16kV,37,60,10,3.61261E-05,0,0.001264033,32.93,35,2021-08-29 0:00,
TE 1689,90601,27.6kV,50,11,12,3.61219E-05,0,0.001263889,36,35,2021-06-06 0:00,
TE 5273,90462,27.6kV,150,14,1,3.6111E-05,0,0.001263505,75,35,2021-08-24 0:00,
TE 7905,90601,27.6kV,50,14,14,3.61045E-05,0,0.001263277,35,35,2021-07-04 0:00,
TE 8361,90601,27.6kV,50,10,13,3.61042E-05,0,0.001263267,35,35,2021-08-22 0:00,
TE 7159,90601,27.6kV,50,18,13,3.60953E-05,0,0.001262957,32,35,2021-08-29 0:00,
TE 1858,90604,27.6kV,75,20,14,3.60943E-05,0,0.001262921,43.5,35,2021-08-11 0:00,
TE 2786,90604,27.6kV,75,21,15,3.60891E-05,0,0.001262739,50.25,35,2021-08-21 0:00,
TE 3341,90604,27.6kV,75,10,15,3.60819E-05,0,0.001262487,46.5,35,2021-07-14 0:00,
TE 8368,90601,27.6kV,50,9,16,3.60802E-05,0,0.001262428,35,35,2021-07-18 0:00,
TE 366,90601,27.6kV,50,10,17,3.60644E-05,0,0.001261876,29.5,35,2021-07-06 0:00,
TE 1224,90600,27.6kV,50,25,17,3.60586E-05,0,0.001261674,37,35,2021-08-21 0:00,
TE 853,90601,27.6kV,50,20,10,3.6058E-05,0,0.001261652,32.5,35,2021-07-06 0:00,
TE 7132,90601,27.6kV,50,18,16,3.60483E-05,0,0.001261312,31,35,2021-06-09 0:00,
TE 7520,90601,27.6kV,50,16,14,3.60421E-05,0,0.001261096,36.5,35,2021-06-29 0:00,
TE 8382,90601,27.6kV,50,9,16,3.60402E-05,0,0.001261027,36.5,35,2021-06-27 0:00,
TE 7149,90705,27.6kV,75,18,1,3.60388E-05,0,0.001260979,28.5,35,2021-08-22 0:00,
TE 8702,90601,27.6kV,50,6,13,3.60355E-05,0,0.001260865,38,35,2021-06-06 0:00,
TE 4592,90605,27.6kV,75,34,15,3.60329E-05,0,0.001260772,42.75,35,2021-07-05 0:00,
TE 6371,90448,27.6kV,75,22,1,3.60257E-05,0,0.001260522,53.25,35,2021-08-29 0:00,
TE 3700,90604,27.6kV,75,9,12,3.60252E-05,0,0.001260504,61.92,35,2022-01-27 0:00,
TE 4049,90605,27.6kV,75,36,14,3.60238E-05,0,0.001260456,45.75,35,2021-08-29 0:00,
TE 3737,90605,27.6kV,75,38,16,3.60225E-05,0,0.00126041,48.75,35,2021-06-28 0:00,
TE 9174,90601,27.6kV,50,4,13,3.60152E-05,0,0.001260153,36.5,35,2021-08-22 0:00,
TE 1503,90601,27.6kV,50,11,14,3.60145E-05,0,0.00126013,34.5,35,2021-06-20 0:00,
TE 4861,90605,27.6kV,75,33,15,3.60114E-05,0,0.001260023,45,35,2021-06-28 0:00,
TE 4463,90605,27.6kV,75,34,16,3.59942E-05,0,0.001259419,41.25,35,2021-08-21 0:00,
TE 3980,90605,27.6kV,75,36,13,3.59928E-05,0,0.001259372,45,35,2021-06-28 0:00,
T 11860,91365,27.6kV,75,3,34,3.59854E-05,0,0.00125911,60.75,35,2021-08-22 0:00,
TE 4178,90605,27.6kV,75,34,15,3.59851E-05,0,0.001259101,46.5,35,2021-07-06 0:00,
T 10603,91355,27.6kV,37,18,10,3.59786E-05,0,0.001258872,31.82,35,2021-08-29 0:00,
TE 2924,90601,27.6kV,50,12,16,3.5969E-05,0,0.001258538,34.5,35,2021-07-27 0:00,
TE 2840,90728,27.6kV,500,24,2,3.5967E-05,0,0.001258466,245,35,2021-08-29 0:00,
T 9504,91360,27.6kV,50,28,24,3.59644E-05,0,0.001258378,48,35,2021-08-26 0:00,
TE 3008,90601,27.6kV,50,12,12,3.59628E-05,0,0.00125832,35.5,35,2021-08-29 0:00,
TE 3218,90601,27.6kV,50,2,12,3.59577E-05,0,0.001258141,36,35,2021-06-06 0:00,
T 9345,91360,27.6kV,50,28,15,3.59431E-05,0,0.001257633,45,35,2021-07-05 0:00,
TE 2251,90604,27.6kV,75,15,16,3.59398E-05,0,0.001257517,46.5,35,2021-08-29 0:00,
TE 4925,90600,27.6kV,50,32,10,3.59266E-05,0,0.001257055,37.5,35,2021-08-29 0:00,
T 11833,91425,27.6kV,501,3,4,3.59116E-05,0,0.00125653,886.77,35,2021-08-12 0:00,
TE 3079,90462,27.6kV,150,6,1,3.59041E-05,0,0.001256266,90,35,2021-08-23 0:00,
TE 2692,90600,27.6kV,50,30,11,3.58992E-05,0,0.001256097,37.5,35,2021-07-04 0:00,
TE 3882,90605,27.6kV,75,36,15,3.5899E-05,0,0.001256089,48.75,35,2021-08-28 0:00,
T 8544,91360,27.6kV,50,11,21,3.58961E-05,0,0.001255988,47,35,2021-08-22 0:00,
TE 4155,90601,27.6kV,50,6,12,3.58799E-05,0,0.00125542,34,35,2021-08-29 0:00,
TE 885,90601,27.6kV,50,9,9,3.58742E-05,0,0.001255219,32,35,2021-06-10 0:00,
TE 1612,90604,27.6kV,75,11,21,3.58688E-05,0,0.001255032,38.25,35,2021-06-08 0:00,
TE 4907,90605,27.6kV,75,33,10,3.58601E-05,0,0.001254728,42.75,35,2021-06-06 0:00,
TE 6597,90601,27.6kV,50,21,14,3.58595E-05,0,0.001254705,33.5,35,2021-06-28 0:00,
TE 7453,90601,27.6kV,50,16,15,3.58405E-05,0,0.001254041,35.5,35,2021-06-06 0:00,
TE 6095,90601,27.6kV,50,8,8,3.58359E-05,0,0.001253879,32.5,35,2021-06-06 0:00,
TE 5984,90601,27.6kV,50,24,11,3.58357E-05,0,0.001253874,34.5,35,2021-07-06 0:00,
TE 4272,90462,27.6kV,150,8,1,3.58311E-05,0,0.001253711,81,35,2021-06-29 0:00,
TE 6536,90733,27.6kV,750,20,1,3.58255E-05,0,0.001253518,432.225,35,2022-03-20 0:00,
TE 247,90601,27.6kV,50,10,13,3.58253E-05,0,0.001253511,34.5,35,2021-08-23 0:00,
TE 3263,90601,27.6kV,50,13,10,3.58151E-05,0,0.001253151,34,35,2021-06-29 0:00,
TE 3438,90601,27.6kV,50,14,14,3.58147E-05,0,0.001253139,36,35,2021-08-28 0:00,
TE 3251,90600,27.6kV,50,43,14,3.5814E-05,0,0.001253115,35,35,2021-06-07 0:00,
TE 7293,90601,27.6kV,50,17,12,3.58091E-05,0,0.001252943,34.5,35,2021-06-06 0:00,
TE 5547,90705,27.6kV,75,11,1,3.58027E-05,0,0.001252719,30.75,35,2021-09-22 0:00,
TE 2795,90601,27.6kV,50,24,11,3.57971E-05,0,0.001252523,34,35,2021-07-06 0:00,
TE 3904,90605,27.6kV,100,1,12,3.57877E-05,0,0.001252193,60,35,2021-06-28 0:00,
TE 8414,90601,27.6kV,50,9,16,3.57781E-05,0,0.001251857,30.5,35,2021-07-28 0:00,
TE 2528,90601,27.6kV,50,19,14,3.57769E-05,0,0.001251815,38,35,2021-08-28 0:00,
TE 6747,90601,27.6kV,50,19,11,3.57642E-05,0,0.001251372,31.5,35,2021-06-29 0:00,
TE 6474,90601,27.6kV,50,22,11,3.57376E-05,0,0.001250441,33.5,35,2021-07-06 0:00,
TE 855,90601,27.6kV,50,13,15,3.57346E-05,0,0.001250335,38,35,2021-08-29 0:00,
TE 5455,90600,27.6kV,50,29,16,3.57308E-05,0,0.001250201,32,35,2021-08-22 0:00,
TE 2891,90601,27.6kV,50,18,15,3.57279E-05,0,0.001250102,33.5,35,2021-07-14 0:00,
TE 5090,90601,27.6kV,50,7,15,3.57275E-05,0,0.001250086,35.5,35,2021-08-29 0:00,
TE 5361,90600,27.6kV,50,27,14,3.57247E-05,0,0.001249991,33.5,35,2021-06-06 0:00,
TE 6025,90481,27.6kV,500,3,2,3.57213E-05,0,0.001249872,345,35,2021-08-29 0:00,
TE 4778,90605,27.6kV,75,33,16,3.57141E-05,0,0.001249619,47.25,35,2021-08-29 0:00,
T 10029,91370,27.6kV,100,10,46,3.57105E-05,0,0.001249491,87,35,2021-08-29 0:00,
TE 6389,90601,27.6kV,50,22,10,3.57067E-05,0,0.00124936,39,35,2021-08-29 0:00,
TE 5240,90600,27.6kV,50,30,16,3.56904E-05,0,0.001248788,31,35,2021-08-23 0:00,
TE 5164,90462,27.6kV,150,32,1,3.56571E-05,0,0.001247625,88.5,35,2021-09-14 0:00,
TE 1578,90420,27.6kV,112,49,1,3.56514E-05,0,0.001247426,87.0016,35,2022-01-27 0:00,
TE 1093,90110,4.16kV,50,49,14,3.56459E-05,0,0.001247233,35,35,2021-08-24 0:00,
TE 2863,90601,27.6kV,50,10,15,3.56386E-05,0,0.001246977,35.65,35,2022-02-12 0:00,
TE 2225,90600,27.6kV,50,47,12,3.56373E-05,0,0.001246932,37,35,2021-08-24 0:00,
T 8756,91365,27.6kV,75,11,39,3.56091E-05,0,0.001245946,60,35,2021-06-11 0:00,
T 11282,91365,27.6kV,75,9,38,3.5604E-05,0,0.001245766,67.5,35,2021-06-28 0:00,
TE 4488,90601,27.6kV,50,10,15,3.56034E-05,0,0.001245746,36.5,35,2021-08-12 0:00,
TE 2925,90601,27.6kV,50,12,15,3.56021E-05,0,0.001245698,37.5,35,2021-06-06 0:00,
TE 1279,90601,27.6kV,50,13,10,3.55963E-05,0,0.001245496,34.48,35,2022-01-16 0:00,
TE 2896,90601,27.6kV,50,11,13,3.55957E-05,0,0.001245475,33,35,2021-08-22 0:00,
TE 4827,90600,27.6kV,50,32,12,3.55904E-05,0,0.001245291,38.5,35,2021-06-28 0:00,
TE 5812,90601,27.6kV,50,16,12,3.5586E-05,0,0.001245138,33,35,2021-06-06 0:00,
TE 3171,90601,27.6kV,50,2,14,3.55778E-05,0,0.001244848,31.5,35,2021-07-05 0:00,
TE 3567,90462,27.6kV,150,14,1,3.55719E-05,0,0.001244644,93.345,35,2022-01-11 0:00,
TE 1589,90601,27.6kV,50,12,15,3.55648E-05,0,0.001244395,33.235,35,2022-01-16 0:00,
TE 6539,90601,27.6kV,50,21,15,3.55492E-05,0,0.001243848,34.5,35,2021-08-29 0:00,
TE 2333,90600,27.6kV,50,47,10,3.55415E-05,0,0.00124358,30.5,35,2021-07-05 0:00,
TE 751,90601,27.6kV,50,20,11,3.55362E-05,0,0.001243394,34,35,2021-08-29 0:00,
T 10612,91350,27.6kV,25,18,10,3.55192E-05,0,0.001242799,25,35,2021-07-06 0:00,
TE 1869,90608,27.6kV,100,6,27,3.55144E-05,0,0.001242632,86,35,2021-08-28 0:00,
TE 3019,90600,27.6kV,50,32,14,3.54982E-05,0,0.001242065,34,35,2021-06-28 0:00,
TE 2048,90705,27.6kV,75,22,1,3.54916E-05,0,0.001241834,7.5,35,2021-08-29 0:00,
TE 7577,90601,27.6kV,50,16,15,3.54827E-05,0,0.001241523,30.5,35,2021-06-06 0:00,
TE 1265,90605,27.6kV,75,33,11,3.54659E-05,0,0.001240934,46.5,35,2021-06-27 0:00,
TE 5026,90600,27.6kV,50,32,15,3.54653E-05,0,0.001240915,31,35,2021-08-22 0:00,
TE 4745,90605,27.6kV,75,33,15,3.54653E-05,0,0.001240913,48.75,35,2021-06-27 0:00,
TE 6036,90601,27.6kV,50,11,14,3.54644E-05,0,0.001240881,33.5,35,2021-09-16 0:00,
TE 9252,90601,27.6kV,50,4,14,3.5447E-05,0,0.001240273,34.5,35,2021-08-29 0:00,
TE 5900,90601,27.6kV,50,4,12,3.54431E-05,0,0.001240137,34.5,35,2021-06-28 0:00,
TE 8260,90601,27.6kV,50,1,16,3.5443E-05,0,0.001240132,37,35,2021-08-29 0:00,
TE 2635,90601,27.6kV,50,10,14,3.54296E-05,0,0.001239665,33.5,35,2021-07-05 0:00,
TE 2617,90604,27.6kV,75,10,15,3.54293E-05,0,0.001239655,45,35,2021-08-09 0:00,
TE 6753,90601,27.6kV,50,20,15,3.54232E-05,0,0.001239438,38.5,35,2021-07-06 0:00,
TE 8699,90601,27.6kV,50,6,11,3.54222E-05,0,0.001239406,30.5,35,2021-07-06 0:00,
TE 3993,90600,27.6kV,50,35,11,3.54218E-05,0,0.001239391,36,35,2021-08-23 0:00,
TE 8725,90601,27.6kV,50,6,13,3.54167E-05,0,0.001239212,34.5,35,2021-08-24 0:00,
TE 2992,90601,27.6kV,50,14,14,3.54141E-05,0,0.001239123,37.5,35,2021-06-27 0:00,
TE 1483,90601,27.6kV,50,20,15,3.54127E-05,0,0.001239074,31,35,2021-06-11 0:00,
TE 4177,90605,27.6kV,75,34,14,3.54089E-05,0,0.001238941,42,35,2021-06-10 0:00,
TE 889,90601,27.6kV,50,10,12,3.54085E-05,0,0.001238924,33,35,2021-07-06 0:00,
TE 4312,90600,27.6kV,50,35,10,3.54027E-05,0,0.001238722,40.5,35,2021-06-28 0:00,
T 8966,91420,27.6kV,300,32,1,3.53941E-05,0,0.001238421,204,35,2021-05-25 0:00,
TE 7027,90601,27.6kV,50,18,12,3.53907E-05,0,0.001238303,36,35,2021-06-27 0:00,
TE 158,90601,27.6kV,50,10,11,3.53833E-05,0,0.001238045,34.5,35,2021-08-30 0:00,
TE 7192,90601,27.6kV,50,18,15,3.53643E-05,0,0.001237379,33.5,35,2021-07-25 0:00,
TE 3335,90601,27.6kV,50,11,14,3.53332E-05,0,0.001236292,36,35,2021-06-28 0:00,
TE 8106,90601,27.6kV,50,12,15,3.53225E-05,0,0.001235918,33.5,35,2021-08-29 0:00,
T 10299,91360,27.6kV,50,21,19,3.53098E-05,0,0.001235471,46,35,2021-06-27 0:00,
TE 8559,90601,27.6kV,50,7,13,3.53091E-05,0,0.001235449,34,35,2021-08-29 0:00,
TE 7371,90601,27.6kV,50,17,12,3.52876E-05,0,0.001234696,36.5,35,2021-06-27 0:00,
TE 5835,90600,27.6kV,50,26,12,3.52872E-05,0,0.00123468,33.5,35,2021-07-06 0:00,
T 10981,91365,27.6kV,75,13,26,3.52849E-05,0,0.001234603,68.25,35,2021-08-29 0:00,
T 2042,91080,4.16kV,50,57,16,3.52822E-05,0,0.001234506,48.5,35,2021-06-28 0:00,
TE 9148,90601,27.6kV,50,4,14,3.52805E-05,0,0.001234447,31,35,2021-06-07 0:00,
TE 7498,90601,27.6kV,50,16,14,3.52766E-05,0,0.001234312,33,35,2021-06-06 0:00,
TE 7563,90601,27.6kV,50,16,16,3.52738E-05,0,0.001234213,30.5,35,2021-06-06 0:00,
TE 5173,90601,27.6kV,50,7,12,3.5272E-05,0,0.00123415,34,35,2021-06-06 0:00,
TE 1662,90601,27.6kV,50,21,25,3.52626E-05,0,0.001233821,31.5,35,2021-07-26 0:00,
T 2445,91070,4.16kV,25,61,10,3.5253E-05,0,0.001233485,25,35,2021-07-25 0:00,
TE 2383,90601,27.6kV,50,3,12,3.52511E-05,0,0.001233417,38.83,35,2022-01-16 0:00,
TE 8179,90601,27.6kV,50,7,16,3.52433E-05,0,0.001233145,32.5,35,2021-06-27 0:00,
TE 8712,90601,27.6kV,50,5,11,3.52386E-05,0,0.001232981,45.03,35,2022-01-19 0:00,
TE 4599,90605,27.6kV,75,34,15,3.52311E-05,0,0.00123272,45.75,35,2021-08-22 0:00,
TE 6023,90601,27.6kV,50,24,13,3.52258E-05,0,0.001232532,33.5,35,2021-07-06 0:00,
TE 2778,90467,27.6kV,225,14,1,3.5206E-05,0,0.001231841,148.5,35,2021-08-29 0:00,
TE 5738,90600,27.6kV,50,26,14,3.5196E-05,0,0.001231491,33,35,2021-08-22 0:00,
TE 1342,90601,27.6kV,50,18,11,3.51831E-05,0,0.001231039,37.5,35,2021-08-21 0:00,
TE 8642,90601,27.6kV,50,7,13,3.51817E-05,0,0.00123099,29,35,2021-06-05 0:00,
TE 1932,90605,27.6kV,75,32,20,3.51565E-05,0,0.001230109,45,35,2021-08-13 0:00,
TE 2285,90600,27.6kV,50,46,14,3.51485E-05,0,0.001229828,33,35,2021-08-09 0:00,
TE 1859,90601,27.6kV,50,20,12,3.51454E-05,0,0.001229721,41,35,2021-08-29 0:00,
TE 6996,90601,27.6kV,50,19,13,3.51395E-05,0,0.001229515,36,35,2021-06-06 0:00,
TE 195,90601,27.6kV,50,22,9,3.51361E-05,0,0.001229393,32.5,35,2021-08-29 0:00,
TE 4111,90604,27.6kV,75,10,16,3.5134E-05,0,0.001229322,43.5,35,2021-08-22 0:00,
TE 3999,90605,27.6kV,75,36,11,3.51273E-05,0,0.001229088,45,35,2021-06-27 0:00,
TE 8273,90601,27.6kV,50,10,12,3.51215E-05,0,0.001228883,31,35,2021-07-05 0:00,
TE 4164,90600,27.6kV,50,25,13,3.51179E-05,0,0.001228759,30.5,35,2021-07-06 0:00,
TE 7694,90601,27.6kV,50,15,11,3.51128E-05,0,0.001228578,33,35,2021-06-06 0:00,
TE 3024,90481,27.6kV,500,13,1,3.51041E-05,0,0.001228273,290,35,2021-06-28 0:00,
T 9290,91365,27.6kV,75,29,26,3.5092E-05,0,0.00122785,65.25,35,2021-07-06 0:00,
TE 5662,90600,27.6kV,50,26,14,3.50705E-05,0,0.001227099,35,35,2021-07-06 0:00,
TE 3157,90601,27.6kV,50,4,10,3.50616E-05,0,0.001226787,32,35,2021-07-06 0:00,
TE 4032,90600,27.6kV,50,35,10,3.50448E-05,0,0.001226199,32,35,2021-08-29 0:00,
TE 4096,90601,27.6kV,50,6,14,3.50243E-05,0,0.001225483,33.5,35,2021-08-09 0:00,
TE 3322,90601,27.6kV,50,17,17,3.50196E-05,0,0.00122532,32,35,2021-07-04 0:00,
T 11835,91350,27.6kV,25,3,9,3.50156E-05,0,0.001225179,24.5,35,2021-08-26 0:00,
TE 1463,90601,27.6kV,50,22,14,3.50108E-05,0,0.00122501,39,35,2021-07-25 0:00,
TE 2030,90601,27.6kV,50,20,12,3.50009E-05,0,0.001224665,33.5,35,2021-06-27 0:00,
TE 533,90601,27.6kV,75,9,17,3.49943E-05,0,0.001224433,48,35,2021-07-06 0:00,
TE 2188,90705,27.6kV,75,18,1,3.49927E-05,0,0.001224378,3,35,2021-05-01 0:00,
T 5298,91075,4.16kV,37,5,10,3.49874E-05,0,0.001224192,33.3,35,2021-06-10 0:00,
TE 251,90600,27.6kV,50,12,8,3.49787E-05,0,0.001223887,31.5,35,2021-06-27 0:00,
TE 274,90601,27.6kV,50,10,10,3.49769E-05,0,0.001223825,34.5,35,2021-06-06 0:00,
TE 703,90604,27.6kV,75,19,16,3.49725E-05,0,0.001223669,48.75,35,2021-06-28 0:00,
T 9759,91350,27.6kV,75,25,1,3.49677E-05,0,0.001223504,52.5,35,2021-08-11 0:00,
TE 8516,90601,27.6kV,50,6,10,3.49661E-05,0,0.001223447,30.5,35,2021-06-27 0:00,
TE 4974,90600,27.6kV,50,32,16,3.49577E-05,0,0.001223154,37,35,2021-06-06 0:00,
TE 2841,90601,27.6kV,50,19,16,3.49496E-05,0,0.001222868,34,35,2021-08-29 0:00,
TE 9138,90601,27.6kV,50,4,14,3.49491E-05,0,0.001222852,30.5,35,2021-07-04 0:00,
T 9344,91360,27.6kV,50,28,21,3.49446E-05,0,0.001222693,44.5,35,2021-07-05 0:00,
TE 8980,90601,27.6kV,50,5,11,3.49366E-05,0,0.001222413,45.17,35,2022-02-06 0:00,
TE 1902,90601,27.6kV,50,9,17,3.49308E-05,0,0.001222211,32.5,35,2021-06-30 0:00,
TE 1883,90601,27.6kV,50,11,14,3.49301E-05,0,0.001222187,31.5,35,2021-08-09 0:00,
TE 3152,90605,27.6kV,75,32,12,3.49293E-05,0,0.001222159,43.5,35,2021-08-09 0:00,
TE 6019,90601,27.6kV,50,22,11,3.49216E-05,0,0.001221889,29.5,35,2021-06-11 0:00,
TE 3315,90601,27.6kV,50,6,13,3.49193E-05,0,0.001221808,33.5,35,2021-07-05 0:00,
TE 3680,90605,27.6kV,75,32,10,3.49168E-05,0,0.001221723,40.5,35,2021-08-24 0:00,
TE 1714,90601,27.6kV,50,13,13,3.49112E-05,0,0.001221527,30.5,35,2021-08-17 0:00,
TE 1161,90601,27.6kV,50,8,8,3.49112E-05,0,0.001221524,35,35,2021-08-28 0:00,
TE 6826,90601,27.6kV,50,7,15,3.49101E-05,0,0.001221485,34,35,2021-06-06 0:00,
TE 2530,90604,27.6kV,75,18,18,3.49014E-05,0,0.001221184,42,35,2021-07-14 0:00,
TE 7697,90601,27.6kV,50,14,15,3.48996E-05,0,0.001221121,33,35,2021-07-06 0:00,
TE 4331,90601,27.6kV,50,10,12,3.48832E-05,0,0.001220545,33.5,35,2021-07-06 0:00,
TE 715,90608,27.6kV,100,8,30,3.48807E-05,0,0.001220457,88,35,2021-07-06 0:00,
TE 4112,90601,27.6kV,50,4,8,3.48792E-05,0,0.001220407,28.5,35,2021-07-14 0:00,
TE 4909,90605,27.6kV,75,33,10,3.48753E-05,0,0.001220269,47.25,35,2021-06-06 0:00,
TE 4546,90605,27.6kV,75,32,13,3.48602E-05,0,0.001219742,40.5,35,2021-06-28 0:00,
TE 2169,90600,27.6kV,50,46,11,3.48562E-05,0,0.001219603,32.5,35,2021-08-24 0:00,
TE 1498,90601,27.6kV,50,21,2,3.48531E-05,0,0.001219491,29,35,2021-08-22 0:00,
TE 2052,90472,27.6kV,300,10,22,3.4853E-05,0,0.001219491,222,35,2021-08-26 0:00,
TE 734,90601,27.6kV,50,10,11,3.48511E-05,0,0.001219424,33,35,2021-08-26 0:00,
T 10004,91345,27.6kV,10,7,1,3.48439E-05,0,0.001219172,10.9,35,2021-06-07 0:00,
TE 2638,90601,27.6kV,50,10,14,3.48377E-05,0,0.001218954,37.5,35,2021-08-22 0:00,
TE 2679,90605,27.6kV,75,46,16,3.48368E-05,0,0.001218921,45.75,35,2021-07-05 0:00,
TE 4550,90605,27.6kV,75,34,14,3.48313E-05,0,0.001218729,48,35,2021-07-04 0:00,
TE 2084,90601,27.6kV,50,23,15,3.48225E-05,0,0.001218422,31,35,2021-07-05 0:00,
T 2653,91080,4.16kV,50,61,14,3.48165E-05,0,0.001218211,48,35,2021-06-28 0:00,
TE 8104,90601,27.6kV,50,2,12,3.48083E-05,0,0.001217927,31.5,35,2021-06-13 0:00,
TE 6515,90601,27.6kV,50,8,13,3.48057E-05,0,0.001217836,36.5,35,2021-08-19 0:00,
TE 3297,90601,27.6kV,50,9,16,3.48049E-05,0,0.001217807,36.5,35,2021-08-21 0:00,
TE 7703,90601,27.6kV,50,14,13,3.47869E-05,0,0.001217176,38,35,2021-08-29 0:00,
TE 9416,90601,27.6kV,50,4,14,3.47706E-05,0,0.001216606,35,35,2021-08-29 0:00,
TE 6489,90601,27.6kV,50,21,11,3.47638E-05,0,0.001216367,33,35,2021-06-05 0:00,
TE 4282,90605,27.6kV,75,35,13,3.47595E-05,0,0.001216216,45.75,35,2021-06-28 0:00,
TE 8930,90601,27.6kV,50,6,11,3.47522E-05,0,0.001215964,37,35,2021-06-06 0:00,
T 10775,91355,27.6kV,37,16,11,3.4752E-05,0,0.001215955,32.56,35,2021-08-29 0:00,
TE 4769,90605,27.6kV,75,33,16,3.47481E-05,0,0.001215819,43.5,35,2021-07-05 0:00,
TE 8550,90601,27.6kV,50,6,14,3.47379E-05,0,0.00121546,29,35,2021-07-06 0:00,
TE 7851,90601,27.6kV,50,14,15,3.4737E-05,0,0.001215431,37,35,2021-08-29 0:00,
TE 8476,90601,27.6kV,50,10,15,3.47298E-05,0,0.001215177,35,35,2021-07-06 0:00,
TE 8726,90601,27.6kV,50,6,14,3.47185E-05,0,0.001214783,36.5,35,2021-08-29 0:00,
TE 2944,90601,27.6kV,50,11,12,3.47081E-05,0,0.00121442,32,35,2021-07-06 0:00,
TE 2421,90601,27.6kV,50,12,10,3.46981E-05,0,0.00121407,34.5,35,2021-07-06 0:00,
TE 8310,90601,27.6kV,50,10,11,3.46973E-05,0,0.00121404,32,35,2021-08-19 0:00,
TE 4551,90605,27.6kV,75,34,15,3.46938E-05,0,0.001213917,47.25,35,2021-08-29 0:00,
TE 4428,90604,27.6kV,75,20,10,3.46926E-05,0,0.001213879,42.75,35,2021-08-22 0:00,
TE 6854,90705,27.6kV,75,19,1,3.46898E-05,0,0.001213779,2.505,35,2021-11-06 0:00,
TE 4318,90604,27.6kV,75,11,15,3.46896E-05,0,0.001213772,44.25,35,2021-08-29 0:00,
TE 2019,90601,27.6kV,50,20,14,3.46839E-05,0,0.001213571,35.83,35,2022-01-30 0:00,
TE 1036,90601,27.6kV,50,14,11,3.46806E-05,0,0.001213456,37,35,2021-08-28 0:00,
TE 7488,90083,4.16kV,50,21,17,3.46647E-05,0,0.001212901,29.5,35,2021-06-11 0:00,
TE 2890,90601,27.6kV,50,11,16,3.46408E-05,0,0.001212063,34,35,2021-08-29 0:00,
TE 5911,90600,27.6kV,50,24,16,3.46367E-05,0,0.00121192,34.5,35,2021-06-28 0:00,
T 10659,91365,27.6kV,75,15,32,3.46282E-05,0,0.001211624,60.75,35,2021-06-28 0:00,
TE 4927,90605,27.6kV,75,33,14,3.46282E-05,0,0.001211624,42,35,2021-08-22 0:00,
TE 550,90601,27.6kV,50,22,10,3.46278E-05,0,0.00121161,32.5,35,2021-07-05 0:00,
TE 5583,90600,27.6kV,50,28,12,3.46276E-05,0,0.001211601,33.5,35,2021-06-27 0:00,
TE 6064,90462,27.6kV,150,6,7,3.46249E-05,0,0.001211509,61.5,35,2021-06-13 0:00,
T 3982,91070,4.16kV,25,61,4,3.46243E-05,0,0.001211486,29.14,35,2022-01-05 0:00,
TE 4163,90705,27.6kV,75,10,1,3.46242E-05,0,0.001211482,3,35,2021-09-22 0:00,
T 9106,91365,27.6kV,75,30,16,3.4618E-05,0,0.001211266,60.75,35,2021-09-18 0:00,
TE 4124,90601,27.6kV,50,5,13,3.46122E-05,0,0.001211062,36.5,35,2021-08-21 0:00,
TE 7163,90601,27.6kV,50,17,15,3.46057E-05,0,0.001210836,30.5,35,2021-06-28 0:00,
TE 5906,90600,27.6kV,50,11,16,3.46046E-05,0,0.001210796,35,35,2021-06-28 0:00,
TE 5747,90705,27.6kV,75,26,1,3.46019E-05,0,0.001210703,0.4125,35,2022-01-05 0:00,
TE 5658,90605,27.6kV,75,28,12,3.46004E-05,0,0.001210652,45,35,2021-06-20 0:00,
TE 521,90601,27.6kV,50,11,10,3.45906E-05,0,0.001210308,33.5,35,2021-08-08 0:00,
TE 6074,90604,27.6kV,75,18,9,3.45856E-05,0,0.001210134,39,35,2021-08-29 0:00,
TE 6332,90601,27.6kV,50,23,12,3.45803E-05,0,0.001209947,37.5,35,2021-06-29 0:00,
TE 4739,90605,27.6kV,75,23,12,3.45803E-05,0,0.001209947,46.5,35,2021-06-06 0:00,
T 9330,91360,27.6kV,50,28,22,3.45749E-05,0,0.001209758,51.5,35,2021-08-29 0:00,
TE 3871,90605,27.6kV,75,35,12,3.45517E-05,0,0.001208947,39.75,35,2021-07-05 0:00,
TE 4479,90600,27.6kV,50,34,7,3.45464E-05,0,0.001208763,34.5,35,2021-06-27 0:00,
TE 2189,90430,27.6kV,225,47,1,3.45438E-05,0,0.001208669,150.75,35,2021-08-22 0:00,
TE 7134,90601,27.6kV,50,18,13,3.45428E-05,0,0.001208636,32,35,2021-07-06 0:00,
TE 2031,90601,27.6kV,50,20,12,3.45242E-05,0,0.001207984,35,35,2021-07-06 0:00,
TE 1122,90601,27.6kV,50,14,9,3.4518E-05,0,0.001207766,32,35,2021-07-06 0:00,
T 11025,91365,27.6kV,75,11,27,3.45151E-05,0,0.001207665,64.5,35,2021-06-06 0:00,
TE 964,90600,27.6kV,50,27,9,3.45134E-05,0,0.001207607,31,35,2021-08-07 0:00,
TE 7859,90601,27.6kV,50,14,10,3.45115E-05,0,0.001207541,31,35,2021-06-29 0:00,
TE 7473,90601,27.6kV,50,17,12,3.45083E-05,0,0.001207427,34.5,35,2021-06-28 0:00,
T 11119,91420,27.6kV,300,10,13,3.45036E-05,0,0.001207265,201.39,35,2022-01-11 0:00,
T 8376,91360,27.6kV,50,2,15,3.44992E-05,0,0.001207108,48,35,2021-08-23 0:00,
TE 8567,90601,27.6kV,50,8,12,3.449E-05,0,0.001206786,34,35,2021-08-22 0:00,
TE 535,90601,27.6kV,50,10,13,3.44879E-05,0,0.001206715,34.5,35,2021-08-30 0:00,
TE 4260,90605,27.6kV,75,35,15,3.44871E-05,0,0.001206686,48,35,2021-08-29 0:00,
TE 2742,90601,27.6kV,50,8,17,3.44724E-05,0,0.001206171,35.5,35,2021-07-05 0:00,
TE 2774,90601,27.6kV,50,14,12,3.44722E-05,0,0.001206166,37.95,35,2022-01-30 0:00,
TE 6584,90601,27.6kV,50,6,12,3.44708E-05,0,0.001206115,33.08,35,2021-12-31 0:00,
TE 4849,90460,27.6kV,150,26,2,3.44693E-05,0,0.001206065,66,35,2021-07-06 0:00,
TE 8937,90601,27.6kV,50,5,14,3.44627E-05,0,0.001205832,35.5,35,2021-06-06 0:00,
TE 845,90601,27.6kV,50,8,12,3.44607E-05,0,0.001205762,34,35,2021-07-13 0:00,
T 470,91075,4.16kV,37,11,9,3.44582E-05,0,0.001205676,30.71,35,2021-08-19 0:00,
TE 206,90601,27.6kV,50,59,13,3.44468E-05,0,0.001205276,31,35,2021-08-21 0:00,
TE 2648,90601,27.6kV,50,2,15,3.44396E-05,0,0.001205023,38.5,35,2021-08-22 0:00,
TE 2780,90601,27.6kV,50,17,14,3.44326E-05,0,0.00120478,35,35,2021-08-29 0:00,
TE 7533,90601,27.6kV,50,16,13,3.44317E-05,0,0.001204747,37.5,35,2021-08-29 0:00,
TE 9136,90601,27.6kV,50,4,14,3.44255E-05,0,0.001204531,31,35,2021-07-05 0:00,
TE 1659,90083,27.6kV,50,2,15,3.44179E-05,0,0.001204264,30,35,2021-06-24 0:00,
TE 7624,90601,27.6kV,50,15,12,3.44062E-05,0,0.001203858,35.5,35,2021-06-26 0:00,
TE 4554,90605,27.6kV,75,34,15,3.43937E-05,0,0.00120342,48.75,35,2021-08-29 0:00,
T 10839,91370,27.6kV,100,3,73,3.43775E-05,0,0.001202853,88.52,35,2022-01-15 0:00,
TE 4501,90600,27.6kV,50,34,15,3.43764E-05,0,0.001202814,40.5,35,2021-06-27 0:00,
T 11847,91360,27.6kV,50,3,21,3.43685E-05,0,0.001202536,48.5,35,2021-08-28 0:00,
TE 3016,90601,27.6kV,50,17,12,3.4366E-05,0,0.00120245,34.5,35,2021-08-29 0:00,
TE 3620,90601,27.6kV,50,14,14,3.43596E-05,0,0.001202226,33,35,2021-08-21 0:00,
TE 4537,90600,27.6kV,50,34,14,3.43332E-05,0,0.001201303,36.5,35,2021-08-22 0:00,
T 11889,91365,27.6kV,75,4,37,3.43274E-05,0,0.001201098,63.75,35,2021-08-28 0:00,
TE 6995,90601,27.6kV,50,6,14,3.43252E-05,0,0.001201023,37,35,2021-06-06 0:00,
TE 4499,90601,27.6kV,50,4,16,3.43212E-05,0,0.001200882,35.5,35,2021-08-22 0:00,
TE 2253,90605,27.6kV,75,43,16,3.43204E-05,0,0.001200853,42,35,2021-08-21 0:00,
T 7389,91536,8.32kV,25,23,4,3.43139E-05,0,0.001200628,21.75,35,2021-07-06 0:00,
TE 3622,90601,27.6kV,50,12,10,3.4308E-05,0,0.00120042,30.5,35,2021-08-25 0:00,
T 1744,91080,4.16kV,50,60,23,3.43036E-05,0,0.001200267,53.2,35,2021-11-23 0:00,
TE 4753,90605,27.6kV,75,32,15,3.42999E-05,0,0.001200137,45,35,2021-06-27 0:00,
T 10428,91355,27.6kV,37,15,14,3.42864E-05,0,0.001199665,33.67,35,2021-08-29 0:00,
TE 7480,90481,27.6kV,500,16,139,3.42854E-05,0,0.001199628,315,35,2021-06-27 0:00,
TE 3123,90601,27.6kV,50,11,14,3.42757E-05,0,0.001199291,37,35,2021-06-27 0:00,
TE 5730,90600,27.6kV,50,26,16,3.42627E-05,0,0.001198833,34.5,35,2021-08-29 0:00,
TE 4445,90605,27.6kV,75,34,16,3.42599E-05,0,0.001198736,43.5,35,2021-08-29 0:00,
TE 2671,90601,27.6kV,50,12,12,3.42594E-05,0,0.00119872,51.47,35,2022-01-07 0:00,
TE 747,90601,27.6kV,50,20,10,3.42483E-05,0,0.00119833,34,35,2021-07-05 0:00,
TE 4249,90604,27.6kV,75,7,15,3.42476E-05,0,0.001198306,48,35,2021-07-26 0:00,
TE 3883,90605,27.6kV,75,36,15,3.42446E-05,0,0.001198203,45,35,2021-08-29 0:00,
TE 528,90601,27.6kV,50,12,13,3.42446E-05,0,0.001198202,36,35,2021-08-17 0:00,
TE 3203,90601,27.6kV,50,11,13,3.42424E-05,0,0.001198123,36,35,2021-08-26 0:00,
TE 1262,90601,27.6kV,50,18,1,3.42271E-05,0,0.001197588,29,35,2021-07-06 0:00,
TE 3710,90605,27.6kV,75,38,14,3.42205E-05,0,0.001197359,48,35,2021-08-29 0:00,
TE 856,90601,27.6kV,50,13,13,3.42049E-05,0,0.001196811,40,35,2021-07-25 0:00,
TE 5700,90600,27.6kV,50,27,12,3.42046E-05,0,0.001196801,38,35,2021-08-26 0:00,
T 11143,91370,27.6kV,100,10,38,3.41972E-05,0,0.001196544,94,35,2021-06-28 0:00,
TE 7454,90601,27.6kV,50,17,14,3.41856E-05,0,0.001196136,33.5,35,2021-06-27 0:00,
TE 4767,90605,27.6kV,75,33,15,3.41785E-05,0,0.001195889,45.75,35,2021-08-29 0:00,
TE 894,90601,27.6kV,50,22,14,3.41742E-05,0,0.00119574,34.63,35,2021-12-19 0:00,
TE 7860,90462,27.6kV,150,13,1,3.41723E-05,0,0.001195671,63.51,35,2022-01-27 0:00,
TE 4780,90605,27.6kV,75,33,15,3.41564E-05,0,0.001195117,45.75,35,2021-06-27 0:00,
TE 9040,90733,27.6kV,750,5,7,3.41509E-05,0,0.001194924,397.5,35,2021-08-11 0:00,
TE 2245,90605,27.6kV,75,48,16,3.41484E-05,0,0.001194834,42,35,2021-07-26 0:00,
TE 8835,90481,27.6kV,500,5,1,3.41375E-05,0,0.001194452,380,35,2021-06-30 0:00,
TE 3373,90604,27.6kV,75,22,16,3.41296E-05,0,0.001194177,45.75,35,2021-06-07 0:00,
TE 7387,90601,27.6kV,50,17,13,3.4114E-05,0,0.00119363,34,35,2021-08-29 0:00,
TE 2178,90605,27.6kV,75,38,14,3.41023E-05,0,0.001193223,43.5,35,2021-07-19 0:00,
TE 156,90601,27.6kV,50,10,12,3.40852E-05,0,0.001192626,40,35,2021-08-29 0:00,
TE 2386,90605,27.6kV,75,28,1,3.40833E-05,0,0.001192556,37.5,35,2021-07-06 0:00,
TE 6333,90601,27.6kV,50,22,11,3.40827E-05,0,0.001192535,32,35,2021-06-06 0:00,
TE 4149,90601,27.6kV,50,6,12,3.40726E-05,0,0.001192183,30.5,35,2021-06-27 0:00,
TE 8917,90601,27.6kV,50,4,10,3.40545E-05,0,0.001191548,41,35,2021-08-28 0:00,
TE 6209,90601,27.6kV,50,24,14,3.40524E-05,0,0.001191476,31,35,2021-08-29 0:00,
TE 3905,90605,27.6kV,75,36,10,3.40501E-05,0,0.001191396,43.5,35,2021-06-10 0:00,
TE 9114,90601,27.6kV,50,3,16,3.40495E-05,0,0.001191376,37.5,35,2021-06-06 0:00,
TE 1987,90601,27.6kV,50,11,12,3.40207E-05,0,0.001190368,33,35,2021-07-25 0:00,
TE 8619,90601,27.6kV,50,7,13,3.402E-05,0,0.001190342,34,35,2021-06-27 0:00,
