transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8990,90601,27.6kV,50,5,14,3.40158E-05,0,0.001190197,35,35,2021-08-29 0:00,
T 10602,91360,27.6kV,50,18,17,3.40146E-05,0,0.001190154,43.5,35,2021-06-07 0:00,
TE 2133,90600,27.6kV,50,47,10,3.40136E-05,0,0.001190117,31.5,35,2021-08-29 0:00,
TE 2632,90600,27.6kV,50,46,14,3.40086E-05,0,0.001189942,30.5,35,2021-06-06 0:00,
TE 4327,90601,27.6kV,50,2,14,3.39929E-05,0,0.001189394,34,35,2021-07-04 0:00,
TE 2615,90605,27.6kV,75,46,14,3.39881E-05,0,0.001189228,42.75,35,2021-08-21 0:00,
TE 2297,90601,27.6kV,50,11,11,3.39856E-05,0,0.00118914,38,35,2021-07-25 0:00,
TE 2518,90605,27.6kV,75,46,15,3.39611E-05,0,0.001188282,49.5,35,2021-06-06 0:00,
TE 4883,90600,27.6kV,50,32,12,3.39505E-05,0,0.001187911,34.5,35,2021-08-24 0:00,
T 8065,91365,27.6kV,75,25,23,3.39381E-05,0,0.001187477,69,35,2021-08-28 0:00,
TE 7888,90601,27.6kV,50,14,16,3.39352E-05,0,0.001187376,32,35,2021-05-22 0:00,
TE 5792,90600,27.6kV,50,25,12,3.39251E-05,0,0.001187022,33,35,2021-06-11 0:00,
T 10641,91370,27.6kV,100,18,41,3.39163E-05,0,0.001186714,87,35,2021-07-06 0:00,
TE 3881,90605,27.6kV,75,36,14,3.39104E-05,0,0.001186507,42.75,35,2021-06-10 0:00,
TE 1221,90601,27.6kV,50,9,16,3.39068E-05,0,0.001186383,34.78,35,2022-02-13 0:00,
TE 2933,90601,27.6kV,50,18,14,3.39066E-05,0,0.001186374,35,35,2021-07-06 0:00,
TE 2694,90601,27.6kV,50,7,12,3.39064E-05,0,0.001186367,36,35,2021-06-27 0:00,
TE 6620,90601,27.6kV,50,21,10,3.39054E-05,0,0.001186334,34.5,35,2021-07-05 0:00,
T 8020,91365,27.6kV,75,8,25,3.39043E-05,0,0.001186293,69.75,35,2021-07-06 0:00,
TE 5089,90601,27.6kV,50,5,12,3.38995E-05,0,0.001186128,31.5,35,2021-06-06 0:00,
TE 7257,90601,27.6kV,50,17,12,3.38774E-05,0,0.001185354,35,35,2021-09-19 0:00,
TE 5683,90600,27.6kV,50,27,15,3.38736E-05,0,0.001185221,31,35,2021-06-28 0:00,
TE 5218,90467,27.6kV,225,32,87,3.38719E-05,0,0.001185161,249.39,35,2022-01-15 0:00,
T 11305,91370,27.6kV,100,9,42,3.38715E-05,0,0.001185148,100,35,2021-07-06 0:00,
TE 105,90601,27.6kV,50,10,10,3.38678E-05,0,0.001185019,32,35,2021-09-12 0:00,
TE 4949,90605,27.6kV,75,32,16,3.38603E-05,0,0.001184754,45.75,35,2021-08-29 0:00,
TE 7782,90601,27.6kV,50,14,10,3.38533E-05,0,0.001184512,35,35,2021-06-06 0:00,
TE 8537,90601,27.6kV,50,8,12,3.38497E-05,0,0.001184384,34,35,2021-08-28 0:00,
TE 7759,90601,27.6kV,50,11,13,3.38464E-05,0,0.001184268,33.5,35,2021-08-29 0:00,
TE 4908,90605,27.6kV,75,33,11,3.38432E-05,0,0.001184158,48,35,2021-06-06 0:00,
T 1732,91080,4.16kV,50,37,15,3.38282E-05,0,0.001183633,42.5,35,2021-06-11 0:00,
TE 8395,90601,27.6kV,50,9,12,3.38203E-05,0,0.001183354,35.5,35,2021-08-29 0:00,
TE 9454,90601,27.6kV,50,2,13,3.38072E-05,0,0.001182896,36,35,2021-08-20 0:00,
TE 6290,90601,27.6kV,50,22,16,3.38068E-05,0,0.001182885,31.5,35,2021-07-05 0:00,
TE 374,90601,27.6kV,50,21,12,3.37942E-05,0,0.001182441,34,35,2021-06-29 0:00,
TE 8993,90601,27.6kV,50,5,12,3.37907E-05,0,0.001182319,30,35,2021-08-29 0:00,
TE 8461,90601,27.6kV,50,8,12,3.37843E-05,0,0.001182096,31,35,2021-08-29 0:00,
T 9073,91365,27.6kV,75,35,22,3.37839E-05,0,0.001182083,64.5,35,2021-06-28 0:00,
TE 3705,90601,27.6kV,50,11,11,3.37823E-05,0,0.001182026,31.5,35,2021-08-23 0:00,
TE 744,90601,27.6kV,50,8,16,3.37799E-05,0,0.001181942,35,35,2021-05-30 0:00,
TE 2987,90601,27.6kV,50,19,13,3.37778E-05,0,0.001181867,31,35,2021-06-27 0:00,
TE 5434,90601,27.6kV,50,19,15,3.37774E-05,0,0.001181855,36.5,35,2021-06-20 0:00,
TE 848,90600,27.6kV,50,25,18,3.37727E-05,0,0.00118169,36.5,35,2021-06-27 0:00,
TE 8973,90601,27.6kV,50,5,11,3.3768E-05,0,0.001181527,31,35,2021-06-06 0:00,
TE 7592,90601,27.6kV,50,16,12,3.37646E-05,0,0.001181407,37,35,2021-06-06 0:00,
TE 5395,90601,27.6kV,50,6,15,3.37622E-05,0,0.001181324,29,35,2021-07-13 0:00,
TE 1506,90601,27.6kV,50,14,13,3.37605E-05,0,0.001181263,33,35,2021-08-29 0:00,
TE 3965,90601,27.6kV,50,4,13,3.37603E-05,0,0.001181257,32.5,35,2021-08-09 0:00,
TE 4704,90605,27.6kV,75,33,18,3.37519E-05,0,0.001180962,43.5,35,2021-06-20 0:00,
TE 770,90601,27.6kV,50,19,1,3.37465E-05,0,0.001180775,26,35,2021-08-10 0:00,
TE 4858,90600,27.6kV,50,33,9,3.37395E-05,0,0.001180527,33,35,2021-06-06 0:00,
TE 3403,90601,27.6kV,50,6,13,3.3738E-05,0,0.001180476,35,35,2021-08-21 0:00,
T 10975,91365,27.6kV,75,12,28,3.37342E-05,0,0.001180341,66.75,35,2021-07-05 0:00,
TE 2690,90601,27.6kV,50,7,11,3.37329E-05,0,0.001180298,31.5,35,2021-06-20 0:00,
TE 3299,90601,27.6kV,50,17,14,3.37275E-05,0,0.001180107,35,35,2021-06-06 0:00,
TE 3035,90601,27.6kV,50,6,16,3.37149E-05,0,0.001179668,30.5,35,2021-06-29 0:00,
TE 6313,90601,27.6kV,50,13,15,3.37128E-05,0,0.001179595,35,35,2021-10-03 0:00,
TE 8624,90601,27.6kV,50,7,12,3.37094E-05,0,0.001179475,32.5,35,2021-06-27 0:00,
TE 1953,90560,27.6kV,50,49,9,3.36994E-05,0,0.001179124,31.5,35,2021-07-06 0:00,
T 9388,91360,27.6kV,50,28,19,3.36986E-05,0,0.001179096,43.5,35,2021-07-06 0:00,
TE 5554,90600,27.6kV,50,28,11,3.3677E-05,0,0.001178341,34,35,2021-08-29 0:00,
TE 9145,90601,27.6kV,50,4,15,3.36751E-05,0,0.001178276,34.5,35,2021-07-25 0:00,
TE 7213,90601,27.6kV,50,17,15,3.36722E-05,0,0.001178174,32.5,35,2021-08-29 0:00,
TE 3253,90601,27.6kV,50,6,15,3.36643E-05,0,0.001177896,31.5,35,2021-08-19 0:00,
TE 8668,90601,27.6kV,50,7,12,3.36608E-05,0,0.001177774,30.5,35,2021-07-25 0:00,
T 10199,91355,27.6kV,37,23,15,3.36569E-05,0,0.001177637,30.34,35,2021-08-26 0:00,
TE 5873,90600,27.6kV,50,24,13,3.36557E-05,0,0.001177595,32,35,2021-08-29 0:00,
TE 5491,90600,27.6kV,50,24,11,3.36389E-05,0,0.001177007,37,35,2021-08-29 0:00,
TE 1202,90601,27.6kV,50,8,10,3.3633E-05,0,0.001176803,34.5,35,2021-07-05 0:00,
TE 2960,90601,27.6kV,50,5,10,3.36314E-05,0,0.001176746,31,35,2021-08-29 0:00,
TE 3247,90601,27.6kV,50,7,12,3.36275E-05,0,0.00117661,36.5,35,2021-08-29 0:00,
T 10280,91345,27.6kV,10,21,2,3.36229E-05,0,0.001176449,10.4,35,2021-05-22 0:00,
TE 7756,90601,27.6kV,50,14,15,3.36129E-05,0,0.001176099,29.5,35,2021-08-13 0:00,
TE 4290,90600,27.6kV,50,35,9,3.36056E-05,0,0.001175845,34.5,35,2021-07-06 0:00,
TE 3656,90605,27.6kV,75,36,13,3.36007E-05,0,0.001175673,44.25,35,2021-06-28 0:00,
T 10934,91360,27.6kV,50,9,21,3.35983E-05,0,0.001175589,47,35,2021-09-12 0:00,
TE 3120,90601,27.6kV,50,11,15,3.35968E-05,0,0.001175536,35.5,35,2021-06-27 0:00,
TE 4141,90601,27.6kV,50,13,12,3.3596E-05,0,0.001175507,34,35,2021-07-25 0:00,
TE 3155,90605,27.6kV,75,44,13,3.35888E-05,0,0.001175254,50.25,35,2021-07-06 0:00,
TE 9438,90601,27.6kV,50,2,8,3.35843E-05,0,0.001175096,48.37,35,2022-03-13 0:00,
TE 9151,90601,27.6kV,50,4,13,3.35827E-05,0,0.001175043,32.5,35,2021-07-26 0:00,
TE 7018,90601,27.6kV,50,18,9,3.35771E-05,0,0.001174846,30.5,35,2021-08-09 0:00,
TE 8371,90601,27.6kV,50,2,15,3.35707E-05,0,0.001174623,34.5,35,2021-08-29 0:00,
T 11233,91365,27.6kV,75,10,34,3.35633E-05,0,0.001174364,67.5,35,2021-08-29 0:00,
TE 8369,90601,27.6kV,50,4,16,3.35622E-05,0,0.001174324,32,35,2021-08-22 0:00,
TE 4887,90600,27.6kV,50,33,15,3.35607E-05,0,0.001174271,32,35,2021-06-05 0:00,
TE 8207,90601,27.6kV,50,11,16,3.35542E-05,0,0.001174045,33.5,35,2021-07-06 0:00,
T 10584,91355,27.6kV,37,18,9,3.35535E-05,0,0.001174019,32.19,35,2021-07-26 0:00,
TE 6686,90601,27.6kV,50,20,15,3.35534E-05,0,0.001174016,37,35,2021-08-29 0:00,
TE 7164,90601,27.6kV,50,17,13,3.35509E-05,0,0.001173929,32.5,35,2021-06-27 0:00,
TE 4926,90600,27.6kV,50,32,10,3.35236E-05,0,0.001172974,38.5,35,2021-08-29 0:00,
TE 2038,90601,27.6kV,50,20,11,3.35128E-05,0,0.001172595,35.5,35,2021-08-22 0:00,
T 8990,91355,27.6kV,37,14,10,3.35048E-05,0,0.001172317,29.6,35,2021-06-20 0:00,
TE 192,90601,27.6kV,50,22,9,3.35017E-05,0,0.001172208,35,35,2021-07-05 0:00,
TE 1345,90601,27.6kV,50,18,14,3.34845E-05,0,0.001171606,31,35,2021-07-05 0:00,
TE 8389,90601,27.6kV,50,9,12,3.34828E-05,0,0.001171546,32.5,35,2021-08-22 0:00,
TE 5859,90600,27.6kV,50,25,14,3.3465E-05,0,0.001170925,33.5,35,2021-08-22 0:00,
TE 3757,90460,27.6kV,150,44,1,3.3443E-05,0,0.001170152,55.5,35,2021-08-26 0:00,
TE 4172,90605,27.6kV,75,33,16,3.34426E-05,0,0.001170139,43.5,35,2021-06-11 0:00,
TE 5063,90601,27.6kV,50,6,14,3.34314E-05,0,0.001169748,39,35,2021-07-25 0:00,
T 2278,91075,4.16kV,37,36,10,3.34303E-05,0,0.001169708,31.45,35,2021-08-23 0:00,
TE 6194,90601,27.6kV,50,5,10,3.34249E-05,0,0.001169521,34.5,35,2021-08-11 0:00,
TE 1092,90448,27.6kV,75,30,1,3.34231E-05,0,0.001169457,61.5,35,2021-07-05 0:00,
TE 5876,90600,27.6kV,50,24,12,3.34082E-05,0,0.001168937,33,35,2021-08-24 0:00,
TE 1365,90601,27.6kV,50,20,14,3.33965E-05,0,0.001168529,39.5,35,2021-08-28 0:00,
TE 4616,90601,27.6kV,50,7,13,3.33928E-05,0,0.001168397,29.5,35,2021-10-03 0:00,
T 8766,91360,27.6kV,50,32,20,3.33854E-05,0,0.001168138,51,35,2021-08-21 0:00,
TE 2418,90604,27.6kV,75,10,26,3.33802E-05,0,0.001167958,42,35,2021-06-28 0:00,
T 9586,91360,27.6kV,50,53,21,3.33789E-05,0,0.001167913,42,35,2021-06-11 0:00,
TE 8381,90601,27.6kV,50,9,14,3.33724E-05,0,0.001167684,35,35,2021-06-05 0:00,
TE 2336,90601,27.6kV,50,6,12,3.33583E-05,0,0.00116719,41.5,35,2021-06-27 0:00,
TE 702,90604,27.6kV,75,20,16,3.33306E-05,0,0.00116622,43.5,35,2021-08-29 0:00,
TE 754,90601,27.6kV,50,20,10,3.33157E-05,0,0.001165701,32.5,35,2021-07-04 0:00,
TE 557,90083,4.16kV,50,10,9,3.33139E-05,0,0.001165637,30,35,2021-07-04 0:00,
TE 7148,90083,4.16kV,50,19,3,3.33051E-05,0,0.00116533,27,35,2021-06-28 0:00,
TE 4027,90601,27.6kV,50,7,12,3.3294E-05,0,0.001164939,37,35,2021-08-29 0:00,
TE 2918,90604,27.6kV,75,18,27,3.32884E-05,0,0.001164745,56.8275,35,2022-01-23 0:00,
TE 1792,90601,27.6kV,50,8,14,3.32829E-05,0,0.001164551,35.5,35,2021-08-29 0:00,
TE 5463,90601,27.6kV,50,8,15,3.32772E-05,0,0.001164352,32,35,2021-06-28 0:00,
TE 6714,90601,27.6kV,50,20,11,3.32725E-05,0,0.001164187,31.5,35,2021-07-05 0:00,
TE 2744,90605,27.6kV,75,31,16,3.32699E-05,0,0.001164097,48,35,2021-08-29 0:00,
TE 849,90600,27.6kV,50,25,9,3.32694E-05,0,0.001164079,33.5,35,2021-08-08 0:00,
TE 2515,90605,27.6kV,75,46,16,3.32559E-05,0,0.001163606,42,35,2021-08-29 0:00,
TE 4859,90605,27.6kV,75,33,14,3.32476E-05,0,0.001163319,42.75,35,2021-07-06 0:00,
TE 9130,90601,27.6kV,50,4,12,3.32475E-05,0,0.001163315,32.5,35,2021-08-29 0:00,
TE 5261,90601,27.6kV,50,11,12,3.32372E-05,0,0.001162952,31.5,35,2021-08-12 0:00,
TE 5846,90600,27.6kV,50,36,18,3.32328E-05,0,0.001162798,34.5,35,2021-06-28 0:00,
TE 5151,90605,27.6kV,75,33,16,3.32232E-05,0,0.001162462,41.25,35,2021-07-14 0:00,
TE 8606,90601,27.6kV,50,6,11,3.32138E-05,0,0.001162134,30,35,2021-06-28 0:00,
TE 4412,90481,27.6kV,500,9,131,3.31927E-05,0,0.001161395,320,35,2021-08-29 0:00,
TE 4552,90605,27.6kV,75,34,15,3.31923E-05,0,0.001161381,46.5,35,2021-08-22 0:00,
TE 3719,90601,27.6kV,50,5,11,3.3189E-05,0,0.001161266,40,35,2021-07-06 0:00,
T 10691,91365,27.6kV,75,17,28,3.31852E-05,0,0.001161135,63.75,35,2021-07-06 0:00,
TE 4920,90601,27.6kV,50,19,16,3.31539E-05,0,0.00116004,35,35,2021-08-29 0:00,
TE 4506,90600,27.6kV,50,34,9,3.31537E-05,0,0.001160031,34,35,2021-08-24 0:00,
T 11084,91350,27.6kV,25,10,7,3.31469E-05,0,0.001159794,29.04,35,2022-01-26 0:00,
TE 7392,90601,27.6kV,50,17,15,3.31447E-05,0,0.001159717,34,35,2021-06-28 0:00,
TE 3355,90601,27.6kV,50,14,16,3.31432E-05,0,0.001159663,30.5,35,2021-06-07 0:00,
TE 6507,90601,27.6kV,50,22,13,3.3137E-05,0,0.001159447,34.5,35,2021-07-06 0:00,
TE 2529,90601,27.6kV,50,19,15,3.31282E-05,0,0.001159139,34,35,2021-06-10 0:00,
TE 8652,90601,27.6kV,50,7,12,3.31274E-05,0,0.001159111,30.5,35,2021-08-29 0:00,
TE 1736,90601,27.6kV,50,12,12,3.31075E-05,0,0.001158416,33,35,2021-07-05 0:00,
T 986,91085,4.16kV,75,35,31,3.31021E-05,0,0.001158226,66,35,2021-07-04 0:00,
TE 6706,90733,27.6kV,750,5,1,3.30941E-05,0,0.001157947,472.5,35,2021-09-14 0:00,
TE 5475,90601,27.6kV,50,6,11,3.30811E-05,0,0.001157492,30.5,35,2021-06-06 0:00,
TE 7717,90601,27.6kV,50,15,11,3.30807E-05,0,0.001157479,29.5,35,2021-07-06 0:00,
TE 3658,90605,27.6kV,75,36,13,3.30788E-05,0,0.001157411,46.5,35,2021-08-22 0:00,
TE 1012,90601,27.6kV,50,12,11,3.3078E-05,0,0.001157382,35,35,2021-06-05 0:00,
TE 2637,90601,27.6kV,50,4,14,3.30712E-05,0,0.001157145,35.5,35,2021-07-06 0:00,
TE 2590,90601,27.6kV,50,22,8,3.30554E-05,0,0.001156592,31,35,2021-06-05 0:00,
TE 9177,90601,27.6kV,50,4,13,3.30477E-05,0,0.001156323,30.5,35,2021-06-06 0:00,
TE 407,90600,27.6kV,50,25,12,3.30474E-05,0,0.001156312,34.5,35,2021-08-09 0:00,
TE 2976,90605,27.6kV,75,45,13,3.30443E-05,0,0.001156203,45,35,2021-08-29 0:00,
TE 5148,90600,27.6kV,50,32,16,3.30388E-05,0,0.001156011,32.8,35,2021-10-11 0:00,
TE 3379,90601,27.6kV,50,5,14,3.30279E-05,0,0.001155628,34.5,35,2021-08-29 0:00,
TE 916,90448,27.6kV,75,21,1,3.30255E-05,0,0.001155544,59.25,35,2021-08-25 0:00,
TE 5030,90728,27.6kV,500,16,17,3.30246E-05,0,0.001155513,300,35,2021-07-06 0:00,
T 10521,91345,27.6kV,30,11,1,3.30238E-05,0,0.001155487,24.576,35,2022-02-04 0:00,
TE 7031,90601,27.6kV,50,18,11,3.30186E-05,0,0.001155306,34.5,35,2021-08-29 0:00,
TE 1976,90601,27.6kV,50,20,12,3.30126E-05,0,0.001155096,34.5,35,2021-07-26 0:00,
TE 1661,90085,27.6kV,50,2,12,3.30057E-05,0,0.001154852,28,35,2021-08-22 0:00,
TE 2983,90601,27.6kV,50,15,11,3.30015E-05,0,0.001154706,32,35,2021-08-22 0:00,
T 2465,91075,4.16kV,37,61,12,3.29982E-05,0,0.001154591,31.45,35,2021-07-25 0:00,
T 11268,91365,27.6kV,75,9,46,3.29941E-05,0,0.001154448,60.75,35,2021-08-28 0:00,
T 18,91075,4.16kV,37,18,15,3.29868E-05,0,0.00115419,31.08,35,2021-08-11 0:00,
TE 7024,90601,27.6kV,50,19,12,3.29841E-05,0,0.001154098,37,35,2021-06-29 0:00,
TE 7771,90601,27.6kV,50,14,16,3.29696E-05,0,0.001153592,35,35,2021-07-18 0:00,
TE 2232,90600,27.6kV,50,47,13,3.29668E-05,0,0.001153493,33.5,35,2021-06-28 0:00,
TE 3536,90601,27.6kV,50,4,15,3.29643E-05,0,0.001153403,32,35,2021-06-27 0:00,
TE 1955,90560,27.6kV,50,49,10,3.29637E-05,0,0.001153385,33.5,35,2021-08-29 0:00,
TE 5785,90600,27.6kV,50,26,12,3.29617E-05,0,0.001153314,36.5,35,2021-06-28 0:00,
TE 5614,90600,27.6kV,50,27,14,3.29605E-05,0,0.001153272,33,35,2021-08-29 0:00,
TE 6541,90601,27.6kV,50,21,12,3.29563E-05,0,0.001153125,33,35,2021-08-29 0:00,
T 11723,91350,27.6kV,25,6,3,3.29557E-05,0,0.001153103,22.5,35,2021-07-21 0:00,
TE 3715,90601,27.6kV,50,5,11,3.29399E-05,0,0.001152551,34.5,35,2021-06-27 0:00,
TE 4443,90605,27.6kV,75,34,15,3.29372E-05,0,0.001152457,45,35,2021-06-06 0:00,
TE 1461,90604,27.6kV,75,22,15,3.29358E-05,0,0.001152408,41.25,35,2021-06-06 0:00,
TE 4905,90605,27.6kV,75,33,10,3.29315E-05,0,0.001152258,47.25,35,2021-06-28 0:00,
TE 6994,90601,27.6kV,50,16,16,3.29294E-05,0,0.001152182,43,35,2021-08-29 0:00,
TE 2920,90601,27.6kV,50,2,10,3.29243E-05,0,0.001152005,31,35,2021-06-12 0:00,
TE 3787,90605,27.6kV,75,37,11,3.29115E-05,0,0.001151557,45.75,35,2021-08-09 0:00,
TE 6092,90605,27.6kV,75,21,9,3.29088E-05,0,0.001151461,37.5,35,2021-08-29 0:00,
TE 6509,90601,27.6kV,50,21,11,3.29028E-05,0,0.001151252,32.5,35,2021-08-22 0:00,
TE 4322,90601,27.6kV,50,4,12,3.28945E-05,0,0.001150962,33,35,2021-08-29 0:00,
TE 7847,90601,27.6kV,50,11,10,3.28859E-05,0,0.001150662,34,35,2021-08-29 0:00,
TE 4330,90601,27.6kV,50,10,12,3.28831E-05,0,0.001150562,32,35,2021-08-29 0:00,
TE 984,90601,27.6kV,50,22,1,3.28781E-05,0,0.001150388,31.2,35,2021-12-19 0:00,
TE 1818,90601,27.6kV,50,7,14,3.28739E-05,0,0.001150242,39.145,35,2022-01-29 0:00,
T 1506,91070,4.16kV,25,22,5,3.28707E-05,0,0.001150128,27.89,35,2022-02-04 0:00,
TE 1438,90467,27.6kV,225,20,1,3.28649E-05,0,0.001149925,141.75,35,2021-06-28 0:00,
TE 6081,90605,27.6kV,75,21,9,3.28645E-05,0,0.001149914,39.75,35,2021-06-06 0:00,
T 11442,91360,27.6kV,50,7,17,3.28592E-05,0,0.001149728,44.5,35,2021-08-29 0:00,
TE 6800,90601,27.6kV,50,20,10,3.28581E-05,0,0.001149689,34.5,35,2021-08-29 0:00,
TE 4860,90605,27.6kV,75,33,15,3.28571E-05,0,0.001149654,44.25,35,2021-07-06 0:00,
TE 7586,90601,27.6kV,50,16,13,3.28325E-05,0,0.001148794,33.5,35,2021-08-29 0:00,
TE 1789,90601,27.6kV,50,11,12,3.28299E-05,0,0.001148701,33,35,2021-08-22 0:00,
TE 1331,90467,27.6kV,225,23,1,3.28275E-05,0,0.001148617,148.5,35,2021-08-11 0:00,
TE 332,90601,27.6kV,50,10,11,3.2826E-05,0,0.001148564,44.43,35,2022-01-28 0:00,
TE 7142,90601,27.6kV,50,18,12,3.28199E-05,0,0.001148352,33.5,35,2021-07-25 0:00,
TE 5663,90600,27.6kV,50,26,11,3.28158E-05,0,0.00114821,34.5,35,2021-07-05 0:00,
TE 5824,90600,27.6kV,50,25,12,3.28052E-05,0,0.001147837,31.5,35,2021-06-27 0:00,
TE 2439,90605,27.6kV,75,46,16,3.28041E-05,0,0.001147798,36.75,35,2021-08-10 0:00,
TE 7177,90601,27.6kV,50,18,12,3.27974E-05,0,0.001147564,31,35,2021-08-29 0:00,
TE 963,90605,27.6kV,75,27,14,3.27972E-05,0,0.001147558,42.75,35,2021-08-30 0:00,
TE 284,90601,27.6kV,50,10,14,3.27969E-05,0,0.001147547,33.5,35,2021-08-24 0:00,
TE 2495,90605,27.6kV,75,44,18,3.27807E-05,0,0.00114698,41.25,35,2021-07-04 0:00,
TE 2862,90600,27.6kV,50,45,12,3.27759E-05,0,0.001146812,34,35,2021-08-12 0:00,
TE 2846,90601,27.6kV,50,12,12,3.27683E-05,0,0.001146547,37,35,2021-08-22 0:00,
TE 9249,90601,27.6kV,50,4,14,3.2764E-05,0,0.001146395,45.58,35,2022-03-24 0:00,
TE 9373,90601,27.6kV,50,2,17,3.27617E-05,0,0.001146315,33.5,35,2021-08-29 0:00,
TE 1854,90601,27.6kV,50,11,10,3.27616E-05,0,0.001146313,39.58,35,2022-01-15 0:00,
TE 7258,90601,27.6kV,50,17,12,3.27416E-05,0,0.001145611,33,35,2021-06-28 0:00,
TE 4457,90605,27.6kV,75,34,15,3.27387E-05,0,0.00114551,43.5,35,2021-06-27 0:00,
TE 4495,90605,27.6kV,75,34,12,3.27345E-05,0,0.001145365,45.75,35,2021-08-28 0:00,
TE 3072,90600,27.6kV,50,32,15,3.27312E-05,0,0.001145247,30,35,2021-08-29 0:00,
TE 4547,90605,27.6kV,75,34,16,3.27267E-05,0,0.001145091,46.5,35,2021-06-06 0:00,
T 10305,91345,27.6kV,10,23,2,3.27134E-05,0,0.001144627,17.5,35,2021-08-26 0:00,
TE 8437,90601,27.6kV,50,8,13,3.27057E-05,0,0.001144355,36,35,2021-06-27 0:00,
TE 2221,90601,27.6kV,50,13,11,3.27022E-05,0,0.001144233,32.5,35,2021-07-05 0:00,
TE 3912,90600,27.6kV,50,12,10,3.26943E-05,0,0.001143958,30.5,35,2021-08-29 0:00,
T 11008,91360,27.6kV,50,13,25,3.26875E-05,0,0.001143718,43,35,2021-06-09 0:00,
TE 4387,90601,27.6kV,50,6,12,3.26872E-05,0,0.001143708,30.5,35,2021-06-27 0:00,
TE 6104,90604,27.6kV,75,21,11,3.26804E-05,0,0.001143471,43.5,35,2021-06-29 0:00,
TE 4789,90605,27.6kV,75,12,12,3.26744E-05,0,0.001143261,38.25,35,2021-06-06 0:00,
TE 4716,90605,27.6kV,75,33,15,3.26621E-05,0,0.001142832,41.25,35,2021-07-06 0:00,
T 2636,91080,4.16kV,50,61,15,3.26572E-05,0,0.00114266,44.5,35,2021-08-29 0:00,
TE 806,90601,27.6kV,50,22,12,3.26486E-05,0,0.001142358,35.5,35,2021-07-05 0:00,
TE 303,90601,27.6kV,50,9,14,3.26448E-05,0,0.001142226,32,35,2021-07-05 0:00,
TE 6442,90601,27.6kV,50,22,15,3.26423E-05,0,0.001142137,31.5,35,2021-06-27 0:00,
TE 175,90601,27.6kV,50,17,11,3.26335E-05,0,0.00114183,31,35,2021-08-11 0:00,
TE 5461,90605,27.6kV,75,33,16,3.26335E-05,0,0.00114183,41.25,35,2021-06-28 0:00,
TE 5196,90600,27.6kV,50,30,15,3.26331E-05,0,0.001141816,32.1,35,2022-03-27 0:00,
TE 4370,90601,27.6kV,50,6,14,3.26317E-05,0,0.001141765,29.5,35,2021-05-24 0:00,
T 5989,91080,4.16kV,50,16,53,3.26309E-05,0,0.00114174,35.5,35,2021-08-10 0:00,
TE 5743,90165,4.16kV,150,35,1,3.26309E-05,0,0.001141738,48.765,35,2021-10-25 0:00,
TE 4427,90605,27.6kV,75,34,10,3.26261E-05,0,0.001141572,42,35,2021-08-23 0:00,
TE 1975,90604,27.6kV,75,21,4,3.26215E-05,0,0.001141409,38.25,35,2021-06-29 0:00,
TE 6461,90601,27.6kV,50,20,11,3.26215E-05,0,0.001141409,35,35,2021-08-07 0:00,
TE 9309,90601,27.6kV,50,4,13,3.26177E-05,0,0.001141277,41.01,35,2022-04-10 0:00,
T 10161,91360,27.6kV,50,25,26,3.26149E-05,0,0.00114118,50.65,35,2022-01-15 0:00,
TE 4833,90600,27.6kV,50,32,16,3.26129E-05,0,0.001141108,33.5,35,2021-07-05 0:00,
TE 5482,90600,27.6kV,50,28,10,3.26058E-05,0,0.001140862,29.5,35,2021-08-17 0:00,
TE 3172,90601,27.6kV,50,10,12,3.25996E-05,0,0.001140644,32.5,35,2021-06-06 0:00,
TE 3021,90600,27.6kV,50,35,15,3.2599E-05,0,0.001140623,33.5,35,2021-06-27 0:00,
T 1587,91075,4.16kV,37,61,11,3.25932E-05,0,0.001140419,29.6,35,2021-08-21 0:00,
T 11574,91360,27.6kV,50,5,16,3.25854E-05,0,0.001140146,43.5,35,2021-06-28 0:00,
T 11573,91360,27.6kV,50,6,16,3.25844E-05,0,0.001140113,45,35,2021-07-06 0:00,
TE 4830,90600,27.6kV,50,32,12,3.25784E-05,0,0.001139903,34,35,2021-08-28 0:00,
TE 4247,90605,27.6kV,75,35,15,3.25712E-05,0,0.001139651,41.25,35,2021-07-05 0:00,
TE 7304,90601,27.6kV,50,17,12,3.25682E-05,0,0.001139545,33.5,35,2021-08-28 0:00,
TE 3286,90605,27.6kV,75,42,13,3.25606E-05,0,0.001139281,41.25,35,2021-08-24 0:00,
TE 2639,90605,27.6kV,75,32,14,3.25577E-05,0,0.001139177,39.75,35,2021-06-05 0:00,
TE 7931,90601,27.6kV,50,11,12,3.25447E-05,0,0.001138724,29,35,2021-08-29 0:00,
TE 2705,90660,27.6kV,150,48,1,3.25382E-05,0,0.001138497,47.67,35,2022-03-02 0:00,
TE 7349,90601,27.6kV,50,17,13,3.25339E-05,0,0.001138346,27.5,35,2021-06-28 0:00,
TE 746,90601,27.6kV,50,20,10,3.25317E-05,0,0.001138269,33.5,35,2021-08-09 0:00,
TE 8878,90608,27.6kV,100,5,38,3.25278E-05,0,0.001138132,89,35,2021-07-05 0:00,
TE 7966,90601,27.6kV,50,13,15,3.25209E-05,0,0.00113789,31,35,2021-07-06 0:00,
T 8539,91365,27.6kV,75,37,26,3.25161E-05,0,0.001137721,66,35,2021-06-06 0:00,
TE 190,90601,27.6kV,50,22,10,3.25118E-05,0,0.001137573,35.5,35,2021-08-29 0:00,
TE 3161,90601,27.6kV,50,43,11,3.25083E-05,0,0.00113745,37.5,35,2021-08-22 0:00,
TE 6514,90601,27.6kV,50,21,12,3.25074E-05,0,0.001137418,35,35,2021-07-05 0:00,
TE 6475,90601,27.6kV,50,22,12,3.25032E-05,0,0.001137269,34,35,2021-06-07 0:00,
TE 6631,90601,27.6kV,50,21,16,3.25015E-05,0,0.001137213,33.5,35,2021-08-21 0:00,
TE 4838,90600,27.6kV,50,32,15,3.24894E-05,0,0.001136788,33,35,2021-07-05 0:00,
TE 6769,90601,27.6kV,50,20,11,3.24869E-05,0,0.001136702,29.5,35,2021-08-24 0:00,
TE 2872,90601,27.6kV,50,19,10,3.24844E-05,0,0.001136613,33,35,2021-08-21 0:00,
TE 9219,90601,27.6kV,50,4,14,3.24843E-05,0,0.001136608,33,35,2021-07-06 0:00,
TE 159,90601,27.6kV,50,10,9,3.24781E-05,0,0.001136391,37.5,35,2021-08-28 0:00,
TE 6040,90601,27.6kV,50,22,14,3.24762E-05,0,0.001136327,33.5,35,2021-08-29 0:00,
TE 1823,90601,27.6kV,50,9,10,3.2461E-05,0,0.001135794,39.2,35,2022-01-29 0:00,
TE 7661,90601,27.6kV,50,15,16,3.24525E-05,0,0.001135497,36,35,2021-06-28 0:00,
TE 3291,90605,27.6kV,75,38,15,3.24444E-05,0,0.001135214,42,35,2021-08-17 0:00,
T 10787,91350,27.6kV,25,22,7,3.2442E-05,0,0.001135129,23.5,35,2021-08-29 0:00,
TE 4957,90605,27.6kV,75,33,14,3.24413E-05,0,0.001135106,42,35,2021-08-09 0:00,
TE 7626,90601,27.6kV,50,18,12,3.24412E-05,0,0.0011351,32.5,35,2021-06-29 0:00,
TE 4185,90601,27.6kV,50,8,10,3.24326E-05,0,0.0011348,34,35,2021-06-27 0:00,
TE 7638,90601,27.6kV,50,1,10,3.24265E-05,0,0.001134587,31,35,2021-08-18 0:00,
TE 2787,90605,27.6kV,75,45,14,3.24232E-05,0,0.001134472,39,35,2021-07-05 0:00,
TE 2827,90601,27.6kV,50,24,13,3.24225E-05,0,0.001134448,36.5,35,2021-08-29 0:00,
TE 4606,90605,27.6kV,75,34,14,3.24001E-05,0,0.001133663,39,35,2021-06-07 0:00,
TE 4316,90600,27.6kV,50,35,9,3.23883E-05,0,0.001133249,33,35,2021-08-22 0:00,
T 2234,91080,4.16kV,50,22,15,3.23797E-05,0,0.00113295,49.5,35,2021-07-26 0:00,
TE 2440,90605,27.6kV,75,46,16,3.23743E-05,0,0.001132762,44.25,35,2021-08-22 0:00,
TE 299,90601,27.6kV,50,9,11,3.23741E-05,0,0.001132753,32.5,35,2021-08-28 0:00,
TE 1415,90601,27.6kV,50,10,1,3.23691E-05,0,0.001132579,29,35,2021-07-14 0:00,
TE 7160,90601,27.6kV,50,18,14,3.23664E-05,0,0.001132485,31,35,2021-06-27 0:00,
TE 5842,90601,27.6kV,50,6,14,3.23656E-05,0,0.001132457,40,35,2021-08-22 0:00,
TE 4837,90600,27.6kV,50,32,13,3.23548E-05,0,0.001132077,30,35,2021-08-22 0:00,
TE 1963,90601,27.6kV,50,3,9,3.2348E-05,0,0.00113184,35,35,2021-08-29 0:00,
TE 6448,90601,27.6kV,50,2,15,3.23438E-05,0,0.001131692,37,35,2021-06-06 0:00,
TE 5391,90600,27.6kV,50,29,16,3.23212E-05,0,0.001130904,37,35,2021-06-06 0:00,
T 11260,91370,27.6kV,100,9,53,3.23176E-05,0,0.001130778,87,35,2021-08-29 0:00,
TE 6259,90601,27.6kV,50,9,8,3.23064E-05,0,0.001130383,36,35,2021-08-22 0:00,
TE 3193,90601,27.6kV,50,18,14,3.22948E-05,0,0.001129981,33.5,35,2021-08-22 0:00,
TE 3878,90605,27.6kV,75,36,12,3.22812E-05,0,0.001129502,44.25,35,2021-08-19 0:00,
TE 5575,90600,27.6kV,50,1,11,3.22784E-05,0,0.001129406,29,35,2021-08-29 0:00,
TE 1970,90601,27.6kV,50,12,10,3.22766E-05,0,0.001129341,38,35,2021-06-26 0:00,
TE 4972,90600,27.6kV,50,32,16,3.22744E-05,0,0.001129267,31,35,2021-07-06 0:00,
TE 8396,90601,27.6kV,50,9,16,3.22734E-05,0,0.001129229,31,35,2021-06-06 0:00,
T 9028,91365,27.6kV,75,36,24,3.22606E-05,0,0.001128781,66,35,2021-08-29 0:00,
T 9661,91360,27.6kV,50,26,12,3.22579E-05,0,0.001128687,38,35,2021-08-22 0:00,
TE 4279,90604,27.6kV,75,23,14,3.2253E-05,0,0.001128516,39.75,35,2021-06-05 0:00,
TE 6773,90601,27.6kV,50,20,10,3.22446E-05,0,0.001128222,32,35,2021-07-05 0:00,
T 11816,91370,27.6kV,100,4,58,3.22427E-05,0,0.001128157,87,35,2021-08-23 0:00,
T 9522,91360,27.6kV,50,22,37,3.22366E-05,0,0.001127941,38.5,35,2021-07-06 0:00,
TE 3664,90601,27.6kV,50,6,9,3.22316E-05,0,0.001127768,45.74,35,2022-01-15 0:00,
TE 2945,90605,27.6kV,75,44,14,3.22178E-05,0,0.001127284,44.25,35,2021-08-22 0:00,
TE 1876,90472,27.6kV,300,13,1,3.22168E-05,0,0.001127251,198,35,2021-08-28 0:00,
TE 1712,90601,27.6kV,50,13,10,3.22163E-05,0,0.001127233,33.5,35,2021-08-22 0:00,
TE 7348,90601,27.6kV,50,10,14,3.22056E-05,0,0.001126858,32.5,35,2021-08-29 0:00,
T 8865,91360,27.6kV,50,25,21,3.22024E-05,0,0.001126744,43,35,2021-06-27 0:00,
T 10978,91355,27.6kV,37,12,11,3.21987E-05,0,0.001126618,33.3,35,2021-08-28 0:00,
TE 3301,90604,27.6kV,75,11,13,3.21887E-05,0,0.001126268,38.25,35,2021-07-26 0:00,
TE 6214,90601,27.6kV,50,23,16,3.21855E-05,0,0.001126154,36,35,2021-06-27 0:00,
TE 2616,90605,27.6kV,75,46,15,3.21824E-05,0,0.001126046,42,35,2021-08-29 0:00,
TE 4635,90600,27.6kV,50,33,12,3.21763E-05,0,0.001125832,35,35,2021-07-06 0:00,
TE 5460,90605,27.6kV,75,33,16,3.21719E-05,0,0.001125679,42,35,2021-07-05 0:00,
TE 6648,90601,27.6kV,50,21,15,3.21691E-05,0,0.00112558,32,35,2021-06-27 0:00,
TE 8780,90601,27.6kV,50,6,10,3.21599E-05,0,0.001125259,33.5,35,2021-07-06 0:00,
TE 3462,90604,27.6kV,75,10,12,3.21578E-05,0,0.001125184,40.5,35,2021-07-06 0:00,
TE 3879,90605,27.6kV,50,1,9,3.21565E-05,0,0.001125139,26.5,35,2021-06-28 0:00,
TE 3068,90601,27.6kV,50,6,13,3.21552E-05,0,0.001125094,30,35,2021-06-28 0:00,
TE 4952,90600,27.6kV,50,32,10,3.2152E-05,0,0.001124981,34.5,35,2021-06-06 0:00,
TE 5251,90600,27.6kV,50,30,12,3.21433E-05,0,0.001124677,30.32,35,2022-01-02 0:00,
TE 5185,90462,27.6kV,150,32,1,3.21155E-05,0,0.001123707,84,35,2021-09-14 0:00,
TE 498,90601,27.6kV,50,20,17,3.21147E-05,0,0.001123679,41.31,35,2022-02-15 0:00,
TE 3473,90604,27.6kV,75,21,18,3.21138E-05,0,0.001123647,43.5,35,2021-08-22 0:00,
TE 4402,90601,27.6kV,50,5,10,3.21121E-05,0,0.001123587,31.5,35,2021-07-15 0:00,
TE 5856,90723,27.6kV,300,11,3,3.21024E-05,0,0.001123248,204,35,2021-08-25 0:00,
TE 3192,90604,27.6kV,75,21,14,3.20888E-05,0,0.001122772,40.5,35,2021-06-06 0:00,
TE 5692,90600,27.6kV,50,27,13,3.20827E-05,0,0.001122559,30.5,35,2021-06-28 0:00,
TE 2446,90601,27.6kV,50,11,12,3.20747E-05,0,0.001122277,33,35,2021-06-06 0:00,
TE 1887,90604,27.6kV,75,19,13,3.20671E-05,0,0.001122011,42.75,35,2021-07-05 0:00,
TE 3917,90605,27.6kV,75,36,14,3.20621E-05,0,0.001121838,44.25,35,2021-08-22 0:00,
TE 363,90601,27.6kV,50,17,11,3.20553E-05,0,0.001121598,35.5,35,2021-07-06 0:00,
TE 5139,90600,27.6kV,50,32,13,3.20543E-05,0,0.001121565,28,35,2021-07-05 0:00,
TE 752,90601,27.6kV,50,19,10,3.20506E-05,0,0.001121435,31,35,2021-06-20 0:00,
TE 6960,90601,27.6kV,50,19,14,3.20487E-05,0,0.001121369,34.5,35,2021-08-23 0:00,
TE 2790,90600,27.6kV,50,46,10,3.20473E-05,0,0.001121321,29,35,2021-07-05 0:00,
TE 481,90601,27.6kV,50,10,9,3.20392E-05,0,0.001121035,31.5,35,2021-08-29 0:00,
TE 4241,90601,27.6kV,50,4,11,3.20244E-05,0,0.001120518,30,35,2021-07-29 0:00,
TE 7500,90601,27.6kV,50,16,13,3.20236E-05,0,0.001120491,31.5,35,2021-08-26 0:00,
TE 147,90601,27.6kV,50,10,9,3.20194E-05,0,0.001120342,31,35,2021-08-29 0:00,
TE 4750,90600,27.6kV,50,33,11,3.20151E-05,0,0.001120191,32,35,2021-08-09 0:00,
TE 4803,90605,27.6kV,75,33,14,3.20147E-05,0,0.001120179,45,35,2021-08-23 0:00,
TE 4558,90605,27.6kV,75,34,15,3.20109E-05,0,0.001120046,38.25,35,2021-08-29 0:00,
T 11257,91365,27.6kV,75,9,46,3.20102E-05,0,0.001120022,65.9325,35,2022-01-23 0:00,
TE 5057,90601,27.6kV,50,5,10,3.20096E-05,0,0.00112,30.5,35,2021-08-22 0:00,
TE 2428,90605,27.6kV,75,45,12,3.2009E-05,0,0.001119978,40.5,35,2021-06-28 0:00,
TE 4299,90605,27.6kV,75,36,16,3.20076E-05,0,0.00111993,39.75,35,2021-08-29 0:00,
TE 9162,90601,27.6kV,50,4,13,3.19877E-05,0,0.001119233,30.5,35,2021-08-29 0:00,
TE 466,90601,27.6kV,50,59,11,3.19875E-05,0,0.001119227,33.5,35,2021-08-22 0:00,
TE 1805,90472,27.6kV,300,22,1,3.19845E-05,0,0.001119123,198,35,2021-08-25 0:00,
TE 8802,90601,27.6kV,50,5,14,3.19825E-05,0,0.001119051,33.5,35,2021-06-09 0:00,
T 9808,91355,27.6kV,37,27,14,3.19758E-05,0,0.001118817,33.3,35,2021-08-29 0:00,
TE 2631,90601,27.6kV,50,9,14,3.19748E-05,0,0.001118783,33.5,35,2021-08-21 0:00,
T 7551,91534,8.32kV,10,48,1,3.19726E-05,0,0.001118706,11.91,35,2022-02-24 0:00,
TE 6337,90601,27.6kV,50,22,17,3.19576E-05,0,0.00111818,30.5,35,2021-07-06 0:00,
TE 1690,90601,27.6kV,50,11,11,3.1948E-05,0,0.001117846,30.5,35,2021-08-26 0:00,
T 10609,91355,27.6kV,37,4,10,3.19469E-05,0,0.001117806,32.56,35,2021-07-25 0:00,
TE 8571,90601,27.6kV,50,8,14,3.19456E-05,0,0.00111776,35,35,2021-08-29 0:00,
TE 4150,90605,27.6kV,75,36,15,3.19373E-05,0,0.00111747,41.25,35,2021-07-06 0:00,
TE 6722,90601,27.6kV,50,20,15,3.19204E-05,0,0.001116879,33,35,2021-07-25 0:00,
TE 4144,90605,27.6kV,75,35,15,3.19076E-05,0,0.001116433,39,35,2021-06-27 0:00,
TE 8641,90601,27.6kV,50,7,12,3.19066E-05,0,0.001116395,30,35,2021-06-27 0:00,
TE 3333,90601,27.6kV,50,11,14,3.19016E-05,0,0.001116222,33.1,35,2021-11-28 0:00,
TE 4888,90600,27.6kV,50,33,15,3.18974E-05,0,0.001116074,32,35,2021-08-29 0:00,
TE 975,90083,27.6kV,50,1,14,3.18973E-05,0,0.001116071,35,35,2021-08-29 0:00,
TE 6725,90601,27.6kV,50,20,16,3.18924E-05,0,0.001115898,33.5,35,2021-06-27 0:00,
TE 2340,90472,27.6kV,300,41,1,3.18867E-05,0,0.001115699,201,35,2021-08-26 0:00,
TE 7630,90601,27.6kV,50,11,8,3.18852E-05,0,0.001115647,32,35,2021-06-27 0:00,
TE 6862,90601,27.6kV,50,17,11,3.18692E-05,0,0.001115086,31.5,35,2021-07-13 0:00,
T 11067,91345,27.6kV,10,11,1,3.18557E-05,0,0.001114614,11.42,35,2022-03-15 0:00,
TE 3310,90605,27.6kV,75,43,16,3.18463E-05,0,0.001114286,44.25,35,2021-08-29 0:00,
T 8021,91360,27.6kV,50,31,22,3.18427E-05,0,0.00111416,42,35,2021-07-06 0:00,
TE 5248,90601,27.6kV,50,23,14,3.18379E-05,0,0.001113992,31.5,35,2021-06-06 0:00,
TE 2630,90601,27.6kV,50,10,14,3.18367E-05,0,0.001113949,32,35,2021-07-04 0:00,
TE 8399,90601,27.6kV,50,9,10,3.18262E-05,0,0.001113583,29.5,35,2021-06-28 0:00,
TE 6508,90462,27.6kV,150,23,46,3.18242E-05,0,0.001113511,99.885,35,2022-02-12 0:00,
TE 5357,90604,27.6kV,75,16,9,3.18189E-05,0,0.001113327,36.75,35,2021-08-09 0:00,
TE 3000,90601,27.6kV,50,6,11,3.18175E-05,0,0.001113277,33,35,2021-08-29 0:00,
TE 3872,90605,27.6kV,75,35,12,3.18098E-05,0,0.00111301,53.25,35,2021-06-06 0:00,
TE 689,90601,27.6kV,50,6,10,3.1807E-05,0,0.001112911,30.5,35,2021-08-29 0:00,
TE 6942,90601,27.6kV,50,20,13,3.18064E-05,0,0.001112889,37,35,2021-07-25 0:00,
TE 2247,90604,27.6kV,75,22,17,3.18059E-05,0,0.001112871,41.25,35,2021-07-05 0:00,
TE 8044,90604,27.6kV,75,12,34,3.18053E-05,0,0.001112851,42.4425,35,2022-01-17 0:00,
TE 3679,90601,27.6kV,50,9,15,3.18021E-05,0,0.001112741,30,35,2021-06-26 0:00,
TE 497,90601,27.6kV,50,20,17,3.1801E-05,0,0.001112701,45.31,35,2022-01-29 0:00,
TE 8974,90601,27.6kV,50,5,11,3.1801E-05,0,0.0011127,31,35,2021-07-06 0:00,
TE 9198,90601,27.6kV,50,4,10,3.17889E-05,0,0.001112277,34.5,35,2021-08-29 0:00,
TE 4619,90600,27.6kV,50,33,12,3.1781E-05,0,0.001112002,29,35,2021-08-09 0:00,
TE 237,90601,27.6kV,50,9,10,3.17806E-05,0,0.001111987,31,35,2021-07-15 0:00,
TE 1240,90601,27.6kV,50,19,13,3.17745E-05,0,0.001111773,31,35,2021-07-06 0:00,
TE 6876,90601,27.6kV,50,19,14,3.17721E-05,0,0.00111169,35,35,2021-06-06 0:00,
TE 1234,90601,27.6kV,50,18,13,3.1768E-05,0,0.001111546,32.5,35,2021-06-06 0:00,
TE 8563,90601,27.6kV,50,8,12,3.17664E-05,0,0.001111492,34.5,35,2021-07-06 0:00,
TE 6143,90549,8.32kV,300,37,3,3.17576E-05,0,0.001111182,66,35,2021-06-29 0:00,
TE 9077,90601,27.6kV,50,4,15,3.17551E-05,0,0.001111095,29,35,2021-06-04 0:00,
TE 2961,90601,27.6kV,50,11,10,3.17463E-05,0,0.001110787,30,35,2021-08-21 0:00,
T 10807,91355,27.6kV,37,15,13,3.17362E-05,0,0.001110434,28.12,35,2021-07-06 0:00,
TE 2313,90600,27.6kV,50,47,11,3.17342E-05,0,0.001110364,34,35,2021-08-21 0:00,
TE 2327,90601,27.6kV,50,13,13,3.17304E-05,0,0.001110231,30.5,35,2021-06-05 0:00,
TE 4012,90605,27.6kV,75,36,13,3.17298E-05,0,0.001110209,43.5,35,2021-07-25 0:00,
TE 5904,90600,27.6kV,50,11,12,3.17224E-05,0,0.00110995,33.5,35,2021-08-29 0:00,
TE 5518,90082,4.16kV,50,28,16,3.17152E-05,0,0.0011097,32,35,2021-08-29 0:00,
TE 904,90462,27.6kV,150,20,1,3.16872E-05,0,0.00110872,45,35,2021-06-29 0:00,
T 4244,91070,4.16kV,25,61,10,3.16867E-05,0,0.001108702,29.44,35,2022-01-15 0:00,
TE 7135,90601,27.6kV,50,12,10,3.16844E-05,0,0.001108623,32,35,2021-06-28 0:00,
TE 2646,90605,27.6kV,75,47,15,3.16792E-05,0,0.001108439,42,35,2021-06-13 0:00,
TE 955,90165,4.16kV,150,44,1,3.16718E-05,0,0.001108181,40.5,35,2021-08-25 0:00,
T 8595,91365,27.6kV,75,11,24,3.16663E-05,0,0.001107989,66.75,35,2021-07-06 0:00,
TE 5848,90601,27.6kV,50,6,12,3.16555E-05,0,0.00110761,34.5,35,2021-08-23 0:00,
TE 8727,90601,27.6kV,50,6,10,3.16552E-05,0,0.001107598,31,35,2021-09-19 0:00,
TE 2074,90601,27.6kV,50,12,14,3.16547E-05,0,0.001107583,29,35,2021-06-06 0:00,
TE 1833,90601,27.6kV,50,4,12,3.1651E-05,0,0.001107454,35.5,35,2021-08-29 0:00,
TE 4764,90600,27.6kV,50,33,11,3.16436E-05,0,0.001107192,32,35,2021-08-09 0:00,
TE 6670,90601,27.6kV,50,21,11,3.16378E-05,0,0.001106991,32,35,2021-08-22 0:00,
TE 7643,90601,27.6kV,50,15,12,3.16251E-05,0,0.001106545,33.5,35,2021-08-29 0:00,
TE 4462,90605,27.6kV,75,34,15,3.16169E-05,0,0.001106259,38.25,35,2021-06-27 0:00,
TE 5912,90600,27.6kV,50,24,13,3.1612E-05,0,0.001106087,32.5,35,2021-08-24 0:00,
TE 5053,90601,27.6kV,50,7,16,3.16092E-05,0,0.001105992,34.5,35,2021-08-29 0:00,
TE 3124,90601,27.6kV,50,11,16,3.16034E-05,0,0.001105787,33.5,35,2021-08-24 0:00,
TE 6865,90601,27.6kV,50,19,12,3.15964E-05,0,0.001105544,39.5,35,2021-08-29 0:00,
TE 1960,90560,27.6kV,50,11,10,3.15881E-05,0,0.001105253,29.63,35,2022-02-27 0:00,
TE 2850,90600,27.6kV,50,12,10,3.15838E-05,0,0.001105102,31,35,2021-08-22 0:00,
TE 4598,90604,27.6kV,75,17,16,3.15754E-05,0,0.001104808,41.25,35,2021-07-06 0:00,
TE 1945,90600,27.6kV,50,50,9,3.15752E-05,0,0.001104801,33,35,2021-08-29 0:00,
T 11659,91365,27.6kV,75,6,27,3.1571E-05,0,0.001104653,71.25,35,2021-08-29 0:00,
TE 3020,90601,27.6kV,50,12,14,3.15687E-05,0,0.001104575,30.5,35,2021-06-28 0:00,
TE 5573,90600,27.6kV,50,28,16,3.15677E-05,0,0.001104539,36.5,35,2021-08-24 0:00,
TE 7637,90601,27.6kV,50,15,10,3.15629E-05,0,0.00110437,33,35,2021-08-21 0:00,
TE 2995,90601,27.6kV,50,17,13,3.1561E-05,0,0.001104302,34.5,35,2021-06-27 0:00,
TE 4357,90601,27.6kV,50,6,12,3.15467E-05,0,0.001103804,32,35,2021-08-23 0:00,
TE 7502,90601,27.6kV,50,16,13,3.15426E-05,0,0.00110366,30.5,35,2021-08-29 0:00,
TE 3970,90605,27.6kV,75,36,17,3.15413E-05,0,0.001103614,38.25,35,2021-06-06 0:00,
TE 3806,90605,27.6kV,75,36,9,3.15397E-05,0,0.001103557,36.75,35,2021-07-06 0:00,
T 11692,91468,27.6kV,50,6,12,3.15374E-05,0,0.001103478,46.5,35,2021-06-29 0:00,
TE 5356,90605,27.6kV,75,32,9,3.15343E-05,0,0.001103369,42.75,35,2021-06-06 0:00,
TE 8979,90601,27.6kV,50,5,11,3.15299E-05,0,0.001103216,48.9,35,2022-02-15 0:00,
T 10874,91360,27.6kV,50,44,17,3.15239E-05,0,0.001103007,53,35,2021-08-29 0:00,
TE 3391,90462,27.6kV,150,35,1,3.15094E-05,0,0.001102498,53.04,35,2022-01-28 0:00,
TE 5328,90600,27.6kV,50,29,12,3.15083E-05,0,0.00110246,30,35,2021-06-27 0:00,
TE 884,90601,27.6kV,50,9,10,3.15031E-05,0,0.001102278,31.5,35,2021-08-22 0:00,
TE 8823,90601,27.6kV,50,6,13,3.14994E-05,0,0.001102148,30,35,2021-06-06 0:00,
TE 9399,90604,27.6kV,75,5,15,3.14942E-05,0,0.001101966,40.5,35,2021-07-06 0:00,
T 8728,91360,27.6kV,50,38,21,3.1479E-05,0,0.001101435,44,35,2021-07-06 0:00,
T 9319,91360,27.6kV,50,28,21,3.1471E-05,0,0.001101155,47,35,2021-06-27 0:00,
TE 5861,90600,27.6kV,50,25,14,3.147E-05,0,0.001101119,38.5,35,2021-06-06 0:00,
T 9689,91355,27.6kV,37,27,18,3.14691E-05,0,0.001101089,32.56,35,2021-08-29 0:00,
TE 4186,90605,27.6kV,75,35,16,3.14611E-05,0,0.001100809,42.75,35,2021-08-29 0:00,
TE 2546,90601,27.6kV,50,11,15,3.14547E-05,0,0.001100584,37,35,2021-08-22 0:00,
TE 9310,90601,27.6kV,50,4,13,3.14528E-05,0,0.001100519,38.18,35,2021-11-03 0:00,
TE 2296,90601,27.6kV,50,11,9,3.1451E-05,0,0.001100453,29.5,35,2021-08-21 0:00,
TE 5909,90600,27.6kV,50,11,15,3.14484E-05,0,0.001100364,33.5,35,2021-07-06 0:00,
T 9734,91350,27.6kV,25,25,12,3.14435E-05,0,0.001100191,26,35,2021-08-29 0:00,
T 11779,91365,27.6kV,75,5,26,3.14414E-05,0,0.001100119,69.75,35,2021-08-29 0:00,
TE 5118,90600,27.6kV,50,32,12,3.1437E-05,0,0.001099964,26.5,35,2021-08-10 0:00,
TE 2337,90604,27.6kV,75,14,17,3.1417E-05,0,0.001099266,43.2375,35,2022-01-23 0:00,
TE 3294,90601,27.6kV,50,12,13,3.14167E-05,0,0.001099253,33,35,2021-08-29 0:00,
TE 4082,90601,27.6kV,50,5,16,3.14015E-05,0,0.001098723,30.5,35,2021-08-29 0:00,
TE 9468,90601,27.6kV,50,2,17,3.1397E-05,0,0.001098567,57.08,35,2022-03-04 0:00,
TE 9097,90601,27.6kV,50,3,14,3.13959E-05,0,0.001098527,46,35,2021-05-28 0:00,
TE 4258,90601,27.6kV,50,20,10,3.1391E-05,0,0.001098356,30,35,2021-07-06 0:00,
TE 325,90601,27.6kV,50,22,9,3.13848E-05,0,0.001098138,31,35,2021-08-28 0:00,
TE 9253,90601,27.6kV,50,4,14,3.13827E-05,0,0.001098066,32.5,35,2021-06-05 0:00,
TE 4832,90600,27.6kV,50,32,16,3.1379E-05,0,0.001097937,33,35,2021-07-05 0:00,
T 9411,91360,27.6kV,50,25,17,3.13698E-05,0,0.001097614,43.5,35,2021-08-29 0:00,
TE 1841,90601,27.6kV,50,14,9,3.13541E-05,0,0.001097063,34.5,35,2021-06-06 0:00,
TE 3421,90605,27.6kV,75,42,14,3.13432E-05,0,0.001096683,42,35,2021-06-06 0:00,
TE 2228,90601,27.6kV,50,11,12,3.13422E-05,0,0.001096647,32.5,35,2021-08-22 0:00,
TE 2388,90083,27.6kV,50,1,12,3.13397E-05,0,0.001096562,32,35,2021-07-05 0:00,
TE 4354,90601,27.6kV,50,11,16,3.13375E-05,0,0.001096484,36.5,35,2021-06-27 0:00,
TE 2818,90600,27.6kV,50,12,13,3.13303E-05,0,0.00109623,31,35,2021-06-27 0:00,
TE 4050,90605,27.6kV,75,36,13,3.13262E-05,0,0.001096088,40.5,35,2021-06-06 0:00,
TE 6870,90601,27.6kV,50,19,14,3.13227E-05,0,0.001095967,34,35,2021-06-27 0:00,
TE 4893,90600,27.6kV,50,32,12,3.13172E-05,0,0.001095774,29.5,35,2021-08-22 0:00,
TE 7522,90723,27.6kV,300,16,1,3.13164E-05,0,0.001095747,195,35,2021-06-29 0:00,
TE 5264,90601,27.6kV,50,5,14,3.13124E-05,0,0.001095606,31,35,2021-06-27 0:00,
TE 5120,90600,27.6kV,50,32,13,3.13068E-05,0,0.001095408,29.5,35,2021-08-22 0:00,
TE 4176,90605,27.6kV,75,34,15,3.1306E-05,0,0.001095381,42,35,2021-07-25 0:00,
TE 2415,90601,27.6kV,50,14,15,3.1303E-05,0,0.001095275,30,35,2021-06-05 0:00,
TE 512,90601,27.6kV,50,8,16,3.12994E-05,0,0.001095149,32,35,2021-06-28 0:00,
TE 4899,90601,27.6kV,50,33,13,3.1299E-05,0,0.001095136,28.5,35,2021-05-21 0:00,
TE 1790,90601,27.6kV,50,11,11,3.12964E-05,0,0.001095044,35,35,2021-06-06 0:00,
TE 6724,90601,27.6kV,50,20,14,3.12584E-05,0,0.001093717,30,35,2021-06-06 0:00,
TE 3923,90605,27.6kV,75,36,13,3.12578E-05,0,0.001093694,44.25,35,2021-08-29 0:00,
TE 3790,90601,27.6kV,50,8,10,3.12543E-05,0,0.001093573,30.5,35,2021-06-27 0:00,
TE 6974,90601,27.6kV,50,19,13,3.12533E-05,0,0.001093538,35.5,35,2021-06-28 0:00,
TE 8911,90601,27.6kV,50,5,10,3.12528E-05,0,0.001093519,29.5,35,2021-06-28 0:00,
T 11522,91365,27.6kV,75,7,25,3.12498E-05,0,0.001093416,65.25,35,2021-08-29 0:00,
TE 3863,90605,27.6kV,50,2,15,3.12416E-05,0,0.001093127,28.5,35,2021-06-29 0:00,
TE 2322,90605,27.6kV,75,47,14,3.12116E-05,0,0.001092078,39.75,35,2021-06-07 0:00,
TE 2674,90600,27.6kV,50,11,16,3.11862E-05,0,0.001091188,35.5,35,2021-08-24 0:00,
TE 8818,90601,27.6kV,50,6,14,3.11856E-05,0,0.00109117,31,35,2021-06-06 0:00,
TE 7087,90601,27.6kV,50,19,11,3.11821E-05,0,0.001091047,34.5,35,2021-08-29 0:00,
TE 2567,90601,27.6kV,50,22,16,3.11767E-05,0,0.001090857,31.5,35,2021-06-27 0:00,
TE 2328,90601,27.6kV,50,16,12,3.11729E-05,0,0.001090724,31,35,2021-07-06 0:00,
TE 2956,90605,27.6kV,75,45,14,3.11642E-05,0,0.001090421,45,35,2021-08-21 0:00,
TE 3778,90605,27.6kV,75,38,11,3.11536E-05,0,0.00109005,38.25,35,2021-08-22 0:00,
TE 2331,90460,27.6kV,150,28,1,3.11535E-05,0,0.001090046,85.5,35,2021-08-21 0:00,
TE 3049,90601,27.6kV,50,5,13,3.11533E-05,0,0.001090038,36.5,35,2021-06-28 0:00,
TE 9246,90601,27.6kV,50,4,14,3.11469E-05,0,0.001089813,38.5,35,2021-08-29 0:00,
TE 3125,90601,27.6kV,50,11,15,3.11452E-05,0,0.001089753,32.5,35,2021-07-06 0:00,
TE 2417,90601,27.6kV,50,10,17,3.11451E-05,0,0.001089751,32.5,35,2021-08-22 0:00,
TE 2261,90605,27.6kV,75,47,16,3.11435E-05,0,0.001089696,42,35,2021-06-06 0:00,
TE 5754,90600,27.6kV,50,26,14,3.11413E-05,0,0.00108962,31.5,35,2021-08-26 0:00,
TE 695,90600,27.6kV,50,30,10,3.1132E-05,0,0.001089293,33,35,2021-08-24 0:00,
TE 7351,90462,27.6kV,150,6,1,3.11191E-05,0,0.001088843,95.055,35,2022-01-23 0:00,
TE 6384,90601,27.6kV,50,22,13,3.11152E-05,0,0.001088704,39,35,2021-08-29 0:00,
TE 1405,90601,27.6kV,50,13,11,3.11073E-05,0,0.001088429,31.5,35,2021-06-28 0:00,
TE 8729,90601,27.6kV,50,6,10,3.11055E-05,0,0.001088368,30,35,2021-08-29 0:00,
TE 3052,90601,27.6kV,50,7,10,3.10968E-05,0,0.001088062,32.5,35,2021-08-29 0:00,
TE 6573,90601,27.6kV,50,21,14,3.10807E-05,0,0.001087497,31.5,35,2021-08-21 0:00,
TE 5591,90600,27.6kV,50,28,12,3.10629E-05,0,0.001086874,32,35,2021-08-21 0:00,
TE 8480,90601,27.6kV,50,8,9,3.10627E-05,0,0.001086867,30,35,2021-06-06 0:00,
TE 1421,90601,27.6kV,50,20,17,3.10534E-05,0,0.001086542,29.06,35,2022-02-22 0:00,
TE 3608,90601,27.6kV,50,2,10,3.10479E-05,0,0.001086352,50.52,35,2022-03-13 0:00,
TE 5269,90462,27.6kV,150,30,2,3.10467E-05,0,0.001086309,62.04,35,2022-04-24 0:00,
TE 8052,90601,27.6kV,50,13,10,3.10453E-05,0,0.001086259,35.5,35,2021-08-09 0:00,
TE 1204,90601,27.6kV,50,8,9,3.10451E-05,0,0.001086251,28.5,35,2021-08-09 0:00,
TE 6894,90481,27.6kV,500,18,2,3.10371E-05,0,0.001085972,330,35,2021-06-28 0:00,
TE 1544,90601,27.6kV,50,15,12,3.10251E-05,0,0.001085554,30.5,35,2021-06-27 0:00,
TE 8565,90601,27.6kV,50,3,10,3.1013E-05,0,0.00108513,31.5,35,2021-06-28 0:00,
TE 1895,90605,27.6kV,75,27,14,3.10106E-05,0,0.001085046,44.25,35,2021-08-28 0:00,
TE 1933,90605,27.6kV,75,27,19,3.10101E-05,0,0.001085026,42.75,35,2021-06-28 0:00,
TE 2229,90600,27.6kV,50,47,12,3.10095E-05,0,0.001085007,31.5,35,2021-07-06 0:00,
TE 8920,90601,27.6kV,50,6,11,3.10055E-05,0,0.001084866,29,35,2021-07-25 0:00,
TE 8398,90601,27.6kV,50,9,12,3.10046E-05,0,0.001084835,32.5,35,2021-08-29 0:00,
TE 4556,90605,27.6kV,75,34,15,3.09958E-05,0,0.001084526,42,35,2021-08-29 0:00,
T 11768,91360,27.6kV,50,4,18,3.09938E-05,0,0.001084459,43,35,2021-08-22 0:00,
T 10511,91365,27.6kV,75,19,20,3.09922E-05,0,0.001084403,63.75,35,2021-08-22 0:00,
TE 6943,90601,27.6kV,50,20,12,3.09823E-05,0,0.001084057,37,35,2021-08-29 0:00,
TE 4638,90605,27.6kV,75,33,15,3.09784E-05,0,0.001083919,42.75,35,2021-06-06 0:00,
TE 5350,90601,27.6kV,50,7,5,3.09743E-05,0,0.001083776,28.5,35,2021-06-28 0:00,
TE 5829,90600,27.6kV,50,25,14,3.09727E-05,0,0.00108372,31,35,2021-07-05 0:00,
TE 2594,90604,27.6kV,75,22,12,3.09656E-05,0,0.001083473,39.75,35,2021-08-11 0:00,
TE 163,90601,27.6kV,50,22,5,3.09637E-05,0,0.001083406,29,35,2021-08-12 0:00,
TE 4709,90601,27.6kV,50,33,12,3.09618E-05,0,0.001083339,33,35,2021-06-11 0:00,
TE 1530,90601,27.6kV,50,15,12,3.09588E-05,0,0.001083234,36.83,35,2022-03-08 0:00,
TE 7666,90601,27.6kV,50,12,13,3.0951E-05,0,0.001082959,30.5,35,2021-06-05 0:00,
TE 7155,90601,27.6kV,50,18,14,3.09508E-05,0,0.001082953,36.5,35,2021-08-22 0:00,
TE 5930,90600,27.6kV,50,24,11,3.09472E-05,0,0.001082826,34.5,35,2021-08-29 0:00,
TE 3714,90601,27.6kV,50,5,10,3.09409E-05,0,0.001082606,31.5,35,2021-08-11 0:00,
TE 537,90601,27.6kV,50,10,12,3.09355E-05,0,0.001082416,31,35,2021-07-20 0:00,
TE 2569,90600,27.6kV,50,30,2,3.09309E-05,0,0.001082258,42.87,35,2022-01-22 0:00,
TE 465,90601,27.6kV,50,59,11,3.09292E-05,0,0.001082196,30,35,2021-07-05 0:00,
TE 411,90601,27.6kV,50,17,9,3.09253E-05,0,0.001082059,31,35,2021-07-06 0:00,
TE 9184,90601,27.6kV,50,3,13,3.09246E-05,0,0.001082037,36.5,35,2021-11-13 0:00,
TE 8816,90601,27.6kV,50,6,13,3.09187E-05,0,0.001081831,27.5,35,2021-08-20 0:00,
TE 4100,90601,27.6kV,50,5,13,3.09134E-05,0,0.001081644,34.5,35,2021-08-29 0:00,
TE 2628,90604,27.6kV,75,18,15,3.09013E-05,0,0.001081222,48.75,35,2021-08-22 0:00,
TE 1737,90601,27.6kV,50,11,12,3.0896E-05,0,0.001081036,34.5,35,2021-08-24 0:00,
TE 3401,90605,27.6kV,75,32,14,3.08947E-05,0,0.001080992,41.25,35,2021-08-24 0:00,
TE 3307,90601,27.6kV,50,9,13,3.08897E-05,0,0.001080814,35,35,2021-08-22 0:00,
TE 434,90601,27.6kV,50,59,9,3.08852E-05,0,0.001080658,26,35,2021-07-06 0:00,
TE 2866,90600,27.6kV,50,26,14,3.08731E-05,0,0.001080235,31,35,2021-08-21 0:00,
TE 6642,90733,27.6kV,750,10,1,3.08714E-05,0,0.001080176,405,35,2021-08-24 0:00,
TE 6134,90132,27.6kV,50,28,8,3.08663E-05,0,0.001079996,30.5,35,2021-08-29 0:00,
TE 3852,90600,27.6kV,50,36,17,3.08618E-05,0,0.001079841,35,35,2021-08-11 0:00,
TE 997,90601,27.6kV,50,19,10,3.08611E-05,0,0.001079813,32,35,2021-08-29 0:00,
T 10081,91360,27.6kV,50,25,20,3.08525E-05,0,0.001079514,47.5,35,2021-08-29 0:00,
TE 7930,90601,27.6kV,50,11,15,3.08459E-05,0,0.001079283,33.5,35,2021-08-28 0:00,
TE 4192,90601,27.6kV,50,6,14,3.08348E-05,0,0.001078894,32,35,2021-08-10 0:00,
T 8115,91370,27.6kV,100,14,42,3.08314E-05,0,0.001078775,84,35,2021-07-06 0:00,
TE 1735,90604,27.6kV,75,20,15,3.08311E-05,0,0.001078764,43.5,35,2021-07-25 0:00,
T 9679,91360,27.6kV,50,50,18,3.08296E-05,0,0.001078711,44.5,35,2021-08-28 0:00,
TE 4088,90604,27.6kV,75,11,15,3.08276E-05,0,0.001078643,39.75,35,2021-06-28 0:00,
TE 5499,90600,27.6kV,50,29,15,3.08132E-05,0,0.001078138,32,35,2021-08-29 0:00,
TE 4460,90605,27.6kV,75,34,16,3.07995E-05,0,0.00107766,45.75,35,2021-07-06 0:00,
TE 1822,90601,27.6kV,50,11,10,3.07907E-05,0,0.001077351,32.5,35,2021-06-06 0:00,
TE 3420,90605,27.6kV,75,12,13,3.07898E-05,0,0.00107732,44.25,35,2021-06-06 0:00,
TE 7357,90601,27.6kV,50,17,17,3.07854E-05,0,0.001077164,30,35,2021-07-05 0:00,
T 2444,91075,4.16kV,37,14,10,3.07793E-05,0,0.001076952,31.82,35,2021-07-06 0:00,
TE 3042,90601,27.6kV,50,7,13,3.07778E-05,0,0.0010769,35,35,2021-07-05 0:00,
TE 3788,90601,27.6kV,50,8,10,3.07696E-05,0,0.001076613,36,35,2021-08-29 0:00,
TE 3402,90601,27.6kV,50,10,9,3.07671E-05,0,0.001076527,29.5,35,2021-07-25 0:00,
TE 8847,90601,27.6kV,50,6,8,3.07445E-05,0,0.001075734,30,35,2021-06-28 0:00,
TE 4486,90083,4.16kV,50,7,7,3.07343E-05,0,0.001075377,33,35,2021-07-06 0:00,
TE 5024,90462,27.6kV,150,32,1,3.07295E-05,0,0.001075209,245.28,35,2022-01-20 0:00,
TE 5609,90600,27.6kV,50,27,14,3.07243E-05,0,0.001075028,31,35,2021-06-29 0:00,
TE 6372,90601,27.6kV,50,22,14,3.07121E-05,0,0.0010746,30.5,35,2021-06-06 0:00,
TE 4089,90605,27.6kV,75,11,13,3.07105E-05,0,0.001074546,43.5,35,2021-08-29 0:00,
TE 4500,90600,27.6kV,50,34,12,3.0705E-05,0,0.001074352,30,35,2021-07-25 0:00,
TE 1546,90601,27.6kV,50,20,1,3.06928E-05,0,0.001073924,26.5,35,2021-06-28 0:00,
TE 5193,90600,27.6kV,50,30,16,3.06839E-05,0,0.001073613,32,35,2021-07-06 0:00,
TE 6949,90601,27.6kV,50,18,16,3.06721E-05,0,0.001073203,30.5,35,2021-08-28 0:00,
TE 3463,90723,27.6kV,300,8,1,3.06721E-05,0,0.001073201,269.37,35,2022-01-10 0:00,
TE 5334,90605,27.6kV,75,43,9,3.06712E-05,0,0.001073171,40.5,35,2021-08-29 0:00,
TE 3982,90460,27.6kV,150,37,32,3.06688E-05,0,0.001073084,73.545,35,2022-01-15 0:00,
TE 8322,90601,27.6kV,50,10,12,3.06679E-05,0,0.001073056,32,35,2021-08-29 0:00,
TE 6585,90601,27.6kV,50,21,12,3.06507E-05,0,0.001072453,35,35,2021-07-06 0:00,
T 11109,91370,27.6kV,100,10,46,3.06312E-05,0,0.001071771,85,35,2021-06-28 0:00,
TE 5277,90605,27.6kV,75,33,11,3.06267E-05,0,0.001071614,42,35,2021-06-06 0:00,
TE 7750,90601,27.6kV,50,15,11,3.06209E-05,0,0.00107141,31.5,35,2021-08-29 0:00,
TE 6751,90601,27.6kV,50,20,13,3.06174E-05,0,0.001071289,30,35,2021-08-24 0:00,
TE 6300,90165,4.16kV,150,33,2,3.06125E-05,0,0.001071115,38.52,35,2022-01-29 0:00,
T 1276,91075,4.16kV,37,55,12,3.0609E-05,0,0.001070994,31.08,35,2021-08-29 0:00,
TE 4426,90084,4.16kV,75,34,13,3.06089E-05,0,0.00107099,41.25,35,2021-08-29 0:00,
TE 3289,90601,27.6kV,50,12,11,3.06083E-05,0,0.00107097,29.5,35,2021-08-24 0:00,
T 11810,91410,27.6kV,150,6,2,3.05937E-05,0,0.001070457,102,35,2021-07-06 0:00,
