transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 5034,90605,27.6kV,75,32,15,3.0592E-05,0,0.0010704,40.5,35,2021-08-29 0:00,
TE 3148,90604,27.6kV,75,20,10,3.05908E-05,0,0.001070357,37.5,35,2021-06-06 0:00,
TE 1236,90601,27.6kV,50,19,11,3.05868E-05,0,0.001070218,30,35,2021-07-25 0:00,
T 1763,91075,4.16kV,37,61,11,3.05846E-05,0,0.00107014,30.0218,35,2021-11-28 0:00,
TE 3810,90605,27.6kV,75,36,11,3.05825E-05,0,0.001070066,42,35,2021-08-09 0:00,
TE 2645,90601,27.6kV,50,10,13,3.05772E-05,0,0.001069881,32.5,35,2021-06-28 0:00,
TE 3870,90605,27.6kV,75,12,12,3.05734E-05,0,0.001069749,42,35,2021-08-21 0:00,
TE 6265,90601,27.6kV,50,11,9,3.05623E-05,0,0.001069359,29.5,35,2021-08-29 0:00,
TE 3170,90600,27.6kV,50,43,14,3.05592E-05,0,0.001069252,29.5,35,2021-06-27 0:00,
TE 5486,90601,27.6kV,50,17,10,3.05581E-05,0,0.001069214,32,35,2021-07-25 0:00,
TE 8416,90601,27.6kV,50,9,11,3.05574E-05,0,0.001069187,29.5,35,2021-08-29 0:00,
T 9521,91360,27.6kV,50,22,27,3.05512E-05,0,0.001068973,44,35,2021-08-23 0:00,
TE 6705,90733,27.6kV,750,21,1,3.05485E-05,0,0.001068878,412.5,35,2021-06-07 0:00,
TE 4655,90605,27.6kV,75,34,13,3.05409E-05,0,0.001068612,39.75,35,2021-06-13 0:00,
TE 1448,90600,27.6kV,50,28,10,3.05378E-05,0,0.001068504,32,35,2021-07-25 0:00,
TE 3880,90605,27.6kV,75,36,14,3.05329E-05,0,0.001068332,42,35,2021-07-25 0:00,
TE 144,90601,27.6kV,50,10,9,3.05319E-05,0,0.001068298,29.5,35,2021-07-05 0:00,
T 8494,91350,27.6kV,25,37,5,3.05316E-05,0,0.001068287,24.5,35,2021-08-22 0:00,
T 9969,91355,27.6kV,37,9,13,3.05281E-05,0,0.001068163,32.93,35,2021-08-29 0:00,
TE 8628,90601,27.6kV,50,7,16,3.05243E-05,0,0.001068031,29.5,35,2021-08-22 0:00,
TE 6757,90601,27.6kV,50,20,10,3.05231E-05,0,0.001067987,33.5,35,2021-08-20 0:00,
TE 4697,90605,27.6kV,75,33,16,3.05194E-05,0,0.001067858,39.75,35,2021-08-23 0:00,
TE 8533,90601,27.6kV,50,10,13,3.05001E-05,0,0.001067184,33,35,2021-08-22 0:00,
TE 9129,90601,27.6kV,50,4,12,3.04997E-05,0,0.001067171,28,35,2021-07-05 0:00,
TE 911,90601,27.6kV,50,12,8,3.04943E-05,0,0.00106698,29.5,35,2021-07-06 0:00,
T 11541,91360,27.6kV,50,7,20,3.0493E-05,0,0.001066934,50.17,35,2022-01-11 0:00,
T 8925,91360,27.6kV,50,28,13,3.04918E-05,0,0.001066892,45,35,2021-08-23 0:00,
TE 4759,90605,27.6kV,75,33,10,3.04908E-05,0,0.001066859,38.25,35,2021-07-06 0:00,
TE 2281,90600,27.6kV,50,47,10,3.04893E-05,0,0.001066805,32,35,2021-08-29 0:00,
T 598,91070,4.16kV,25,11,7,3.04844E-05,0,0.001066635,23.75,35,2021-08-09 0:00,
TE 2603,90600,27.6kV,50,46,14,3.04583E-05,0,0.001065722,32,35,2021-08-29 0:00,
TE 7660,90601,27.6kV,50,15,14,3.04558E-05,0,0.001065633,29,35,2021-08-22 0:00,
T 11599,91365,27.6kV,75,7,48,3.04482E-05,0,0.001065368,62.25,35,2021-08-29 0:00,
TE 5392,90601,27.6kV,50,30,15,3.04425E-05,0,0.001065167,30,35,2021-08-29 0:00,
TE 3277,90601,27.6kV,50,2,12,3.04394E-05,0,0.001065059,34.5,35,2021-06-06 0:00,
TE 753,90601,27.6kV,50,20,9,3.04388E-05,0,0.001065038,33,35,2021-08-29 0:00,
TE 4770,90605,27.6kV,75,34,15,3.04359E-05,0,0.001064935,42,35,2021-06-06 0:00,
TE 8107,90601,27.6kV,50,2,13,3.04331E-05,0,0.00106484,29.5,35,2021-06-28 0:00,
TE 2404,90601,27.6kV,50,9,10,3.04287E-05,0,0.001064683,31.5,35,2021-07-04 0:00,
TE 933,90601,27.6kV,50,21,11,3.04258E-05,0,0.001064584,31,35,2021-08-24 0:00,
TE 5108,90600,27.6kV,50,32,12,3.0423E-05,0,0.001064485,32,35,2021-08-22 0:00,
TE 8493,90601,27.6kV,50,8,13,3.04079E-05,0,0.001063956,28,35,2021-06-29 0:00,
T 11610,91468,27.6kV,50,6,28,3.03985E-05,0,0.001063628,45.5,35,2021-08-29 0:00,
T 11568,91477,27.6kV,37,7,18,3.03907E-05,0,0.001063357,29.97,35,2021-07-05 0:00,
TE 4188,90601,27.6kV,50,14,11,3.03821E-05,0,0.001063055,33,35,2021-06-07 0:00,
TE 1021,90601,27.6kV,50,12,10,3.03781E-05,0,0.001062916,37,35,2021-07-04 0:00,
TE 5346,90604,27.6kV,75,19,7,3.03747E-05,0,0.001062796,36.75,35,2021-06-28 0:00,
TE 9099,90601,27.6kV,50,3,14,3.03729E-05,0,0.001062734,35.5,35,2021-08-29 0:00,
TE 7590,90601,27.6kV,50,15,15,3.03721E-05,0,0.001062705,32,35,2021-06-27 0:00,
TE 2558,90083,4.16kV,50,16,5,3.03644E-05,0,0.001062436,30,35,2021-07-26 0:00,
TE 2226,90601,27.6kV,50,14,10,3.03625E-05,0,0.001062368,32,35,2021-08-29 0:00,
TE 1524,90601,27.6kV,50,11,13,3.03552E-05,0,0.001062114,34,35,2021-08-29 0:00,
TE 946,90601,27.6kV,50,20,9,3.03541E-05,0,0.001062075,29.5,35,2021-06-30 0:00,
TE 1647,90601,27.6kV,50,11,10,3.03476E-05,0,0.001061847,30.5,35,2021-08-29 0:00,
TE 3112,90601,27.6kV,50,17,12,3.03449E-05,0,0.001061752,34,35,2021-08-29 0:00,
TE 1127,90601,27.6kV,50,10,10,3.03365E-05,0,0.00106146,36,35,2021-08-29 0:00,
TE 4607,90605,27.6kV,75,34,14,3.03348E-05,0,0.0010614,40.5,35,2021-08-08 0:00,
TE 8916,90601,27.6kV,50,6,14,3.03139E-05,0,0.001060669,53.2,35,2022-01-23 0:00,
TE 7153,90601,27.6kV,50,18,15,3.03093E-05,0,0.001060508,30,35,2021-08-24 0:00,
TE 7956,90601,27.6kV,50,13,14,3.03035E-05,0,0.001060303,28,35,2021-06-05 0:00,
TE 1864,90601,27.6kV,50,20,10,3.03002E-05,0,0.00106019,31,35,2021-08-29 0:00,
T 11108,91370,27.6kV,100,10,39,3.02991E-05,0,0.001060149,87,35,2021-07-05 0:00,
TE 2851,90600,27.6kV,50,12,9,3.02949E-05,0,0.001060002,33,35,2021-06-06 0:00,
TE 1994,90601,27.6kV,50,11,11,3.02902E-05,0,0.00105984,31.5,35,2021-08-09 0:00,
TE 5761,90600,27.6kV,50,12,15,3.02751E-05,0,0.001059311,32,35,2021-08-28 0:00,
T 11500,91350,27.6kV,25,7,6,3.02705E-05,0,0.00105915,22,35,2021-06-06 0:00,
TE 7106,90601,27.6kV,50,18,14,3.02559E-05,0,0.001058639,34,35,2021-07-06 0:00,
TE 191,90601,27.6kV,50,22,10,3.02559E-05,0,0.001058638,31.5,35,2021-06-28 0:00,
TE 3851,90600,27.6kV,50,36,14,3.02545E-05,0,0.001058588,33.5,35,2021-07-05 0:00,
TE 6132,90584,27.6kV,50,28,10,3.02524E-05,0,0.001058517,30,35,2021-07-25 0:00,
TE 2435,90600,27.6kV,50,29,12,3.02523E-05,0,0.001058512,31,35,2021-07-25 0:00,
TE 693,90600,27.6kV,50,30,10,3.02509E-05,0,0.001058464,30.5,35,2021-06-07 0:00,
TE 8570,90601,27.6kV,50,8,12,3.02505E-05,0,0.001058449,35,35,2021-06-06 0:00,
TE 2998,90605,27.6kV,75,44,14,3.02484E-05,0,0.001058376,36.75,35,2021-08-24 0:00,
TE 4670,90605,27.6kV,75,33,13,3.02427E-05,0,0.001058176,40.5,35,2021-08-29 0:00,
TE 4985,90605,27.6kV,75,32,10,3.02397E-05,0,0.001058072,35.25,35,2021-06-27 0:00,
T 10744,91355,27.6kV,111,4,4,3.02361E-05,0,0.001057947,67.71,35,2021-08-05 0:00,
TE 8880,90601,27.6kV,50,5,14,3.02346E-05,0,0.001057892,30,35,2021-08-29 0:00,
TE 2905,90601,27.6kV,50,7,15,3.02224E-05,0,0.001057466,30.5,35,2021-06-27 0:00,
TE 5686,90600,27.6kV,50,27,18,3.02155E-05,0,0.001057227,32.5,35,2021-08-29 0:00,
TE 6970,90601,27.6kV,50,18,10,3.0209E-05,0,0.001056998,33.5,35,2021-07-06 0:00,
TE 2306,90601,27.6kV,50,15,11,3.02083E-05,0,0.001056973,29.5,35,2021-07-06 0:00,
TE 5274,90472,27.6kV,300,12,120,3.02076E-05,0,0.00105695,216,35,2021-08-22 0:00,
TE 5258,90600,27.6kV,50,24,12,3.02029E-05,0,0.001056785,35,35,2021-08-29 0:00,
TE 4648,90082,4.16kV,50,34,10,3.02E-05,0,0.001056682,30.5,35,2021-07-06 0:00,
TE 3586,90601,27.6kV,50,19,10,3.01864E-05,0,0.001056206,34,35,2021-08-29 0:00,
TE 4724,90605,27.6kV,75,33,15,3.01844E-05,0,0.001056138,38.25,35,2021-08-26 0:00,
TE 2334,90604,27.6kV,75,12,14,3.01749E-05,0,0.001055803,38.25,35,2021-08-29 0:00,
TE 3945,90723,27.6kV,300,19,1,3.01627E-05,0,0.001055379,161.16,35,2022-01-22 0:00,
TE 2904,90601,27.6kV,50,5,14,3.01623E-05,0,0.001055364,29.5,35,2021-08-21 0:00,
TE 2915,90600,27.6kV,50,12,12,3.01463E-05,0,0.001054803,29,35,2021-06-27 0:00,
TE 5027,90600,27.6kV,50,32,16,3.01441E-05,0,0.001054728,26,35,2021-07-19 0:00,
TE 5903,90600,27.6kV,50,11,17,3.01188E-05,0,0.001053843,33,35,2021-06-06 0:00,
T 7733,91534,8.32kV,10,45,2,3.01169E-05,0,0.001053774,10.6,35,2021-08-24 0:00,
TE 2095,90604,27.6kV,75,10,12,3.01141E-05,0,0.001053676,47.25,35,2022-02-20 0:00,
TE 5991,90601,27.6kV,50,24,14,3.01003E-05,0,0.001053195,34,35,2021-07-06 0:00,
TE 9076,90601,27.6kV,50,4,14,3.00892E-05,0,0.001052805,30.5,35,2021-08-08 0:00,
TE 8874,90608,27.6kV,100,5,29,3.0084E-05,0,0.001052624,88,35,2021-07-06 0:00,
TE 1077,90601,27.6kV,50,10,9,3.00627E-05,0,0.00105188,32.5,35,2021-08-29 0:00,
TE 4432,90605,27.6kV,75,34,12,3.00622E-05,0,0.00105186,44.25,35,2021-08-22 0:00,
TE 3795,90601,27.6kV,50,15,11,3.00517E-05,0,0.001051494,32,35,2021-08-08 0:00,
TE 2541,90601,27.6kV,50,11,14,3.0051E-05,0,0.001051469,30,35,2021-08-21 0:00,
TE 2185,90601,27.6kV,50,48,11,3.00508E-05,0,0.001051464,31,35,2021-07-06 0:00,
TE 6671,90601,27.6kV,50,21,13,3.00508E-05,0,0.001051462,30.5,35,2021-07-04 0:00,
TE 5150,90462,27.6kV,150,32,30,3.00484E-05,0,0.001051377,99.165,35,2022-03-29 0:00,
TE 981,90083,27.6kV,50,1,10,3.00471E-05,0,0.001051333,31.5,35,2021-08-21 0:00,
T 1317,91060,4.16kV,10,60,3,3.0047E-05,0,0.00105133,11.7,35,2021-06-05 0:00,
TE 1230,90601,27.6kV,50,19,11,3.00419E-05,0,0.001051151,30,35,2021-08-29 0:00,
TE 2292,90601,27.6kV,50,17,10,3.0039E-05,0,0.001051049,32.5,35,2021-07-06 0:00,
TE 4763,90604,27.6kV,75,13,15,3.00346E-05,0,0.001050894,37.5,35,2021-06-06 0:00,
TE 6463,90601,27.6kV,50,20,12,3.00267E-05,0,0.001050621,30,35,2021-08-28 0:00,
TE 4710,90605,27.6kV,75,33,13,3.00248E-05,0,0.001050553,36.75,35,2021-07-06 0:00,
TE 8228,90549,8.32kV,300,11,1,3.0023E-05,0,0.00105049,68.82,35,2022-03-28 0:00,
TE 4447,90600,27.6kV,50,34,11,3.0022E-05,0,0.001050455,31,35,2021-06-28 0:00,
TE 4885,90600,27.6kV,50,33,14,3.00207E-05,0,0.001050411,31.5,35,2021-07-25 0:00,
T 9727,91360,27.6kV,50,25,18,3.00175E-05,0,0.001050297,41.5,35,2021-07-05 0:00,
T 9146,91365,27.6kV,75,29,21,3.00156E-05,0,0.001050233,58.5,35,2021-06-28 0:00,
TE 3638,90600,27.6kV,50,42,12,3.00074E-05,0,0.001049943,35,35,2021-08-29 0:00,
TE 4525,90604,27.6kV,75,9,12,3.00018E-05,0,0.001049748,39.75,35,2021-06-28 0:00,
TE 2919,90601,27.6kV,50,14,10,2.99897E-05,0,0.001049326,30.5,35,2021-08-12 0:00,
TE 4953,90605,27.6kV,75,32,14,2.99839E-05,0,0.00104912,38.25,35,2021-08-29 0:00,
TE 1333,90601,27.6kV,50,18,12,2.9964E-05,0,0.001048425,36.5,35,2021-06-06 0:00,
TE 1104,90605,27.6kV,75,27,13,2.9962E-05,0,0.001048356,39.75,35,2021-07-25 0:00,
TE 258,90601,27.6kV,100,3,26,2.99505E-05,0,0.001047952,54,35,2021-06-28 0:00,
TE 4407,90605,27.6kV,75,34,15,2.99361E-05,0,0.001047448,41.25,35,2021-08-21 0:00,
TE 3920,90601,27.6kV,50,19,11,2.99257E-05,0,0.001047086,32,35,2021-06-06 0:00,
TE 8869,90462,27.6kV,150,5,1,2.99099E-05,0,0.001046532,115.08,35,2022-01-13 0:00,
T 1085,91080,4.16kV,50,15,22,2.99063E-05,0,0.001046406,48,35,2021-08-22 0:00,
T 10585,91355,27.6kV,37,23,11,2.99056E-05,0,0.001046381,33.3,35,2021-06-06 0:00,
TE 2829,90601,27.6kV,50,9,12,2.9897E-05,0,0.001046081,43.66,35,2022-01-29 0:00,
TE 8627,90601,27.6kV,50,7,11,2.98962E-05,0,0.001046054,29,35,2021-08-22 0:00,
TE 2239,90604,27.6kV,75,15,15,2.98936E-05,0,0.001045964,39.75,35,2021-07-06 0:00,
TE 8734,90601,27.6kV,50,6,11,2.98918E-05,0,0.001045901,30.5,35,2021-06-06 0:00,
TE 463,90601,27.6kV,50,22,10,2.98806E-05,0,0.001045506,29.5,35,2021-06-28 0:00,
TE 7492,90601,27.6kV,50,17,33,2.98746E-05,0,0.001045298,24.5,35,2021-07-06 0:00,
TE 2808,90604,27.6kV,75,20,11,2.9863E-05,0,0.001044892,40.5,35,2021-06-29 0:00,
TE 5726,90600,27.6kV,50,26,10,2.98573E-05,0,0.001044693,29,35,2021-08-23 0:00,
TE 5684,90600,27.6kV,50,27,16,2.98504E-05,0,0.00104445,31,35,2021-08-12 0:00,
TE 5211,90600,27.6kV,50,28,16,2.98488E-05,0,0.001044396,30.5,35,2021-06-27 0:00,
TE 4399,90601,27.6kV,50,4,10,2.98465E-05,0,0.001044313,33.5,35,2021-07-25 0:00,
TE 3273,90605,27.6kV,75,1,13,2.98462E-05,0,0.001044303,44.25,35,2021-07-06 0:00,
TE 2997,90605,27.6kV,75,45,15,2.98454E-05,0,0.001044277,41.25,35,2021-07-18 0:00,
T 10927,91360,27.6kV,50,15,26,2.98439E-05,0,0.001044222,44.5,35,2021-07-07 0:00,
TE 2414,90601,27.6kV,50,14,14,2.98405E-05,0,0.001044103,32,35,2021-08-22 0:00,
TE 3931,90605,27.6kV,75,36,12,2.98367E-05,0,0.00104397,34.5,35,2021-07-06 0:00,
TE 508,90604,27.6kV,75,47,18,2.98363E-05,0,0.001043958,41.5425,35,2022-01-15 0:00,
TE 9065,90601,27.6kV,50,5,12,2.9835E-05,0,0.001043911,43.89,35,2022-03-08 0:00,
TE 7665,90601,27.6kV,50,12,9,2.98281E-05,0,0.00104367,32.5,35,2021-08-29 0:00,
TE 2162,90600,27.6kV,50,47,12,2.98051E-05,0,0.001042866,32,35,2021-08-21 0:00,
T 7158,91534,8.32kV,10,11,1,2.97942E-05,0,0.001042484,10.505,35,2021-11-29 0:00,
T 11335,91365,27.6kV,75,9,38,2.97889E-05,0,0.001042298,61.5,35,2021-08-24 0:00,
TE 7415,90601,27.6kV,50,17,13,2.97848E-05,0,0.001042155,29.5,35,2021-08-29 0:00,
TE 8927,90601,27.6kV,50,5,7,2.97798E-05,0,0.001041982,31.5,35,2021-07-05 0:00,
T 10946,91365,27.6kV,75,13,35,2.97719E-05,0,0.001041705,63,35,2021-09-12 0:00,
T 3610,91080,4.16kV,50,11,23,2.97699E-05,0,0.001041634,48,35,2021-06-28 0:00,
TE 5763,90600,27.6kV,50,12,13,2.97613E-05,0,0.001041333,31,35,2021-07-25 0:00,
TE 2125,90601,27.6kV,50,12,11,2.97602E-05,0,0.001041295,37,35,2021-07-25 0:00,
TE 483,90601,27.6kV,50,10,9,2.97513E-05,0,0.001040983,32,35,2021-08-25 0:00,
TE 8739,90601,27.6kV,50,6,15,2.9749E-05,0,0.001040901,30,35,2021-06-28 0:00,
TE 7627,90601,27.6kV,50,15,11,2.97468E-05,0,0.001040825,33,35,2021-08-22 0:00,
TE 737,90600,27.6kV,50,25,11,2.97347E-05,0,0.001040402,31,35,2021-08-21 0:00,
TE 768,90601,27.6kV,50,9,10,2.97339E-05,0,0.001040373,28.5,35,2021-08-29 0:00,
TE 4700,90600,27.6kV,50,33,12,2.97319E-05,0,0.001040305,34,35,2021-06-06 0:00,
TE 3298,90604,27.6kV,75,16,13,2.97292E-05,0,0.001040211,39.75,35,2021-06-06 0:00,
TE 7576,90601,27.6kV,50,16,16,2.97263E-05,0,0.001040108,34,35,2021-08-29 0:00,
TE 2182,90601,27.6kV,50,4,7,2.9726E-05,0,0.001040099,29.5,35,2021-07-25 0:00,
TE 4317,90600,27.6kV,50,35,10,2.97185E-05,0,0.001039835,32,35,2021-07-05 0:00,
TE 4326,90601,27.6kV,50,2,14,2.97076E-05,0,0.001039452,32,35,2021-06-06 0:00,
TE 8756,90601,27.6kV,50,6,16,2.96887E-05,0,0.001038792,32,35,2021-08-29 0:00,
TE 3293,90601,27.6kV,50,1,15,2.9675E-05,0,0.001038314,33.5,35,2021-08-29 0:00,
TE 9370,90601,27.6kV,50,2,10,2.96748E-05,0,0.001038306,30.5,35,2021-07-05 0:00,
T 9374,91355,27.6kV,37,38,9,2.96727E-05,0,0.001038234,34.04,35,2021-06-20 0:00,
TE 7455,90601,27.6kV,50,17,11,2.9669E-05,0,0.001038105,29,35,2021-08-11 0:00,
TE 6016,90082,4.16kV,50,23,20,2.96559E-05,0,0.001037645,44.32,35,2021-12-25 0:00,
TE 9317,90604,27.6kV,75,5,13,2.96555E-05,0,0.001037631,44.25,35,2021-07-06 0:00,
TE 4773,90605,27.6kV,75,33,13,2.96525E-05,0,0.001037525,41.25,35,2021-06-06 0:00,
TE 3037,90605,27.6kV,75,43,12,2.96523E-05,0,0.001037521,39,35,2021-08-24 0:00,
T 9109,91365,27.6kV,75,30,14,2.96463E-05,0,0.00103731,55.5,35,2021-06-07 0:00,
TE 4615,90600,27.6kV,50,33,13,2.96462E-05,0,0.001037307,29.5,35,2021-07-06 0:00,
T 10976,91365,27.6kV,75,12,24,2.96371E-05,0,0.001036988,66,35,2021-08-29 0:00,
TE 4813,90600,27.6kV,50,33,10,2.96318E-05,0,0.001036803,29.5,35,2021-07-04 0:00,
TE 5422,90605,27.6kV,75,29,15,2.96308E-05,0,0.001036768,41.25,35,2021-06-28 0:00,
TE 2886,90601,27.6kV,50,1,12,2.96231E-05,0,0.001036499,31.5,35,2021-08-29 0:00,
TE 1083,90601,27.6kV,50,10,10,2.96204E-05,0,0.001036404,36,35,2021-08-22 0:00,
TE 7562,90601,27.6kV,50,16,17,2.9619E-05,0,0.001036353,27,35,2021-06-06 0:00,
TE 6439,90601,27.6kV,50,22,13,2.9617E-05,0,0.001036282,32,35,2021-07-05 0:00,
TE 3437,90601,27.6kV,50,7,12,2.96147E-05,0,0.001036203,34,35,2021-08-28 0:00,
TE 7579,90601,27.6kV,50,15,13,2.96139E-05,0,0.001036175,31.5,35,2021-06-09 0:00,
TE 5852,90600,27.6kV,50,25,11,2.96073E-05,0,0.001035944,29,35,2021-07-05 0:00,
T 2932,91075,4.16kV,37,6,10,2.95997E-05,0,0.001035679,29.97,35,2021-07-07 0:00,
TE 9037,90601,27.6kV,50,5,12,2.95985E-05,0,0.001035636,32.5,35,2021-08-28 0:00,
TE 4016,90604,27.6kV,75,11,16,2.9596E-05,0,0.001035548,36.75,35,2021-06-27 0:00,
T 11826,91360,27.6kV,50,3,18,2.95936E-05,0,0.001035465,43.5,35,2021-08-23 0:00,
TE 9231,90601,27.6kV,50,4,13,2.95882E-05,0,0.001035276,30.5,35,2021-08-29 0:00,
TE 4961,90601,27.6kV,50,18,14,2.95871E-05,0,0.001035238,28.5,35,2021-08-29 0:00,
TE 4603,90605,27.6kV,75,34,12,2.95762E-05,0,0.001034855,39,35,2021-07-25 0:00,
TE 108,90601,27.6kV,50,10,10,2.95707E-05,0,0.001034665,29,35,2021-08-13 0:00,
TE 7751,90601,27.6kV,50,6,11,2.95679E-05,0,0.001034568,30.5,35,2021-08-29 0:00,
TE 8379,90601,27.6kV,50,9,17,2.95658E-05,0,0.001034494,29,35,2021-08-23 0:00,
TE 2161,90601,27.6kV,50,16,10,2.95641E-05,0,0.001034432,35.5,35,2021-08-29 0:00,
TE 8558,90601,27.6kV,50,7,14,2.95589E-05,0,0.001034252,31,35,2021-08-29 0:00,
TE 8991,90601,27.6kV,50,5,14,2.95582E-05,0,0.001034226,28.5,35,2021-07-25 0:00,
T 8377,91355,27.6kV,37,41,13,2.95538E-05,0,0.001034071,30.34,35,2021-07-06 0:00,
TE 4244,90605,27.6kV,75,35,14,2.95535E-05,0,0.001034061,36,35,2021-06-06 0:00,
TE 9084,90601,27.6kV,50,4,11,2.95533E-05,0,0.001034054,28.5,35,2021-08-25 0:00,
TE 3702,90605,27.6kV,75,38,10,2.95373E-05,0,0.001033497,41.25,35,2021-07-06 0:00,
T 10170,91356,27.6kV,10,20,1,2.95265E-05,0,0.001033118,9.66,35,2022-03-27 0:00,
T 9095,91360,27.6kV,50,9,17,2.95262E-05,0,0.001033108,42.5,35,2021-08-26 0:00,
TE 6294,90601,27.6kV,50,24,12,2.95261E-05,0,0.001033103,31,35,2021-06-05 0:00,
TE 3337,90604,27.6kV,75,15,14,2.95236E-05,0,0.001033018,38.25,35,2021-08-29 0:00,
TE 8400,90083,4.16kV,50,9,12,2.9522E-05,0,0.001032962,28.5,35,2021-07-06 0:00,
TE 9158,90601,27.6kV,50,4,12,2.95213E-05,0,0.001032937,28,35,2021-08-25 0:00,
TE 1999,90601,27.6kV,50,22,16,2.9506E-05,0,0.0010324,28.5,35,2021-08-28 0:00,
TE 8826,90601,27.6kV,50,5,11,2.95039E-05,0,0.001032328,29,35,2021-08-09 0:00,
TE 1596,90601,27.6kV,50,10,10,2.95009E-05,0,0.00103222,33,35,2021-08-08 0:00,
TE 4548,90605,27.6kV,75,34,15,2.94951E-05,0,0.001032018,39.75,35,2021-08-08 0:00,
TE 4614,90601,27.6kV,50,4,14,2.94921E-05,0,0.001031914,34.49,35,2022-03-13 0:00,
TE 5817,90600,27.6kV,50,25,12,2.94879E-05,0,0.001031766,35.5,35,2021-08-22 0:00,
TE 3796,90605,27.6kV,75,37,16,2.94851E-05,0,0.001031668,39.75,35,2021-08-29 0:00,
T 9163,91360,27.6kV,50,29,18,2.94837E-05,0,0.001031619,47,35,2021-09-21 0:00,
TE 7305,90601,27.6kV,50,17,11,2.94814E-05,0,0.001031541,29.5,35,2021-07-25 0:00,
TE 5720,90601,27.6kV,50,23,14,2.9455E-05,0,0.001030615,29,35,2021-08-29 0:00,
TE 5570,90082,4.16kV,50,28,12,2.94496E-05,0,0.001030426,28.5,35,2021-07-06 0:00,
TE 3228,90605,27.6kV,75,43,14,2.94487E-05,0,0.001030396,39.75,35,2021-06-13 0:00,
TE 5202,90600,27.6kV,50,1,14,2.94443E-05,0,0.00103024,28,35,2021-08-22 0:00,
T 11949,91440,27.6kV,75,2,19,2.94401E-05,0,0.001030093,67.0125,35,2022-04-27 0:00,
TE 3722,90601,27.6kV,50,5,10,2.94373E-05,0,0.001029995,31.5,35,2021-07-14 0:00,
TE 4851,90601,27.6kV,50,16,9,2.94361E-05,0,0.001029955,28.5,35,2021-07-25 0:00,
T 9593,91360,27.6kV,50,32,15,2.94357E-05,0,0.001029941,45,35,2021-07-25 0:00,
TE 1475,90452,27.6kV,112,21,6,2.94347E-05,0,0.001029906,151.7264,35,2022-04-20 0:00,
TE 2932,90600,27.6kV,50,46,16,2.94282E-05,0,0.00102968,30,35,2021-06-29 0:00,
TE 8977,90601,27.6kV,50,5,13,2.94272E-05,0,0.001029642,43.49,35,2022-03-13 0:00,
TE 6899,90601,27.6kV,50,19,10,2.94221E-05,0,0.001029466,28.5,35,2021-07-06 0:00,
TE 6185,90601,27.6kV,50,23,15,2.94215E-05,0,0.001029445,33.5,35,2021-06-06 0:00,
TE 1218,90601,27.6kV,50,9,10,2.94201E-05,0,0.001029396,34,35,2021-06-06 0:00,
TE 8130,90601,27.6kV,50,10,10,2.94077E-05,0,0.00102896,29.5,35,2021-06-05 0:00,
TE 1103,90600,27.6kV,50,27,10,2.9388E-05,0,0.00102827,31.5,35,2021-06-27 0:00,
TE 4324,90601,27.6kV,50,7,9,2.93775E-05,0,0.001027905,28,35,2021-08-29 0:00,
TE 2259,90601,27.6kV,50,15,10,2.93721E-05,0,0.001027717,29,35,2021-06-27 0:00,
TE 6309,90601,27.6kV,50,11,14,2.93645E-05,0,0.001027448,31.5,35,2021-09-14 0:00,
TE 9175,90601,27.6kV,50,4,12,2.93614E-05,0,0.00102734,30,35,2021-08-22 0:00,
TE 5502,90600,27.6kV,50,29,16,2.93604E-05,0,0.001027305,27,35,2021-08-09 0:00,
T 8985,91365,27.6kV,75,30,10,2.93576E-05,0,0.001027209,68.13,35,2022-01-02 0:00,
T 8164,91410,27.6kV,150,8,4,2.93555E-05,0,0.001027133,125.73,35,2022-03-24 0:00,
TE 2305,90600,27.6kV,50,25,13,2.93478E-05,0,0.001026866,34.5,35,2021-08-29 0:00,
TE 926,90601,27.6kV,50,9,8,2.93395E-05,0,0.001026576,29.5,35,2021-08-28 0:00,
TE 173,90601,27.6kV,50,17,11,2.93384E-05,0,0.001026537,32,35,2021-06-06 0:00,
T 10035,91360,27.6kV,50,11,14,2.93379E-05,0,0.001026519,40.5,35,2021-07-06 0:00,
TE 1332,90601,27.6kV,50,18,12,2.93292E-05,0,0.001026216,31,35,2021-08-21 0:00,
TE 3797,90605,27.6kV,75,37,16,2.93081E-05,0,0.001025475,45,35,2021-07-06 0:00,
TE 321,90604,27.6kV,75,20,20,2.93042E-05,0,0.00102534,45.54,35,2022-02-05 0:00,
T 11827,91360,27.6kV,50,3,17,2.93006E-05,0,0.001025213,43,35,2021-07-06 0:00,
TE 8995,90601,27.6kV,50,5,14,2.92964E-05,0,0.001025068,30.5,35,2021-08-24 0:00,
TE 8574,90601,27.6kV,50,7,12,2.92882E-05,0,0.001024779,33,35,2021-06-05 0:00,
T 8732,91365,27.6kV,75,11,25,2.92846E-05,0,0.001024653,69.75,35,2021-06-29 0:00,
TE 6141,90590,27.6kV,150,34,1,2.92824E-05,0,0.001024576,21.72,35,2021-11-28 0:00,
TE 733,90601,27.6kV,50,10,12,2.92807E-05,0,0.001024517,32.5,35,2021-07-25 0:00,
TE 7957,90601,27.6kV,50,13,13,2.9267E-05,0,0.001024038,31.5,35,2021-08-29 0:00,
TE 7684,90601,27.6kV,50,15,12,2.92639E-05,0,0.001023931,30.5,35,2021-06-29 0:00,
T 11255,91365,27.6kV,75,4,41,2.92622E-05,0,0.001023868,62.25,35,2021-08-22 0:00,
TE 3677,90601,27.6kV,50,5,8,2.92621E-05,0,0.001023866,29.5,35,2021-06-06 0:00,
TE 4844,90600,27.6kV,50,33,14,2.92593E-05,0,0.001023768,33.5,35,2021-06-06 0:00,
TE 8401,90083,4.16kV,50,9,12,2.92579E-05,0,0.001023718,29.5,35,2021-08-29 0:00,
TE 5354,90605,27.6kV,75,28,9,2.92533E-05,0,0.001023558,37.5,35,2021-08-21 0:00,
TE 7468,90601,27.6kV,50,17,13,2.9253E-05,0,0.001023548,29.5,35,2021-06-28 0:00,
TE 2746,90605,27.6kV,75,46,17,2.9253E-05,0,0.001023547,41.25,35,2021-08-29 0:00,
TE 8632,90601,27.6kV,50,7,13,2.92446E-05,0,0.001023255,29.5,35,2021-06-05 0:00,
T 11642,91360,27.6kV,50,6,34,2.92437E-05,0,0.001023221,37,35,2021-08-29 0:00,
TE 2568,90600,27.6kV,50,46,15,2.92436E-05,0,0.001023221,33,35,2021-08-09 0:00,
TE 7938,90601,27.6kV,50,11,12,2.92415E-05,0,0.001023145,26,35,2021-07-06 0:00,
TE 5865,90600,27.6kV,50,24,15,2.92398E-05,0,0.001023085,28,35,2021-07-04 0:00,
TE 554,90601,27.6kV,50,22,11,2.92389E-05,0,0.001023056,29,35,2021-08-23 0:00,
TE 5935,90601,27.6kV,50,2,8,2.92274E-05,0,0.001022651,36.5,35,2021-06-28 0:00,
TE 104,90601,27.6kV,50,10,11,2.92224E-05,0,0.001022477,32,35,2021-08-29 0:00,
TE 8041,90601,27.6kV,50,19,7,2.92157E-05,0,0.001022242,30,35,2021-07-06 0:00,
TE 8151,90601,27.6kV,50,11,10,2.92153E-05,0,0.001022229,35,35,2021-07-25 0:00,
TE 4555,90605,27.6kV,75,34,14,2.92093E-05,0,0.001022019,43.5,35,2021-08-21 0:00,
TE 5685,90600,27.6kV,50,27,16,2.92074E-05,0,0.001021954,35,35,2021-07-05 0:00,
TE 6293,90601,27.6kV,50,23,11,2.92011E-05,0,0.001021732,32,35,2021-08-21 0:00,
TE 9179,90601,27.6kV,50,4,12,2.92E-05,0,0.001021695,31,35,2021-06-20 0:00,
TE 4998,90600,27.6kV,50,32,12,2.91931E-05,0,0.001021454,29.5,35,2021-09-14 0:00,
TE 1153,90601,27.6kV,50,10,12,2.91923E-05,0,0.001021425,30.5,35,2021-08-29 0:00,
TE 4384,90600,27.6kV,50,34,13,2.9191E-05,0,0.00102138,29.5,35,2021-08-29 0:00,
TE 8633,90601,27.6kV,50,6,14,2.9191E-05,0,0.001021379,32,35,2021-08-22 0:00,
TE 5437,90600,27.6kV,50,29,14,2.91819E-05,0,0.001021061,30,35,2021-07-05 0:00,
TE 5158,90600,27.6kV,50,44,13,2.91798E-05,0,0.001020987,28.5,35,2021-06-08 0:00,
T 887,91080,4.16kV,50,22,8,2.91754E-05,0,0.001020832,40,35,2021-07-13 0:00,
T 5774,91080,4.16kV,50,38,18,2.917E-05,0,0.001020644,45.5,35,2021-06-06 0:00,
TE 2101,90604,27.6kV,75,10,13,2.91629E-05,0,0.001020395,46.5375,35,2022-01-15 0:00,
TE 3023,90481,27.6kV,500,15,1,2.91625E-05,0,0.001020383,270,35,2021-08-26 0:00,
TE 1755,90601,27.6kV,50,11,11,2.91574E-05,0,0.001020203,34.5,35,2021-06-06 0:00,
TE 6897,90601,27.6kV,50,19,11,2.91545E-05,0,0.001020102,40,35,2021-08-29 0:00,
TE 2623,90604,27.6kV,75,18,14,2.91504E-05,0,0.001019957,40.5,35,2021-07-18 0:00,
TE 8575,90601,27.6kV,50,7,10,2.91455E-05,0,0.001019785,29.5,35,2021-05-25 0:00,
TE 5113,90462,27.6kV,150,29,2,2.91385E-05,0,0.001019543,40.5,35,2021-08-26 0:00,
T 8791,91355,27.6kV,37,38,4,2.91361E-05,0,0.001019459,25.16,35,2021-08-11 0:00,
T 4143,91075,4.16kV,37,60,9,2.91346E-05,0,0.001019405,33.3,35,2021-07-06 0:00,
TE 3876,90605,27.6kV,75,36,15,2.91308E-05,0,0.001019271,39,35,2021-06-27 0:00,
TE 3358,90601,27.6kV,50,11,15,2.91303E-05,0,0.001019256,34,35,2021-08-21 0:00,
T 1965,91075,4.16kV,37,11,13,2.913E-05,0,0.001019245,32.19,35,2021-08-22 0:00,
TE 9160,90601,27.6kV,50,4,13,2.91283E-05,0,0.001019186,29.5,35,2021-08-29 0:00,
TE 5607,90600,27.6kV,50,27,14,2.9122E-05,0,0.001018964,29,35,2021-07-06 0:00,
TE 8499,90601,27.6kV,50,6,12,2.9118E-05,0,0.001018826,28.5,35,2021-06-12 0:00,
TE 1284,90604,27.6kV,75,18,17,2.91034E-05,0,0.001018314,67.2225,35,2022-01-29 0:00,
TE 4668,90605,27.6kV,75,33,13,2.90851E-05,0,0.001017672,42.75,35,2021-08-29 0:00,
TE 3479,90605,27.6kV,75,42,13,2.9069E-05,0,0.001017111,38.25,35,2021-08-21 0:00,
TE 515,90601,27.6kV,50,13,10,2.90582E-05,0,0.001016733,30,35,2021-07-26 0:00,
TE 4703,90605,27.6kV,75,33,17,2.90526E-05,0,0.001016535,38.25,35,2021-08-22 0:00,
TE 4942,90605,27.6kV,75,32,15,2.90508E-05,0,0.001016471,36.75,35,2021-08-22 0:00,
TE 6844,90481,27.6kV,500,20,1,2.90497E-05,0,0.001016435,310,35,2021-08-29 0:00,
T 776,91075,4.16kV,37,17,8,2.90482E-05,0,0.001016381,28.5011,35,2022-01-29 0:00,
TE 9023,90601,27.6kV,50,4,12,2.9043E-05,0,0.001016201,33.5,35,2021-08-29 0:00,
TE 9128,90601,27.6kV,50,4,13,2.90352E-05,0,0.001015926,27.5,35,2021-05-23 0:00,
TE 3439,90600,27.6kV,50,33,13,2.90337E-05,0,0.001015876,32.5,35,2021-06-29 0:00,
TE 2231,90601,27.6kV,50,13,12,2.90332E-05,0,0.001015859,31.5,35,2021-08-09 0:00,
TE 3357,90600,27.6kV,50,43,16,2.90231E-05,0,0.001015505,29,35,2021-05-24 0:00,
TE 4968,90605,27.6kV,75,32,16,2.9002E-05,0,0.001014764,38.25,35,2021-07-25 0:00,
TE 7166,90601,27.6kV,50,18,13,2.90008E-05,0,0.001014724,31.5,35,2021-07-06 0:00,
TE 6723,90601,27.6kV,50,20,13,2.89892E-05,0,0.001014319,28,35,2021-06-27 0:00,
TE 2073,90601,27.6kV,50,11,15,2.89866E-05,0,0.001014227,28.5,35,2021-08-22 0:00,
TE 696,90601,27.6kV,50,7,12,2.89853E-05,0,0.00101418,29.5,35,2021-07-05 0:00,
TE 5793,90600,27.6kV,50,25,12,2.89738E-05,0,0.00101378,28.5,35,2021-08-29 0:00,
TE 6782,90601,27.6kV,50,20,12,2.89693E-05,0,0.001013621,35,35,2021-08-29 0:00,
TE 5110,90601,27.6kV,50,5,16,2.89658E-05,0,0.0010135,27.5,35,2021-08-11 0:00,
TE 5373,90600,27.6kV,50,29,14,2.89631E-05,0,0.001013406,33.5,35,2021-06-28 0:00,
TE 1560,90601,27.6kV,50,11,7,2.89622E-05,0,0.001013371,26,35,2021-06-06 0:00,
TE 3330,90605,27.6kV,75,42,16,2.89529E-05,0,0.001013049,36.75,35,2021-08-21 0:00,
TE 5978,90601,27.6kV,50,24,12,2.89491E-05,0,0.001012914,33,35,2021-07-06 0:00,
TE 5343,90604,27.6kV,75,20,8,2.89456E-05,0,0.001012793,37.5,35,2021-08-23 0:00,
TE 1423,90601,27.6kV,50,20,16,2.89392E-05,0,0.001012567,26.5,35,2021-08-22 0:00,
TE 7217,90601,27.6kV,50,18,10,2.89355E-05,0,0.001012439,30,35,2021-06-27 0:00,
TE 5611,90600,27.6kV,50,27,13,2.89333E-05,0,0.001012364,33,35,2021-08-29 0:00,
T 9080,91360,27.6kV,50,42,14,2.89306E-05,0,0.001012266,47.5,35,2021-06-28 0:00,
T 7434,91534,8.32kV,10,50,1,2.89132E-05,0,0.001011659,13.73,35,2022-02-22 0:00,
TE 5256,90605,27.6kV,75,33,14,2.88805E-05,0,0.001010513,38.25,35,2021-08-29 0:00,
TE 2015,90660,27.6kV,150,52,4,2.88644E-05,0,0.001009952,15,35,2021-08-24 0:00,
TE 9228,90601,27.6kV,50,4,12,2.88572E-05,0,0.001009698,35.01,35,2021-12-09 0:00,
TE 3540,90604,27.6kV,75,11,12,2.88529E-05,0,0.001009548,67.9425,35,2022-01-10 0:00,
TE 176,90601,27.6kV,50,17,10,2.88525E-05,0,0.001009535,34.61,35,2022-01-20 0:00,
TE 4963,90601,27.6kV,50,18,15,2.88505E-05,0,0.001009466,27,35,2021-08-29 0:00,
TE 8443,90462,27.6kV,150,8,33,2.88457E-05,0,0.001009297,37.5,35,2021-06-28 0:00,
T 9714,91360,27.6kV,50,25,19,2.88398E-05,0,0.001009089,50,35,2021-06-27 0:00,
TE 4960,90601,27.6kV,50,18,14,2.88374E-05,0,0.001009008,30,35,2021-06-27 0:00,
T 9719,91360,27.6kV,50,25,20,2.88371E-05,0,0.001008994,45.5,35,2021-06-06 0:00,
TE 3501,90460,27.6kV,150,26,5,2.88334E-05,0,0.001008867,37.5,35,2021-08-24 0:00,
TE 1820,90604,27.6kV,75,7,12,2.88255E-05,0,0.001008589,49.7775,35,2022-01-07 0:00,
T 9549,91360,27.6kV,50,28,19,2.8818E-05,0,0.001008327,43.5,35,2021-08-29 0:00,
TE 1863,90601,27.6kV,50,12,10,2.88174E-05,0,0.001008306,30,35,2021-07-04 0:00,
T 8291,91355,27.6kV,37,44,14,2.88057E-05,0,0.001007896,35.3387,35,2022-01-10 0:00,
TE 8384,90601,27.6kV,50,9,12,2.88007E-05,0,0.001007723,32.5,35,2021-06-27 0:00,
T 10608,91355,27.6kV,37,18,10,2.88007E-05,0,0.001007723,30.34,35,2021-08-23 0:00,
T 11252,91365,27.6kV,75,9,20,2.87987E-05,0,0.001007651,66,35,2021-08-21 0:00,
TE 2724,90600,27.6kV,50,46,16,2.87914E-05,0,0.001007398,28,35,2021-05-09 0:00,
TE 2783,90605,27.6kV,75,46,14,2.87884E-05,0,0.00100729,36.75,35,2021-08-24 0:00,
TE 1296,90601,27.6kV,50,19,11,2.87856E-05,0,0.001007194,29,35,2021-06-27 0:00,
T 9389,91360,27.6kV,50,28,17,2.8782E-05,0,0.001007067,46,35,2021-08-29 0:00,
TE 4948,90605,27.6kV,75,32,14,2.87803E-05,0,0.001007009,39,35,2021-08-29 0:00,
TE 376,90604,27.6kV,75,20,18,2.87764E-05,0,0.001006872,57.0525,35,2022-01-10 0:00,
TE 8677,90462,27.6kV,150,7,4,2.87564E-05,0,0.00100617,37.5,35,2021-05-29 0:00,
TE 3698,90605,27.6kV,75,36,15,2.87495E-05,0,0.00100593,36,35,2021-07-06 0:00,
T 9283,91365,27.6kV,75,29,31,2.87476E-05,0,0.001005864,63,35,2021-07-06 0:00,
TE 4179,90601,27.6kV,50,5,10,2.87473E-05,0,0.001005854,32,35,2021-08-21 0:00,
TE 8984,90601,27.6kV,50,5,10,2.8746E-05,0,0.00100581,29.5,35,2021-06-27 0:00,
T 8765,91360,27.6kV,50,32,19,2.87438E-05,0,0.001005732,46.5,35,2021-08-29 0:00,
TE 3807,90605,27.6kV,75,36,9,2.87334E-05,0,0.001005366,36.75,35,2021-08-19 0:00,
TE 3033,90601,27.6kV,50,6,14,2.87328E-05,0,0.001005346,31.5,35,2021-08-22 0:00,
T 10600,91365,27.6kV,75,18,21,2.87255E-05,0,0.001005092,64.5,35,2021-08-29 0:00,
TE 1962,90565,27.6kV,75,49,11,2.87239E-05,0,0.001005033,37.5,35,2021-08-24 0:00,
TE 4542,90601,27.6kV,50,5,12,2.87204E-05,0,0.001004913,31.5,35,2021-08-28 0:00,
TE 2748,90601,27.6kV,50,5,11,2.87184E-05,0,0.001004843,34,35,2021-08-29 0:00,
TE 5758,90601,27.6kV,50,15,16,2.87072E-05,0,0.001004449,32,35,2021-08-29 0:00,
TE 3317,90600,27.6kV,50,43,12,2.87067E-05,0,0.001004435,31,35,2021-07-26 0:00,
T 9625,91360,27.6kV,50,26,19,2.87031E-05,0,0.001004308,46,35,2021-08-09 0:00,
TE 114,90601,27.6kV,50,8,15,2.87004E-05,0,0.001004211,24,35,2021-07-25 0:00,
T 10692,91355,27.6kV,37,17,9,2.86967E-05,0,0.001004082,28.86,35,2021-07-15 0:00,
T 9502,91420,27.6kV,300,34,3,2.86932E-05,0,0.001003962,234,35,2021-08-30 0:00,
T 10158,91365,27.6kV,75,11,18,2.86924E-05,0,0.001003933,60.75,35,2021-06-05 0:00,
T 11619,91486,27.6kV,100,7,52,2.86828E-05,0,0.001003595,87,35,2021-06-07 0:00,
TE 8509,90601,27.6kV,50,5,9,2.86818E-05,0,0.00100356,33,35,2021-06-06 0:00,
TE 3582,90601,27.6kV,50,9,11,2.86779E-05,0,0.001003427,30.5,35,2021-05-20 0:00,
TE 4026,90605,27.6kV,75,32,12,2.86759E-05,0,0.001003356,36.75,35,2021-08-19 0:00,
TE 1341,90601,27.6kV,50,18,11,2.86689E-05,0,0.001003109,30,35,2021-08-23 0:00,
TE 5070,90600,27.6kV,50,32,13,2.86683E-05,0,0.00100309,27,35,2021-08-29 0:00,
TE 3731,90605,27.6kV,75,38,15,2.86666E-05,0,0.001003031,50.25,35,2021-08-29 0:00,
T 10333,91360,27.6kV,50,21,27,2.86611E-05,0,0.001002839,46.78,35,2022-01-30 0:00,
TE 887,90601,27.6kV,50,9,11,2.86564E-05,0,0.001002673,30.81,35,2021-12-05 0:00,
T 9122,91370,27.6kV,100,29,57,2.8635E-05,0,0.001001924,77,35,2021-06-29 0:00,
TE 831,90601,27.6kV,50,21,11,2.86284E-05,0,0.001001693,29,35,2021-06-28 0:00,
TE 7004,90723,27.6kV,300,18,2,2.86232E-05,0,0.001001513,156,35,2021-06-04 0:00,
TE 4915,90472,27.6kV,300,5,1,2.8618E-05,0,0.001001329,174,35,2021-08-28 0:00,
TE 4278,90605,27.6kV,75,35,13,2.86158E-05,0,0.001001252,38.25,35,2021-08-29 0:00,
TE 8681,90601,27.6kV,50,7,8,2.86058E-05,0,0.001000902,26.5,35,2021-06-06 0:00,
TE 1367,90601,27.6kV,50,20,10,2.85979E-05,0,0.001000628,30.5,35,2021-07-25 0:00,
TE 5439,90600,27.6kV,50,29,13,2.85907E-05,0,0.001000374,30.5,35,2021-06-26 0:00,
TE 5069,90601,27.6kV,50,22,14,2.8589E-05,0,0.001000315,31,35,2021-08-29 0:00,
TE 6108,90134,8.32kV,50,4,5,2.85781E-05,0,0.000999932,30.5,35,2021-08-29 0:00,
TE 9256,90601,27.6kV,50,4,14,2.8572E-05,0,0.000999721,29,35,2021-06-06 0:00,
TE 555,90601,27.6kV,50,22,11,2.85718E-05,0,0.000999712,32.5,35,2021-07-06 0:00,
TE 1825,90601,27.6kV,50,7,10,2.85716E-05,0,0.000999705,30.5,35,2021-07-06 0:00,
TE 2179,90601,27.6kV,50,48,7,2.85671E-05,0,0.000999548,29.5,35,2021-08-06 0:00,
TE 9164,90601,27.6kV,50,4,13,2.85665E-05,0,0.000999528,29.5,35,2021-08-28 0:00,
TE 6754,90601,27.6kV,50,20,14,2.85629E-05,0,0.000999403,31.5,35,2021-08-29 0:00,
TE 6661,90601,27.6kV,50,21,14,2.85606E-05,0,0.000999321,31,35,2021-06-28 0:00,
TE 1364,90601,27.6kV,50,20,9,2.856E-05,0,0.000999299,30,35,2021-07-05 0:00,
TE 5877,90600,27.6kV,50,24,11,2.856E-05,0,0.000999299,27.5,35,2021-06-04 0:00,
TE 2848,90601,27.6kV,50,12,10,2.85575E-05,0,0.000999213,32,35,2021-07-26 0:00,
TE 4736,90605,27.6kV,75,23,10,2.85477E-05,0,0.00099887,36,35,2021-08-24 0:00,
T 1919,91080,4.16kV,50,20,18,2.85409E-05,0,0.000998633,43,35,2021-06-06 0:00,
TE 7337,90601,27.6kV,50,17,15,2.85335E-05,0,0.000998374,35.5,35,2021-06-06 0:00,
TE 3933,90605,27.6kV,75,36,14,2.8518E-05,0,0.000997832,34.5,35,2021-08-29 0:00,
TE 6107,90660,27.6kV,150,21,1,2.85136E-05,0,0.000997676,24,35,2021-09-22 0:00,
TE 1852,90604,27.6kV,75,11,14,2.85132E-05,0,0.000997662,49.26,35,2022-01-16 0:00,
TE 6039,90601,27.6kV,50,24,15,2.85121E-05,0,0.000997625,30,35,2021-08-29 0:00,
TE 4979,90601,27.6kV,50,7,14,2.85115E-05,0,0.000997603,30,35,2021-08-29 0:00,
TE 131,90082,4.16kV,50,11,9,2.85082E-05,0,0.000997487,30,35,2021-06-06 0:00,
TE 2220,90600,27.6kV,50,42,11,2.85071E-05,0,0.000997451,31.5,35,2021-08-29 0:00,
TE 6024,90601,27.6kV,50,24,14,2.84998E-05,0,0.000997194,32.5,35,2021-08-29 0:00,
TE 2402,90600,27.6kV,50,47,8,2.8487E-05,0,0.000996746,30,35,2021-06-07 0:00,
TE 2164,90601,27.6kV,50,6,10,2.84865E-05,0,0.000996727,33.5,35,2021-07-05 0:00,
TE 5901,90601,27.6kV,50,4,12,2.84846E-05,0,0.000996662,37,35,2021-06-27 0:00,
TE 8822,90601,27.6kV,50,6,13,2.84712E-05,0,0.000996195,27.5,35,2021-08-29 0:00,
TE 4940,90605,27.6kV,75,32,16,2.84708E-05,0,0.000996181,41.25,35,2021-08-29 0:00,
TE 6292,90601,27.6kV,50,23,9,2.84669E-05,0,0.000996044,30.5,35,2021-07-04 0:00,
T 2413,91075,4.16kV,37,13,10,2.8465E-05,0,0.000995976,37,35,2021-06-06 0:00,
TE 2436,90605,27.6kV,75,46,16,2.84605E-05,0,0.000995817,39.75,35,2021-06-06 0:00,
TE 749,90604,27.6kV,75,20,14,2.84548E-05,0,0.000995618,37.5,35,2021-06-28 0:00,
TE 1590,90604,27.6kV,75,11,15,2.84459E-05,0,0.000995308,38.25,35,2021-06-28 0:00,
TE 2234,90601,27.6kV,50,20,13,2.84355E-05,0,0.000994943,29.5,35,2021-08-29 0:00,
T 11201,91365,27.6kV,75,9,32,2.84283E-05,0,0.000994693,63.75,35,2021-08-09 0:00,
TE 5433,90600,27.6kV,50,29,16,2.84211E-05,0,0.00099444,34,35,2021-08-28 0:00,
TE 3553,90604,27.6kV,75,10,15,2.84181E-05,0,0.000994334,41.82,35,2022-02-23 0:00,
TE 2321,90600,27.6kV,50,47,10,2.84179E-05,0,0.00099433,31.5,35,2021-07-06 0:00,
TE 3260,90604,27.6kV,75,21,15,2.84152E-05,0,0.000994233,37.5,35,2021-07-06 0:00,
TE 1745,90601,27.6kV,50,18,10,2.8415E-05,0,0.000994225,31.5,35,2021-07-25 0:00,
TE 5805,90600,27.6kV,50,25,12,2.84067E-05,0,0.000993937,32.5,35,2021-06-28 0:00,
TE 495,90601,27.6kV,50,20,18,2.84039E-05,0,0.000993839,37.25,35,2022-01-30 0:00,
TE 8584,90601,27.6kV,50,9,10,2.83945E-05,0,0.00099351,27,35,2021-08-26 0:00,
TE 2392,90472,27.6kV,300,17,1,2.83886E-05,0,0.000993303,186,35,2021-08-29 0:00,
T 11227,91370,27.6kV,100,10,35,2.8385E-05,0,0.000993177,80,35,2021-07-06 0:00,
TE 320,90604,27.6kV,75,19,18,2.83844E-05,0,0.000993157,44.3175,35,2022-01-30 0:00,
TE 307,90601,27.6kV,50,9,10,2.83756E-05,0,0.000992848,27.5,35,2021-07-05 0:00,
TE 2216,90601,27.6kV,50,14,11,2.83709E-05,0,0.000992682,27.51,35,2022-01-28 0:00,
T 11964,91400,27.6kV,75,3,1,2.83694E-05,0,0.000992631,198.75,35,2021-08-02 0:00,
TE 5257,90600,27.6kV,50,29,12,2.83664E-05,0,0.000992525,32,35,2021-06-28 0:00,
TE 3215,90605,27.6kV,75,45,14,2.83649E-05,0,0.000992475,39.75,35,2021-06-06 0:00,
T 10225,91365,27.6kV,75,22,13,2.83617E-05,0,0.000992362,57.87,35,2022-02-18 0:00,
TE 1581,90460,27.6kV,150,42,2,2.83612E-05,0,0.000992346,42,35,2021-07-06 0:00,
TE 6748,90601,27.6kV,50,19,8,2.83594E-05,0,0.000992281,28.5,35,2021-08-23 0:00,
TE 43,90601,27.6kV,50,7,26,2.83557E-05,0,0.00099215,25.5,35,2021-07-20 0:00,
TE 9024,90601,27.6kV,50,4,13,2.83491E-05,0,0.000991922,35,35,2021-05-01 0:00,
TE 2624,90604,27.6kV,75,20,14,2.83399E-05,0,0.000991598,33.75,35,2021-08-24 0:00,
TE 8695,90601,27.6kV,50,6,10,2.83247E-05,0,0.000991067,28,35,2021-08-22 0:00,
TE 5740,90600,27.6kV,50,26,13,2.83235E-05,0,0.000991024,32,35,2021-08-29 0:00,
TE 8609,90601,27.6kV,50,6,13,2.83233E-05,0,0.000991018,30,35,2021-06-06 0:00,
TE 5191,90605,27.6kV,75,32,14,2.8322E-05,0,0.000990972,36,35,2021-06-05 0:00,
TE 2591,90601,27.6kV,50,22,10,2.83215E-05,0,0.000990956,28,35,2021-08-29 0:00,
TE 8514,90601,27.6kV,50,8,11,2.83074E-05,0,0.000990461,29.99,35,2021-11-28 0:00,
TE 8021,90601,27.6kV,50,13,15,2.83051E-05,0,0.000990382,30,35,2021-06-28 0:00,
TE 3453,90462,27.6kV,150,20,2,2.82952E-05,0,0.000990035,202.395,35,2021-11-19 0:00,
TE 317,90604,27.6kV,75,19,16,2.82933E-05,0,0.000989967,43.2075,35,2022-01-30 0:00,
TE 3041,90430,27.6kV,225,11,2,2.82919E-05,0,0.000989919,137.25,35,2021-08-29 0:00,
TE 3271,90604,27.6kV,75,40,12,2.82715E-05,0,0.000989207,33.75,35,2021-06-27 0:00,
TE 3017,90601,27.6kV,50,24,15,2.82708E-05,0,0.000989182,32,35,2021-05-22 0:00,
TE 7397,90601,27.6kV,50,17,10,2.82692E-05,0,0.000989124,25.5,35,2021-08-10 0:00,
TE 4997,90600,27.6kV,50,32,11,2.82677E-05,0,0.000989074,33.46,35,2022-01-30 0:00,
T 9649,91360,27.6kV,50,25,11,2.82652E-05,0,0.000988986,50,35,2021-08-25 0:00,
TE 4680,90601,27.6kV,50,6,10,2.82525E-05,0,0.000988539,25,35,2021-08-08 0:00,
TE 2620,90601,27.6kV,50,10,11,2.82423E-05,0,0.000988183,29.5,35,2021-06-05 0:00,
TE 7194,90608,27.6kV,100,10,7,2.82354E-05,0,0.000987943,70,35,2021-06-27 0:00,
TE 3898,90604,27.6kV,75,19,10,2.82331E-05,0,0.000987863,55.9575,35,2022-01-30 0:00,
TE 9002,90601,27.6kV,50,5,14,2.8232E-05,0,0.000987823,28,35,2021-08-24 0:00,
T 2367,91080,4.16kV,50,10,24,2.82226E-05,0,0.000987496,45,35,2021-08-28 0:00,
TE 3721,90601,27.6kV,50,5,10,2.82218E-05,0,0.000987467,30,35,2021-08-23 0:00,
TE 8101,90601,27.6kV,50,12,6,2.82018E-05,0,0.000986768,31.5,35,2021-07-20 0:00,
TE 5890,90601,27.6kV,50,5,14,2.81993E-05,0,0.000986679,31.5,35,2021-06-06 0:00,
T 11553,91477,27.6kV,37,7,10,2.81992E-05,0,0.000986677,35.5718,35,2022-01-10 0:00,
TE 4515,90600,27.6kV,50,34,13,2.81966E-05,0,0.000986585,27.5,35,2021-08-26 0:00,
TE 4456,90605,27.6kV,75,34,15,2.81909E-05,0,0.000986385,38.25,35,2021-08-29 0:00,
TE 6199,90601,27.6kV,50,23,12,2.81837E-05,0,0.000986132,28,35,2021-08-29 0:00,
TE 6400,90601,27.6kV,50,6,11,2.81706E-05,0,0.000985674,31,35,2021-08-21 0:00,
TE 1235,90601,27.6kV,50,18,9,2.81696E-05,0,0.000985641,30.5,35,2021-08-24 0:00,
TE 9082,90601,27.6kV,50,4,10,2.81696E-05,0,0.000985639,32,35,2021-08-29 0:00,
TE 2335,90601,27.6kV,50,22,12,2.81488E-05,0,0.000984914,30.5,35,2021-08-29 0:00,
TE 148,90601,27.6kV,50,10,10,2.8142E-05,0,0.000984675,30.5,35,2021-08-29 0:00,
TE 9453,90601,27.6kV,50,2,14,2.81399E-05,0,0.0009846,32,35,2021-08-22 0:00,
TE 4308,90601,27.6kV,50,5,14,2.81395E-05,0,0.000984588,33.5,35,2021-06-27 0:00,
TE 1340,90601,27.6kV,50,18,8,2.81381E-05,0,0.000984538,27.5,35,2021-06-06 0:00,
TE 2791,90605,27.6kV,75,45,13,2.81346E-05,0,0.000984417,39,35,2021-08-28 0:00,
T 9766,91360,27.6kV,50,2,15,2.81309E-05,0,0.000984286,45,35,2021-08-09 0:00,
TE 7799,90601,27.6kV,50,14,9,2.81305E-05,0,0.000984272,30,35,2021-08-22 0:00,
TE 8590,90601,27.6kV,50,8,15,2.81242E-05,0,0.000984051,29.5,35,2021-07-25 0:00,
TE 4209,90605,27.6kV,75,35,14,2.81095E-05,0,0.000983539,42,35,2021-07-06 0:00,
TE 1086,90601,27.6kV,50,10,10,2.81094E-05,0,0.000983535,31,35,2021-08-29 0:00,
TE 4941,90605,27.6kV,75,32,16,2.81057E-05,0,0.000983405,37.5,35,2021-06-27 0:00,
TE 2102,90601,27.6kV,50,10,14,2.81039E-05,0,0.000983342,36.01,35,2022-03-13 0:00,
TE 3530,90083,4.16kV,50,2,8,2.80921E-05,0,0.00098293,31,35,2021-07-06 0:00,
TE 3039,90462,27.6kV,150,6,16,2.80919E-05,0,0.000982923,52.5,35,2021-08-26 0:00,
TE 4594,90605,27.6kV,75,28,10,2.80905E-05,0,0.000982872,36,35,2021-06-05 0:00,
TE 6398,90601,27.6kV,50,22,10,2.80883E-05,0,0.000982796,31,35,2021-08-29 0:00,
T 2322,91075,4.16kV,37,61,13,2.80834E-05,0,0.000982623,34.04,35,2021-07-05 0:00,
TE 913,90601,27.6kV,50,12,9,2.80827E-05,0,0.000982599,29.5,35,2021-07-04 0:00,
TE 1292,90601,27.6kV,50,18,9,2.80736E-05,0,0.000982283,27,35,2021-08-29 0:00,
TE 1121,90601,27.6kV,50,14,9,2.80717E-05,0,0.000982215,34.5,35,2021-08-23 0:00,
T 8135,91365,27.6kV,75,5,28,2.80708E-05,0,0.000982183,66.75,35,2021-06-06 0:00,
TE 5715,90600,27.6kV,50,29,12,2.80696E-05,0,0.00098214,27.5,35,2021-07-04 0:00,
TE 8492,90601,27.6kV,50,8,12,2.80677E-05,0,0.000982077,29.5,35,2021-08-21 0:00,
TE 275,90601,27.6kV,50,10,10,2.80547E-05,0,0.000981619,31.5,35,2021-08-29 0:00,
TE 6117,90601,27.6kV,50,6,6,2.80521E-05,0,0.00098153,31.5,35,2021-06-12 0:00,
TE 2722,90601,27.6kV,50,23,1,2.80518E-05,0,0.00098152,24.5,35,2021-06-29 0:00,
T 9776,91365,27.6kV,75,7,14,2.80342E-05,0,0.000980901,52.5,35,2021-08-24 0:00,
TE 8634,90601,27.6kV,50,6,15,2.80212E-05,0,0.000980447,28.5,35,2021-08-29 0:00,
TE 3720,90601,27.6kV,50,5,10,2.80196E-05,0,0.000980391,28,35,2021-06-29 0:00,
TE 3798,90600,27.6kV,50,38,12,2.80185E-05,0,0.000980353,33,35,2021-07-26 0:00,
TE 4516,90600,27.6kV,50,34,15,2.80154E-05,0,0.000980245,30,35,2021-06-27 0:00,
TE 3461,90601,27.6kV,50,18,11,2.80023E-05,0,0.000979786,28,35,2021-08-29 0:00,
TE 151,90601,27.6kV,50,10,9,2.80018E-05,0,0.00097977,29.5,35,2021-06-06 0:00,
TE 7561,90601,27.6kV,50,16,13,2.79932E-05,0,0.000979469,28.5,35,2021-08-29 0:00,
TE 410,90601,27.6kV,50,21,9,2.79813E-05,0,0.000979051,27,35,2021-06-28 0:00,
TE 5446,90601,27.6kV,50,13,12,2.79741E-05,0,0.0009788,31.5,35,2021-07-06 0:00,
TE 2869,90733,27.6kV,750,21,1,2.79595E-05,0,0.00097829,480,35,2021-06-29 0:00,
TE 2136,90601,27.6kV,50,22,10,2.79588E-05,0,0.000978266,30.5,35,2021-07-25 0:00,
TE 3063,90601,27.6kV,50,12,11,2.79549E-05,0,0.000978128,30.5,35,2021-08-19 0:00,
TE 748,90601,27.6kV,50,19,10,2.79453E-05,0,0.000977791,31,35,2021-08-29 0:00,
TE 1629,90601,27.6kV,50,4,9,2.79441E-05,0,0.00097775,28,35,2021-07-05 0:00,
T 9659,91360,27.6kV,50,26,19,2.79435E-05,0,0.000977729,47,35,2021-08-29 0:00,
T 11658,91360,27.6kV,50,6,18,2.7942E-05,0,0.000977676,48,35,2021-06-28 0:00,
TE 5741,90600,27.6kV,50,26,16,2.79373E-05,0,0.000977512,28,35,2021-07-05 0:00,
TE 2422,90604,27.6kV,75,12,12,2.79321E-05,0,0.000977329,38.25,35,2021-06-28 0:00,
TE 3957,90605,27.6kV,75,30,13,2.79319E-05,0,0.000977325,37.5,35,2021-07-06 0:00,
TE 4702,90605,27.6kV,75,33,14,2.79299E-05,0,0.000977255,33.75,35,2021-08-22 0:00,
T 8891,91360,27.6kV,50,31,15,2.79221E-05,0,0.000976982,48.5,35,2021-08-29 0:00,
T 8667,91365,27.6kV,75,31,20,2.79195E-05,0,0.000976888,60,35,2021-07-06 0:00,
T 1853,91080,4.16kV,50,57,19,2.78988E-05,0,0.000976165,46.5,35,2021-08-29 0:00,
TE 925,90605,27.6kV,75,27,13,2.78952E-05,0,0.000976041,37.5,35,2021-06-28 0:00,
TE 2437,90605,27.6kV,75,27,16,2.78933E-05,0,0.000975971,38.25,35,2021-07-06 0:00,
T 9108,91365,27.6kV,75,30,24,2.789E-05,0,0.000975856,63,35,2021-07-05 0:00,
TE 3418,90462,27.6kV,150,7,4,2.78869E-05,0,0.000975749,37.5,35,2021-07-05 0:00,
TE 835,90481,27.6kV,500,14,1,2.78857E-05,0,0.000975708,290,35,2021-08-24 0:00,
TE 7739,90601,27.6kV,50,14,15,2.78835E-05,0,0.000975629,29.5,35,2021-08-28 0:00,
TE 7740,90601,27.6kV,50,14,16,2.78826E-05,0,0.000975598,27.5,35,2021-06-06 0:00,
TE 2576,90601,27.6kV,50,15,8,2.78815E-05,0,0.000975561,45.54,35,2022-03-13 0:00,
TE 9204,90601,27.6kV,50,4,12,2.78793E-05,0,0.000975481,35,35,2021-08-29 0:00,
TE 8536,90601,27.6kV,50,8,11,2.78757E-05,0,0.000975358,28.5,35,2021-08-29 0:00,
TE 2151,90601,27.6kV,50,12,12,2.78733E-05,0,0.000975274,32,35,2021-08-28 0:00,
TE 1901,90601,27.6kV,50,9,13,2.78719E-05,0,0.000975225,30.5,35,2021-08-22 0:00,
TE 8697,90601,27.6kV,50,6,9,2.78609E-05,0,0.000974837,29,35,2021-06-06 0:00,
T 4000,91080,4.16kV,50,4,15,2.78541E-05,0,0.0009746,41.5,35,2021-06-09 0:00,
TE 7169,90601,27.6kV,50,18,12,2.78393E-05,0,0.000974083,31.5,35,2021-08-23 0:00,
TE 5468,90600,27.6kV,50,27,13,2.78281E-05,0,0.00097369,31,35,2021-07-06 0:00,
TE 2241,90605,27.6kV,75,45,16,2.78251E-05,0,0.000973586,36.75,35,2021-06-20 0:00,
TE 6334,90601,27.6kV,50,22,11,2.7825E-05,0,0.000973583,29,35,2021-07-18 0:00,
TE 2751,90605,27.6kV,75,12,12,2.7824E-05,0,0.000973548,37.5,35,2021-08-21 0:00,
TE 8856,90462,27.6kV,150,4,2,2.78146E-05,0,0.000973219,61.5,35,2021-05-06 0:00,
TE 2509,90601,27.6kV,50,14,13,2.78124E-05,0,0.000973142,29.5,35,2021-06-20 0:00,
TE 3156,90605,27.6kV,75,36,10,2.78061E-05,0,0.000972921,40.5,35,2021-06-06 0:00,
TE 4143,90605,27.6kV,75,35,11,2.7788E-05,0,0.000972288,34.5,35,2021-06-27 0:00,
TE 2134,90601,27.6kV,50,16,10,2.77863E-05,0,0.000972227,29.5,35,2021-08-12 0:00,
TE 8526,90601,27.6kV,50,8,10,2.77807E-05,0,0.000972031,31,35,2021-08-29 0:00,
TE 1025,90601,27.6kV,50,12,10,2.77747E-05,0,0.000971824,31.5,35,2021-08-26 0:00,
TE 8304,90601,27.6kV,50,10,12,2.77728E-05,0,0.000971758,29,35,2021-08-29 0:00,
TE 2329,90601,27.6kV,50,9,12,2.77625E-05,0,0.000971394,32,35,2021-08-22 0:00,
TE 8327,90601,27.6kV,50,10,12,2.77512E-05,0,0.000971002,28,35,2021-08-30 0:00,
TE 5160,90601,27.6kV,50,6,13,2.77466E-05,0,0.00097084,25.5,35,2021-06-26 0:00,
TE 5985,90601,27.6kV,50,24,9,2.77335E-05,0,0.000970383,31,35,2021-06-06 0:00,
T 9375,91370,27.6kV,100,3,34,2.77314E-05,0,0.000970306,84,35,2021-06-29 0:00,
TE 6129,90601,27.6kV,50,10,11,2.77313E-05,0,0.000970306,28.5,35,2021-08-19 0:00,
TE 2921,90601,27.6kV,50,10,10,2.77311E-05,0,0.000970297,29,35,2021-08-29 0:00,
TE 6808,90601,27.6kV,50,20,12,2.773E-05,0,0.000970259,30.5,35,2021-08-29 0:00,
T 9894,91400,27.6kV,75,19,1,2.77267E-05,0,0.000970145,74.25,35,2021-07-15 0:00,
TE 5051,90600,27.6kV,50,32,15,2.77179E-05,0,0.000969837,26,35,2021-06-27 0:00,
TE 4401,90601,27.6kV,50,21,6,2.77142E-05,0,0.000969705,28,35,2021-06-28 0:00,
TE 5898,90600,27.6kV,50,24,9,2.77109E-05,0,0.000969591,29.5,35,2021-06-28 0:00,
TE 8564,90601,27.6kV,50,8,10,2.77068E-05,0,0.000969448,30,35,2021-08-28 0:00,
TE 4355,90605,27.6kV,75,34,16,2.77062E-05,0,0.000969425,32.25,35,2021-05-23 0:00,
T 10686,91370,27.6kV,100,27,47,2.77049E-05,0,0.000969382,82,35,2021-06-28 0:00,
TE 4602,90605,27.6kV,75,34,14,2.76916E-05,0,0.000968917,39,35,2021-08-29 0:00,
TE 1148,90601,27.6kV,50,8,9,2.76842E-05,0,0.000968658,29,35,2021-08-28 0:00,
T 11777,91360,27.6kV,50,6,19,2.76827E-05,0,0.000968606,40.5,35,2021-05-23 0:00,
TE 4001,90460,27.6kV,150,37,3,2.76723E-05,0,0.00096824,40.86,35,2021-10-09 0:00,
TE 5481,90601,27.6kV,50,5,10,2.76671E-05,0,0.000968056,29.5,35,2021-06-10 0:00,
TE 6297,90601,27.6kV,50,23,16,2.76613E-05,0,0.000967854,32.5,35,2021-08-29 0:00,
TE 3480,90604,27.6kV,75,21,12,2.76608E-05,0,0.000967838,41.25,35,2021-07-26 0:00,
TE 7919,90733,27.6kV,750,14,1,2.76535E-05,0,0.000967582,427.5,35,2021-08-26 0:00,
TE 6289,90601,27.6kV,50,23,12,2.7648E-05,0,0.00096739,25.5,35,2021-05-21 0:00,
T 11846,91360,27.6kV,50,6,24,2.7639E-05,0,0.000967074,43.5,35,2021-06-06 0:00,
TE 8600,90601,27.6kV,50,8,9,2.76338E-05,0,0.000966891,32,35,2021-08-09 0:00,
TE 435,90601,27.6kV,50,59,12,2.76321E-05,0,0.000966834,29,35,2021-07-06 0:00,
T 11349,91365,27.6kV,75,9,41,2.76184E-05,0,0.000966356,64.32,35,2022-01-16 0:00,
T 9081,91360,27.6kV,50,42,13,2.7614E-05,0,0.0009662,44.5,35,2021-08-22 0:00,
TE 3275,90601,27.6kV,50,4,11,2.76037E-05,0,0.000965839,28,35,2021-08-22 0:00,
TE 1724,90601,27.6kV,50,10,10,2.75989E-05,0,0.00096567,32.5,35,2021-07-05 0:00,
TE 9182,90601,27.6kV,50,3,10,2.75975E-05,0,0.000965623,36.61,35,2022-04-18 0:00,
T 8649,91360,27.6kV,50,7,22,2.75854E-05,0,0.000965198,36.5,35,2021-07-26 0:00,
TE 1551,90601,27.6kV,50,11,12,2.7582E-05,0,0.00096508,40.24,35,2022-01-08 0:00,
TE 4194,90605,27.6kV,75,36,16,2.75707E-05,0,0.000964684,37.5,35,2021-07-05 0:00,
T 10233,91355,27.6kV,37,22,12,2.757E-05,0,0.000964662,32.56,35,2021-07-05 0:00,
TE 5098,90605,27.6kV,75,32,14,2.75689E-05,0,0.00096462,41.25,35,2021-06-06 0:00,
TE 2442,90600,27.6kV,50,47,13,2.75663E-05,0,0.000964529,34,35,2022-01-30 0:00,
TE 1988,90601,27.6kV,50,11,11,2.75636E-05,0,0.000964437,29.5,35,2021-06-09 0:00,
TE 1213,90601,27.6kV,50,10,10,2.75607E-05,0,0.000964335,33.5,35,2021-08-21 0:00,
TE 5052,90600,27.6kV,100,3,23,2.75553E-05,0,0.000964147,52,35,2021-08-22 0:00,
TE 2531,90604,27.6kV,75,18,15,2.75481E-05,0,0.000963893,35.25,35,2021-08-29 0:00,
