transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8486,90601,27.6kV,50,8,12,2.75465E-05,0,0.000963837,26,35,2021-08-10 0:00,
TE 368,90601,27.6kV,50,10,17,2.75407E-05,0,0.000963634,26.5,35,2021-06-26 0:00,
TE 1133,90601,27.6kV,50,21,15,2.75361E-05,0,0.000963474,30,35,2021-06-06 0:00,
TE 8827,90601,27.6kV,50,5,10,2.75295E-05,0,0.000963243,29,35,2021-08-21 0:00,
TE 4162,90600,27.6kV,50,35,13,2.75276E-05,0,0.000963178,28.5,35,2021-08-29 0:00,
TE 8394,90601,27.6kV,50,9,10,2.7525E-05,0,0.000963084,29.5,35,2021-08-12 0:00,
TE 8406,90601,27.6kV,50,9,11,2.75249E-05,0,0.000963083,30,35,2021-08-29 0:00,
TE 7401,90723,27.6kV,300,11,8,2.75079E-05,0,0.000962487,153,35,2021-07-06 0:00,
TE 9329,90601,27.6kV,50,3,6,2.75039E-05,0,0.000962348,29.5,35,2021-08-17 0:00,
TE 1096,90601,27.6kV,50,12,9,2.75019E-05,0,0.000962278,28.5,35,2021-08-22 0:00,
TE 8953,90601,27.6kV,50,5,14,2.74952E-05,0,0.000962044,27,35,2021-08-29 0:00,
TE 8615,90481,27.6kV,500,6,2,2.74936E-05,0,0.000961987,270,35,2021-08-24 0:00,
TE 346,90604,27.6kV,75,20,18,2.74893E-05,0,0.000961836,51.4275,35,2022-01-29 0:00,
TE 1675,90115,4.16kV,75,52,1,2.74891E-05,0,0.000961828,30,35,2021-08-22 0:00,
TE 3956,90605,27.6kV,75,30,13,2.74825E-05,0,0.0009616,38.25,35,2021-08-21 0:00,
TE 727,90601,27.6kV,50,10,10,2.74782E-05,0,0.00096145,26.5,35,2021-06-06 0:00,
TE 8785,90601,27.6kV,50,6,8,2.74706E-05,0,0.000961183,27.5,35,2021-08-22 0:00,
TE 4396,90600,27.6kV,50,34,15,2.74703E-05,0,0.000961171,28,35,2021-08-09 0:00,
TE 1481,90601,27.6kV,50,20,13,2.74615E-05,0,0.000960866,30,35,2021-07-05 0:00,
TE 8024,90601,27.6kV,50,13,16,2.74586E-05,0,0.000960763,29.5,35,2021-08-28 0:00,
T 2648,91075,4.16kV,37,61,10,2.74535E-05,0,0.000960584,29.97,35,2021-06-27 0:00,
TE 5412,90600,27.6kV,50,29,13,2.74383E-05,0,0.000960054,29,35,2021-07-05 0:00,
TE 4846,90600,27.6kV,50,33,9,2.74375E-05,0,0.000960024,34.5,35,2021-08-24 0:00,
TE 4660,90482,27.6kV,750,34,17,2.74352E-05,0,0.000959944,427.5,35,2021-06-29 0:00,
TE 1677,90115,4.16kV,75,52,1,2.74334E-05,0,0.00095988,34.5,35,2021-07-06 0:00,
TE 2401,90601,27.6kV,50,12,15,2.74297E-05,0,0.000959752,34,35,2021-08-29 0:00,
T 2632,91070,4.16kV,25,60,8,2.74208E-05,0,0.000959439,24.75,35,2021-08-29 0:00,
T 8866,91360,27.6kV,50,31,19,2.74183E-05,0,0.000959353,47.5,35,2021-08-29 0:00,
TE 9035,90601,27.6kV,50,5,12,2.74172E-05,0,0.000959314,31,35,2021-08-21 0:00,
TE 9063,90462,27.6kV,150,5,39,2.74036E-05,0,0.000958837,33,35,2021-06-28 0:00,
TE 8154,90601,27.6kV,50,11,6,2.74029E-05,0,0.000958814,26.5,35,2021-06-11 0:00,
TE 4870,90605,27.6kV,75,32,12,2.73757E-05,0,0.000957862,36.75,35,2021-08-29 0:00,
TE 6395,90601,27.6kV,50,22,11,2.7373E-05,0,0.000957766,30,35,2021-07-06 0:00,
TE 5860,90600,27.6kV,50,26,13,2.73634E-05,0,0.000957431,32.5,35,2021-08-29 0:00,
T 9611,91350,27.6kV,25,35,10,2.7362E-05,0,0.000957383,22.75,35,2021-08-24 0:00,
T 11035,91370,27.6kV,100,12,51,2.73587E-05,0,0.000957268,81,35,2021-08-29 0:00,
TE 472,90605,27.6kV,75,30,16,2.73586E-05,0,0.000957265,38.25,35,2021-08-29 0:00,
TE 2794,90605,27.6kV,75,45,13,2.73535E-05,0,0.000957087,32.25,35,2021-06-06 0:00,
TE 8853,90608,27.6kV,100,5,41,2.73533E-05,0,0.000957078,78,35,2021-06-28 0:00,
TE 7023,90601,27.6kV,50,18,2,2.73419E-05,0,0.000956678,25.5,35,2021-08-18 0:00,
TE 6599,90601,27.6kV,50,21,10,2.73395E-05,0,0.000956595,30.23,35,2022-02-19 0:00,
TE 795,90601,27.6kV,50,11,12,2.73297E-05,0,0.000956253,26,35,2021-08-10 0:00,
T 4133,91080,4.16kV,50,61,15,2.73291E-05,0,0.000956232,43,35,2021-08-29 0:00,
TE 1676,90115,4.16kV,75,52,1,2.73261E-05,0,0.000956128,31.5,35,2021-06-12 0:00,
TE 4836,90600,27.6kV,50,32,12,2.73257E-05,0,0.000956112,29.5,35,2021-08-22 0:00,
T 9118,91360,27.6kV,50,30,13,2.73256E-05,0,0.000956108,46.5,35,2021-06-07 0:00,
TE 757,90110,4.16kV,50,57,9,2.73158E-05,0,0.000955767,26,35,2021-08-09 0:00,
TE 3584,90604,27.6kV,75,18,15,2.72979E-05,0,0.000955141,36.75,35,2021-09-17 0:00,
TE 4028,90605,27.6kV,75,34,11,2.72967E-05,0,0.000955098,38.25,35,2021-06-20 0:00,
TE 4695,90600,27.6kV,50,33,16,2.7291E-05,0,0.000954899,31,35,2021-06-06 0:00,
TE 9413,90601,27.6kV,50,4,13,2.7286E-05,0,0.000954722,28.5,35,2021-07-06 0:00,
TE 8865,90608,27.6kV,100,4,39,2.72808E-05,0,0.000954541,83,35,2021-07-06 0:00,
TE 4211,90605,27.6kV,75,35,15,2.72754E-05,0,0.000954354,36,35,2021-08-23 0:00,
TE 474,90605,27.6kV,75,30,15,2.72734E-05,0,0.000954283,39,35,2021-07-06 0:00,
TE 2882,90601,27.6kV,50,14,10,2.72583E-05,0,0.000953754,32,35,2021-08-29 0:00,
TE 5917,90600,27.6kV,50,24,12,2.72522E-05,0,0.000953542,29,35,2021-08-29 0:00,
T 11752,91360,27.6kV,50,7,39,2.72428E-05,0,0.000953212,40,35,2021-07-06 0:00,
TE 9142,90601,27.6kV,100,4,27,2.72414E-05,0,0.000953162,53,35,2021-08-30 0:00,
T 11310,91365,27.6kV,75,9,25,2.72341E-05,0,0.000952908,55.5,35,2021-06-28 0:00,
TE 8998,90601,27.6kV,50,5,8,2.72322E-05,0,0.000952842,32.5,35,2021-07-26 0:00,
TE 5054,90600,27.6kV,50,32,13,2.72307E-05,0,0.000952787,29.5,35,2021-08-29 0:00,
TE 2462,90601,27.6kV,50,10,11,2.72176E-05,0,0.000952331,26.5,35,2021-06-27 0:00,
TE 4154,90605,27.6kV,75,35,14,2.72081E-05,0,0.000951997,39,35,2021-06-06 0:00,
TE 1843,90601,27.6kV,50,14,9,2.72011E-05,0,0.000951753,27.5,35,2021-08-10 0:00,
TE 3902,90605,27.6kV,100,1,12,2.71983E-05,0,0.000951656,47,35,2021-06-28 0:00,
TE 5438,90600,27.6kV,50,29,14,2.71707E-05,0,0.000950688,30.5,35,2021-06-06 0:00,
TE 5436,90600,27.6kV,50,25,17,2.71686E-05,0,0.000950616,30,35,2021-08-29 0:00,
T 10391,91360,27.6kV,50,21,18,2.71682E-05,0,0.000950603,46.5,35,2021-08-29 0:00,
T 8838,91360,27.6kV,50,31,18,2.71677E-05,0,0.000950586,40.12,35,2022-01-29 0:00,
TE 8882,90601,27.6kV,50,5,16,2.71619E-05,0,0.000950382,27.5,35,2021-08-29 0:00,
TE 5977,90600,27.6kV,50,24,14,2.71516E-05,0,0.000950021,31.5,35,2021-07-25 0:00,
TE 8860,90608,27.6kV,100,5,37,2.71513E-05,0,0.000950012,88,35,2021-08-29 0:00,
TE 9127,90601,27.6kV,50,4,12,2.71507E-05,0,0.000949989,26,35,2021-08-28 0:00,
TE 5462,90605,27.6kV,75,32,16,2.71496E-05,0,0.000949949,33,35,2021-08-29 0:00,
TE 4490,90600,27.6kV,50,34,14,2.71398E-05,0,0.000949607,30,35,2021-08-24 0:00,
TE 5485,90601,27.6kV,50,19,10,2.71395E-05,0,0.000949597,34,35,2021-06-06 0:00,
TE 6679,90601,27.6kV,50,21,9,2.71347E-05,0,0.000949431,28,35,2021-07-04 0:00,
TE 2274,90601,27.6kV,50,17,11,2.71307E-05,0,0.00094929,26.5,35,2021-06-20 0:00,
TE 4386,90600,27.6kV,50,34,12,2.71245E-05,0,0.000949074,28.5,35,2021-07-06 0:00,
TE 7935,90733,27.6kV,750,14,1,2.7123E-05,0,0.000949021,502.35,35,2022-02-17 0:00,
TE 1222,90601,27.6kV,50,9,12,2.71216E-05,0,0.00094897,34.61,35,2022-01-22 0:00,
TE 4661,90728,27.6kV,500,16,9,2.71189E-05,0,0.000948876,290,35,2021-06-28 0:00,
TE 8511,90601,27.6kV,50,8,9,2.71128E-05,0,0.000948664,28.5,35,2021-08-22 0:00,
TE 2883,90601,27.6kV,50,6,11,2.71069E-05,0,0.000948455,28,35,2021-06-29 0:00,
TE 4892,90600,27.6kV,50,32,8,2.71045E-05,0,0.000948374,31,35,2021-08-29 0:00,
TE 6103,90585,27.6kV,75,21,9,2.71025E-05,0,0.000948304,33,35,2021-08-28 0:00,
TE 8883,90601,27.6kV,50,5,13,2.70928E-05,0,0.000947964,26.5,35,2021-06-28 0:00,
TE 1141,90601,27.6kV,50,8,8,2.70881E-05,0,0.000947799,25.5,35,2021-07-06 0:00,
TE 9032,90601,27.6kV,50,5,12,2.70874E-05,0,0.000947775,30,35,2021-08-22 0:00,
TE 2358,90601,27.6kV,50,11,12,2.70865E-05,0,0.000947742,27.5,35,2021-08-21 0:00,
TE 5596,90601,27.6kV,50,5,16,2.70842E-05,0,0.000947663,27.5,35,2021-08-09 0:00,
TE 7754,90601,27.6kV,50,15,10,2.70793E-05,0,0.00094749,28,35,2021-08-28 0:00,
TE 5099,90600,27.6kV,50,32,11,2.70768E-05,0,0.000947403,27.5,35,2021-08-29 0:00,
TE 4293,90605,27.6kV,75,35,15,2.70748E-05,0,0.000947334,41.25,35,2021-07-05 0:00,
TE 1238,90601,27.6kV,50,19,11,2.70676E-05,0,0.000947081,27.5,35,2021-06-27 0:00,
TE 2083,90601,27.6kV,50,11,14,2.70638E-05,0,0.00094695,27,35,2021-08-21 0:00,
TE 4786,90462,27.6kV,150,34,10,2.70637E-05,0,0.000946947,46.5,35,2021-08-26 0:00,
TE 4369,90605,27.6kV,75,36,14,2.70555E-05,0,0.000946659,31.5,35,2021-08-22 0:00,
TE 7451,90601,27.6kV,50,16,13,2.70545E-05,0,0.000946622,28.5,35,2021-07-06 0:00,
TE 5521,90600,27.6kV,50,28,11,2.7049E-05,0,0.00094643,28,35,2021-06-06 0:00,
TE 7664,90601,27.6kV,50,12,10,2.70426E-05,0,0.000946205,30,35,2021-08-29 0:00,
TE 7559,90601,27.6kV,50,14,12,2.70393E-05,0,0.000946091,31.5,35,2021-06-27 0:00,
TE 8438,90601,27.6kV,50,8,9,2.7039E-05,0,0.00094608,31,35,2021-07-06 0:00,
TE 859,90601,27.6kV,50,12,10,2.70301E-05,0,0.00094577,30,35,2021-08-22 0:00,
TE 8745,90601,27.6kV,50,6,14,2.70216E-05,0,0.000945471,25,35,2021-06-06 0:00,
TE 3974,90601,27.6kV,50,10,8,2.70211E-05,0,0.000945456,30.5,35,2021-06-05 0:00,
TE 5804,90600,27.6kV,50,25,14,2.70203E-05,0,0.000945428,32,35,2021-07-06 0:00,
TE 5146,90600,27.6kV,50,32,17,2.70026E-05,0,0.000944807,30,35,2021-08-09 0:00,
TE 9224,90601,27.6kV,50,4,12,2.70007E-05,0,0.00094474,44.49,35,2022-01-11 0:00,
TE 1105,90605,27.6kV,75,28,14,2.69947E-05,0,0.000944533,36.75,35,2021-07-25 0:00,
TE 345,90604,27.6kV,75,20,19,2.69933E-05,0,0.000944484,43.11,35,2022-02-14 0:00,
T 9640,91360,27.6kV,50,26,21,2.69915E-05,0,0.00094442,44.26,35,2022-02-24 0:00,
TE 6043,90601,27.6kV,50,11,13,2.69907E-05,0,0.000944392,25,35,2021-07-04 0:00,
T 9286,91365,27.6kV,75,29,23,2.69875E-05,0,0.00094428,65.25,35,2021-07-06 0:00,
TE 9033,90601,27.6kV,50,5,10,2.69858E-05,0,0.000944221,26,35,2021-06-06 0:00,
T 8955,91360,27.6kV,50,30,18,2.6984E-05,0,0.000944157,44,35,2021-08-09 0:00,
TE 2634,90605,27.6kV,75,46,13,2.69806E-05,0,0.000944037,34.5,35,2021-08-29 0:00,
TE 5065,90605,27.6kV,75,32,11,2.69779E-05,0,0.000943944,40.5,35,2021-06-06 0:00,
TE 6660,90601,27.6kV,50,21,12,2.69772E-05,0,0.00094392,28.5,35,2021-07-05 0:00,
TE 7591,90601,27.6kV,50,15,12,2.69761E-05,0,0.00094388,27.5,35,2021-07-06 0:00,
TE 9451,90601,27.6kV,50,2,14,2.6974E-05,0,0.000943806,27.95,35,2022-01-31 0:00,
TE 5916,90600,27.6kV,50,24,12,2.69716E-05,0,0.000943722,29.5,35,2021-08-22 0:00,
TE 5716,90601,27.6kV,50,23,12,2.69682E-05,0,0.000943605,31.5,35,2021-08-29 0:00,
TE 2487,90604,27.6kV,75,18,14,2.69666E-05,0,0.000943548,39.33,35,2022-01-15 0:00,
TE 1001,90601,27.6kV,50,19,10,2.69548E-05,0,0.000943137,28.5,35,2021-07-06 0:00,
TE 5574,90600,27.6kV,50,28,14,2.69543E-05,0,0.000943119,30,35,2021-06-28 0:00,
TE 2368,90605,27.6kV,75,47,13,2.69456E-05,0,0.000942812,35.25,35,2021-07-25 0:00,
TE 2785,90605,27.6kV,75,45,14,2.69399E-05,0,0.000942614,40.5,35,2021-06-27 0:00,
TE 3229,90605,27.6kV,75,43,14,2.69317E-05,0,0.000942328,39,35,2021-07-06 0:00,
TE 4634,90601,27.6kV,50,33,9,2.69291E-05,0,0.000942234,31,35,2021-08-29 0:00,
T 11238,91365,27.6kV,75,2,37,2.69286E-05,0,0.000942218,62.25,35,2021-08-29 0:00,
TE 7844,90733,27.6kV,750,14,2,2.69284E-05,0,0.000942211,449.025,35,2022-02-03 0:00,
T 9739,91360,27.6kV,50,25,16,2.69266E-05,0,0.000942147,40.5,35,2021-08-19 0:00,
TE 6959,90740,27.6kV,1000,20,1,2.69237E-05,0,0.000942047,550,35,2021-07-15 0:00,
T 9325,91360,27.6kV,50,28,15,2.69211E-05,0,0.000941956,40.5,35,2021-07-26 0:00,
TE 106,90601,27.6kV,50,10,8,2.69178E-05,0,0.000941839,30.5,35,2021-08-21 0:00,
TE 2183,90601,27.6kV,50,4,7,2.69067E-05,0,0.000941451,32,35,2021-08-29 0:00,
TE 8720,90741,27.6kV,1500,6,1,2.6901E-05,0,0.000941254,780,35,2021-06-28 0:00,
TE 4622,90600,27.6kV,50,33,13,2.69007E-05,0,0.000941243,27.5,35,2021-08-29 0:00,
TE 2982,90601,27.6kV,50,9,11,2.68843E-05,0,0.000940667,28,35,2021-08-22 0:00,
TE 5319,90601,27.6kV,50,5,12,2.6881E-05,0,0.000940554,26,35,2021-06-13 0:00,
T 8650,91360,27.6kV,50,34,7,2.68724E-05,0,0.000940252,37,35,2021-08-23 0:00,
TE 4919,90600,27.6kV,50,32,16,2.68614E-05,0,0.000939868,28,35,2021-08-29 0:00,
TE 2077,90601,27.6kV,50,20,7,2.68502E-05,0,0.000939475,29.5,35,2021-08-29 0:00,
T 11748,91350,27.6kV,25,5,12,2.68415E-05,0,0.000939169,23.75,35,2021-08-11 0:00,
TE 1354,90601,27.6kV,50,18,13,2.68387E-05,0,0.000939072,30,35,2021-06-27 0:00,
TE 2286,90601,27.6kV,50,17,11,2.68385E-05,0,0.000939067,33,35,2021-08-30 0:00,
TE 4943,90605,27.6kV,75,32,14,2.68322E-05,0,0.000938846,34.5,35,2021-06-29 0:00,
TE 9285,90462,27.6kV,150,6,1,2.68322E-05,0,0.000938844,45,35,2021-08-19 0:00,
TE 3061,90600,27.6kV,50,44,12,2.68222E-05,0,0.000938495,32,35,2021-06-20 0:00,
TE 2861,90600,27.6kV,50,32,10,2.68087E-05,0,0.000938024,28,35,2021-08-22 0:00,
TE 8535,90601,27.6kV,50,10,9,2.68056E-05,0,0.000937913,30.78,35,2022-01-22 0:00,
TE 9131,90601,27.6kV,50,4,15,2.67879E-05,0,0.000937294,31,35,2021-08-21 0:00,
TE 9205,90601,27.6kV,50,4,12,2.6781E-05,0,0.000937053,35.32,35,2021-11-22 0:00,
TE 5062,90601,27.6kV,50,11,8,2.67652E-05,0,0.0009365,26.5,35,2021-08-29 0:00,
TE 5190,90605,27.6kV,75,32,15,2.67604E-05,0,0.000936333,33,35,2021-08-09 0:00,
TE 2166,90600,27.6kV,50,47,10,2.67601E-05,0,0.000936322,30,35,2021-08-21 0:00,
TE 510,90601,27.6kV,50,8,12,2.67546E-05,0,0.000936131,33.27,35,2022-01-29 0:00,
TE 2499,90601,27.6kV,50,10,10,2.67489E-05,0,0.000935932,28,35,2021-07-25 0:00,
TE 5337,90605,27.6kV,75,43,8,2.67426E-05,0,0.000935709,33,35,2021-06-28 0:00,
TE 6950,90601,27.6kV,50,19,15,2.67417E-05,0,0.000935679,28,35,2021-07-05 0:00,
TE 2308,90600,27.6kV,50,47,10,2.67393E-05,0,0.000935595,26,35,2021-07-25 0:00,
TE 2282,90600,27.6kV,50,47,10,2.6732E-05,0,0.00093534,30,35,2021-08-12 0:00,
TE 7652,90601,27.6kV,50,14,12,2.67285E-05,0,0.000935218,27,35,2021-07-06 0:00,
TE 395,90600,27.6kV,50,25,9,2.67245E-05,0,0.000935075,29,35,2021-08-23 0:00,
TE 2605,90600,27.6kV,50,46,13,2.6723E-05,0,0.000935024,29,35,2021-06-06 0:00,
TE 2604,90600,27.6kV,50,46,15,2.67225E-05,0,0.000935007,31,35,2021-08-29 0:00,
TE 9273,90601,27.6kV,50,3,10,2.67214E-05,0,0.000934969,46.46,35,2022-03-22 0:00,
TE 377,90604,27.6kV,75,20,18,2.67133E-05,0,0.000934687,56.3775,35,2022-02-03 0:00,
TE 4193,90605,27.6kV,75,36,16,2.67002E-05,0,0.000934228,33,35,2021-07-05 0:00,
TE 4792,90460,27.6kV,150,35,1,2.66971E-05,0,0.000934118,50.205,35,2022-01-26 0:00,
TE 5732,90600,27.6kV,50,26,13,2.66952E-05,0,0.000934051,30,35,2021-06-28 0:00,
TE 6233,90601,27.6kV,50,4,7,2.66943E-05,0,0.000934021,29.57,35,2022-01-28 0:00,
TE 2106,90604,27.6kV,75,10,18,2.66913E-05,0,0.000933917,46.1175,35,2022-01-29 0:00,
T 3650,91075,4.16kV,37,54,9,2.66889E-05,0,0.000933831,29.6185,35,2022-01-26 0:00,
TE 7165,90601,27.6kV,50,18,11,2.66866E-05,0,0.00093375,30.5,35,2021-06-11 0:00,
TE 1113,90601,27.6kV,50,21,8,2.6686E-05,0,0.000933731,29.5,35,2021-08-28 0:00,
TE 6101,90585,27.6kV,75,21,9,2.66609E-05,0,0.00093285,33.75,35,2021-08-21 0:00,
TE 8405,90601,27.6kV,50,9,11,2.66565E-05,0,0.000932698,30.5,35,2021-08-29 0:00,
TE 2823,90601,27.6kV,50,11,10,2.66536E-05,0,0.000932595,28,35,2021-09-12 0:00,
TE 7292,90601,27.6kV,50,17,10,2.66518E-05,0,0.000932534,32,35,2021-08-29 0:00,
TE 5473,90601,27.6kV,50,5,13,2.66507E-05,0,0.000932493,29,35,2021-07-05 0:00,
TE 1126,90601,27.6kV,50,10,10,2.66417E-05,0,0.000932179,31.5,35,2021-08-09 0:00,
TE 4433,90605,27.6kV,75,34,12,2.66361E-05,0,0.000931984,36.75,35,2021-06-28 0:00,
TE 5011,90600,27.6kV,50,32,12,2.66305E-05,0,0.000931787,26,35,2021-08-29 0:00,
TE 784,90601,27.6kV,50,21,17,2.66263E-05,0,0.000931642,29,35,2021-08-28 0:00,
TE 5546,90600,27.6kV,50,28,15,2.6623E-05,0,0.000931527,29.5,35,2021-08-24 0:00,
TE 8718,90601,27.6kV,50,7,11,2.66217E-05,0,0.000931482,29,35,2021-08-29 0:00,
TE 6526,90601,27.6kV,50,21,12,2.66199E-05,0,0.000931416,31.5,35,2021-07-25 0:00,
TE 7398,90713,27.6kV,150,11,12,2.6615E-05,0,0.000931247,100.5,35,2021-07-05 0:00,
TE 7184,90601,27.6kV,50,17,10,2.66132E-05,0,0.000931182,25.5,35,2021-08-06 0:00,
TE 536,90601,27.6kV,50,10,13,2.66105E-05,0,0.000931089,31,35,2021-06-27 0:00,
TE 5194,90600,27.6kV,50,30,14,2.66084E-05,0,0.000931016,24.5,35,2021-07-05 0:00,
TE 5195,90600,27.6kV,50,30,16,2.6608E-05,0,0.000931002,27,35,2021-07-05 0:00,
TE 6135,90601,27.6kV,50,21,8,2.66071E-05,0,0.00093097,29,35,2021-07-04 0:00,
T 9384,91365,27.6kV,75,28,21,2.66038E-05,0,0.000930855,57.75,35,2021-08-22 0:00,
TE 298,90601,27.6kV,50,9,10,2.66036E-05,0,0.000930845,29.5,35,2021-06-27 0:00,
TE 5131,90600,27.6kV,50,32,12,2.66019E-05,0,0.000930787,26.92,35,2022-01-03 0:00,
TE 6958,90601,27.6kV,50,19,14,2.65864E-05,0,0.000930246,29.5,35,2021-08-24 0:00,
T 9511,91350,27.6kV,25,27,1,2.65853E-05,0,0.000930207,15.25,35,2021-08-09 0:00,
T 1815,91085,4.16kV,75,32,24,2.65832E-05,0,0.000930133,65.25,35,2021-06-28 0:00,
TE 3169,90600,27.6kV,50,43,13,2.65825E-05,0,0.000930109,27.5,35,2021-09-27 0:00,
T 9830,91355,27.6kV,111,25,8,2.65803E-05,0,0.00093003,65.49,35,2021-08-24 0:00,
T 10544,91365,27.6kV,75,2,39,2.65797E-05,0,0.000930011,65.3175,35,2022-01-15 0:00,
TE 1520,90600,27.6kV,50,32,10,2.65752E-05,0,0.000929854,29.5,35,2021-08-09 0:00,
TE 7521,90601,27.6kV,50,16,13,2.65735E-05,0,0.000929793,28.5,35,2021-08-09 0:00,
TE 1343,90601,27.6kV,50,18,11,2.65589E-05,0,0.000929282,25.5,35,2021-08-21 0:00,
TE 7416,90728,27.6kV,500,17,17,2.65527E-05,0,0.000929066,310,35,2021-08-26 0:00,
TE 6030,90462,27.6kV,150,9,1,2.65513E-05,0,0.000929015,31.5,35,2021-07-05 0:00,
T 11962,91360,27.6kV,50,3,9,2.65487E-05,0,0.000928925,41,35,2021-08-22 0:00,
TE 7250,90601,27.6kV,50,18,13,2.65471E-05,0,0.000928871,28.5,35,2021-07-04 0:00,
TE 9214,90601,27.6kV,50,3,14,2.65442E-05,0,0.000928767,24.5,35,2021-06-27 0:00,
TE 8456,90601,27.6kV,50,8,12,2.6532E-05,0,0.000928343,26,35,2021-06-06 0:00,
TE 4678,90600,27.6kV,50,34,11,2.6524E-05,0,0.000928063,28.5,35,2021-06-28 0:00,
TE 7914,90601,27.6kV,50,14,13,2.65206E-05,0,0.000927942,27.5,35,2021-08-29 0:00,
TE 2167,90600,27.6kV,50,46,10,2.6515E-05,0,0.000927745,30,35,2021-07-06 0:00,
T 2634,91080,4.16kV,50,61,16,2.65132E-05,0,0.000927684,47,35,2021-08-29 0:00,
TE 8738,90601,27.6kV,50,6,12,2.65128E-05,0,0.000927671,27.5,35,2021-08-19 0:00,
T 11877,91440,27.6kV,75,7,60,2.65015E-05,0,0.000927273,57.0375,35,2022-01-21 0:00,
TE 3467,90610,27.6kV,100,34,17,2.64946E-05,0,0.000927034,79,35,2021-07-06 0:00,
TE 4842,90600,27.6kV,50,33,12,2.64878E-05,0,0.000926795,26,35,2021-08-22 0:00,
TE 4988,90600,27.6kV,50,32,9,2.64848E-05,0,0.000926691,26,35,2021-06-06 0:00,
TE 8828,90601,27.6kV,50,5,10,2.64832E-05,0,0.000926632,29,35,2021-07-06 0:00,
TE 2312,90601,27.6kV,50,15,12,2.64608E-05,0,0.000925851,27,35,2021-08-29 0:00,
TE 5913,90600,27.6kV,50,25,17,2.64567E-05,0,0.000925708,30.5,35,2021-06-06 0:00,
TE 738,90600,27.6kV,50,26,8,2.64548E-05,0,0.000925639,31.5,35,2021-08-08 0:00,
TE 5590,90600,27.6kV,50,28,14,2.64537E-05,0,0.000925602,27,35,2021-08-29 0:00,
TE 8508,90601,27.6kV,50,8,8,2.64533E-05,0,0.000925588,24,35,2021-06-20 0:00,
TE 138,90115,4.16kV,75,50,11,2.64477E-05,0,0.000925393,37.7325,35,2022-01-21 0:00,
T 11026,91365,27.6kV,75,12,23,2.64461E-05,0,0.000925334,63.75,35,2021-08-09 0:00,
TE 5208,90601,27.6kV,50,11,16,2.64422E-05,0,0.000925201,30,35,2021-08-29 0:00,
T 10793,91360,27.6kV,50,7,16,2.64373E-05,0,0.000925027,46.5,35,2021-06-28 0:00,
TE 9025,90601,27.6kV,50,4,12,2.64369E-05,0,0.000925015,40.5,35,2021-05-01 0:00,
TE 1085,90601,27.6kV,50,53,10,2.64348E-05,0,0.00092494,28,35,2021-08-24 0:00,
TE 9110,90601,27.6kV,50,4,15,2.64137E-05,0,0.000924204,25.5,35,2021-08-22 0:00,
TE 5318,90600,27.6kV,50,28,12,2.641E-05,0,0.000924071,24.5,35,2021-06-13 0:00,
TE 1006,90601,27.6kV,50,11,10,2.64066E-05,0,0.000923955,27,35,2021-08-30 0:00,
TE 482,90601,27.6kV,50,10,10,2.64045E-05,0,0.00092388,30,35,2021-08-21 0:00,
TE 3109,90605,27.6kV,75,44,14,2.63963E-05,0,0.000923594,34.5,35,2021-07-25 0:00,
TE 4862,90462,27.6kV,150,34,1,2.63961E-05,0,0.000923586,40.5,35,2021-08-26 0:00,
TE 8841,90601,27.6kV,50,5,11,2.63917E-05,0,0.000923433,26.5,35,2021-08-29 0:00,
TE 2735,90601,27.6kV,50,10,9,2.63913E-05,0,0.000923419,31,35,2021-06-28 0:00,
T 9200,91360,27.6kV,50,29,16,2.63737E-05,0,0.000922803,43.5,35,2021-06-28 0:00,
TE 686,90601,27.6kV,50,8,9,2.6373E-05,0,0.000922778,29.59,35,2022-04-14 0:00,
TE 518,90601,27.6kV,50,12,10,2.63708E-05,0,0.000922701,27,35,2021-06-06 0:00,
T 10220,91355,27.6kV,37,22,12,2.63695E-05,0,0.000922654,32.1493,35,2022-03-03 0:00,
TE 2788,90605,27.6kV,75,45,14,2.63638E-05,0,0.000922457,36.75,35,2021-08-29 0:00,
T 11354,91365,27.6kV,75,9,27,2.63621E-05,0,0.000922397,63.75,35,2021-07-06 0:00,
TE 5263,90605,27.6kV,75,32,16,2.63593E-05,0,0.0009223,34.5,35,2021-08-21 0:00,
TE 3862,90605,27.6kV,75,36,15,2.63589E-05,0,0.000922284,37.5,35,2021-08-29 0:00,
TE 2895,90601,27.6kV,50,11,13,2.63497E-05,0,0.000921963,27.33,35,2022-02-13 0:00,
TE 2230,90604,27.6kV,75,18,14,2.63494E-05,0,0.000921951,34.5,35,2021-08-22 0:00,
TE 4698,90600,27.6kV,50,33,10,2.63407E-05,0,0.000921648,31.5,35,2021-07-05 0:00,
TE 5166,90472,27.6kV,300,4,28,2.63368E-05,0,0.000921511,192,35,2021-08-11 0:00,
TE 6696,90601,27.6kV,50,20,24,2.63366E-05,0,0.000921504,22.5,35,2021-08-29 0:00,
T 9303,91360,27.6kV,50,29,19,2.63303E-05,0,0.000921283,45.5,35,2021-06-06 0:00,
TE 8617,90462,27.6kV,150,7,1,2.63288E-05,0,0.000921233,33,35,2021-06-29 0:00,
TE 534,90601,27.6kV,50,10,9,2.63273E-05,0,0.00092118,27,35,2021-08-09 0:00,
TE 149,90601,27.6kV,50,10,9,2.6326E-05,0,0.000921133,31.5,35,2021-07-25 0:00,
TE 6171,90132,8.32kV,50,24,1,2.63247E-05,0,0.000921087,38,35,2021-06-12 0:00,
TE 4011,90605,27.6kV,75,32,12,2.63029E-05,0,0.000920326,33,35,2021-08-29 0:00,
TE 2512,90605,27.6kV,50,5,8,2.62955E-05,0,0.000920066,26.5,35,2021-06-06 0:00,
TE 3025,90481,27.6kV,500,43,1,2.6293E-05,0,0.000919978,255,35,2021-07-06 0:00,
TE 8854,90601,27.6kV,50,6,14,2.62919E-05,0,0.000919939,32,35,2021-08-22 0:00,
TE 5047,90605,27.6kV,75,32,13,2.62877E-05,0,0.000919794,33,35,2021-06-08 0:00,
TE 544,90601,27.6kV,50,10,10,2.62763E-05,0,0.000919396,26.5,35,2021-06-06 0:00,
TE 969,90601,27.6kV,50,19,12,2.62756E-05,0,0.000919369,30.5,35,2021-06-27 0:00,
TE 7385,90601,27.6kV,50,17,10,2.62755E-05,0,0.000919367,28.5,35,2021-09-19 0:00,
TE 5138,90600,27.6kV,50,32,13,2.62736E-05,0,0.0009193,25.02,35,2022-01-09 0:00,
TE 2757,90605,27.6kV,75,11,12,2.62723E-05,0,0.000919255,36.75,35,2021-08-09 0:00,
TE 3776,90605,27.6kV,75,38,12,2.6265E-05,0,0.000918998,35.25,35,2021-08-29 0:00,
TE 2127,90601,27.6kV,50,12,10,2.62588E-05,0,0.000918784,27,35,2021-08-24 0:00,
TE 9141,90601,27.6kV,50,4,12,2.62544E-05,0,0.000918629,28.97,35,2022-04-27 0:00,
TE 7413,90601,27.6kV,50,17,13,2.62532E-05,0,0.000918588,29,35,2021-06-06 0:00,
TE 9149,90601,27.6kV,50,4,14,2.62532E-05,0,0.000918588,30.78,35,2021-12-05 0:00,
TE 4749,90605,27.6kV,75,33,15,2.62527E-05,0,0.000918568,36,35,2021-08-09 0:00,
TE 4774,90605,27.6kV,75,33,14,2.6252E-05,0,0.000918544,38.25,35,2021-07-06 0:00,
TE 2252,90605,27.6kV,75,45,13,2.62479E-05,0,0.000918399,36,35,2021-07-06 0:00,
TE 4645,90600,27.6kV,50,34,12,2.62376E-05,0,0.000918042,25.5,35,2021-06-27 0:00,
TE 8767,90601,27.6kV,50,6,9,2.62286E-05,0,0.000917727,27,35,2021-08-29 0:00,
TE 5924,90601,27.6kV,50,4,12,2.62275E-05,0,0.000917689,28,35,2021-08-25 0:00,
TE 7655,90462,27.6kV,150,6,1,2.62266E-05,0,0.000917657,46.5,35,2021-09-07 0:00,
T 9550,91360,27.6kV,50,28,21,2.62129E-05,0,0.000917177,41.5,35,2021-06-06 0:00,
TE 4935,90465,27.6kV,225,30,28,2.62117E-05,0,0.000917135,198,35,2021-06-29 0:00,
TE 1851,90601,27.6kV,50,11,9,2.62108E-05,0,0.000917104,27.5,35,2021-07-20 0:00,
TE 1759,90601,27.6kV,50,11,10,2.62092E-05,0,0.000917046,29.5,35,2021-08-07 0:00,
T 2156,91080,4.16kV,50,3,20,2.62046E-05,0,0.000916886,48,35,2021-08-29 0:00,
TE 3216,90605,27.6kV,75,36,12,2.62012E-05,0,0.000916768,33.75,35,2021-08-24 0:00,
TE 198,90601,27.6kV,50,22,9,2.62001E-05,0,0.000916728,26,35,2021-06-06 0:00,
T 8848,91370,27.6kV,100,29,32,2.61999E-05,0,0.000916723,91,35,2021-08-29 0:00,
TE 178,90601,27.6kV,50,17,7,2.61998E-05,0,0.000916717,25,35,2021-07-04 0:00,
TE 5382,90715,27.6kV,225,27,1,2.61989E-05,0,0.000916687,186.75,35,2021-09-21 0:00,
TE 200,90601,27.6kV,50,22,9,2.61905E-05,0,0.000916392,26.5,35,2021-06-27 0:00,
TE 129,90082,4.16kV,50,11,6,2.61897E-05,0,0.000916366,26,35,2021-07-06 0:00,
T 8023,91360,27.6kV,50,27,23,2.61727E-05,0,0.000915769,44,35,2021-08-24 0:00,
TE 2181,90601,27.6kV,50,4,7,2.61692E-05,0,0.000915648,26,35,2021-06-27 0:00,
TE 2186,90604,27.6kV,75,48,12,2.61674E-05,0,0.000915583,33.9675,35,2022-01-15 0:00,
T 11360,91365,27.6kV,75,9,34,2.6163E-05,0,0.000915429,80.0775,35,2022-03-23 0:00,
TE 2592,90601,27.6kV,50,22,9,2.61574E-05,0,0.000915235,28.5,35,2021-08-24 0:00,
TE 9086,90601,27.6kV,50,5,17,2.61535E-05,0,0.000915098,31.09,35,2022-04-27 0:00,
T 11366,91365,27.6kV,75,9,34,2.61514E-05,0,0.000915025,69.3075,35,2022-01-29 0:00,
TE 6110,90134,8.32kV,50,4,4,2.61341E-05,0,0.00091442,24.5,35,2021-06-06 0:00,
TE 5081,90600,27.6kV,50,32,14,2.61326E-05,0,0.000914368,28.83,35,2022-02-06 0:00,
TE 342,90601,27.6kV,50,7,9,2.61169E-05,0,0.000913818,25.5,35,2021-08-08 0:00,
TE 6718,90601,27.6kV,50,20,11,2.61157E-05,0,0.000913774,26.5,35,2021-05-23 0:00,
TE 4014,90605,27.6kV,75,36,13,2.6115E-05,0,0.000913751,33.75,35,2021-08-29 0:00,
T 2462,91070,4.16kV,25,61,8,2.61133E-05,0,0.000913692,23,35,2021-08-09 0:00,
TE 5117,90600,27.6kV,50,11,14,2.61133E-05,0,0.000913691,26.5,35,2021-08-29 0:00,
T 9147,91365,27.6kV,75,29,26,2.61097E-05,0,0.000913565,63.75,35,2021-06-28 0:00,
TE 8589,90601,27.6kV,50,8,12,2.61092E-05,0,0.000913547,29.5,35,2021-06-06 0:00,
TE 5420,90605,27.6kV,75,29,14,2.61047E-05,0,0.000913389,36,35,2021-06-27 0:00,
TE 4519,90604,27.6kV,75,18,15,2.61045E-05,0,0.000913382,39.2625,35,2022-01-11 0:00,
TE 8614,90601,27.6kV,50,7,11,2.60981E-05,0,0.000913161,29,35,2021-09-27 0:00,
TE 5189,90605,27.6kV,75,32,17,2.60948E-05,0,0.000913044,36,35,2021-06-06 0:00,
TE 6770,90733,27.6kV,750,11,2,2.60936E-05,0,0.000913004,436.35,35,2022-04-25 0:00,
TE 9199,90601,27.6kV,50,4,12,2.60766E-05,0,0.000912407,31,35,2021-08-25 0:00,
TE 5737,90600,27.6kV,50,26,14,2.60679E-05,0,0.000912102,32.5,35,2021-08-29 0:00,
TE 1882,90601,27.6kV,50,11,10,2.60647E-05,0,0.000911991,32.72,35,2022-03-28 0:00,
TE 6879,90601,27.6kV,50,20,11,2.60637E-05,0,0.000911956,27.5,35,2021-08-29 0:00,
TE 8485,90601,27.6kV,50,8,11,2.60634E-05,0,0.000911945,26.5,35,2021-06-06 0:00,
TE 154,90601,27.6kV,50,10,7,2.60629E-05,0,0.000911928,27,35,2021-06-29 0:00,
TE 9056,90601,27.6kV,50,5,9,2.60552E-05,0,0.00091166,26.34,35,2022-01-15 0:00,
TE 5582,90601,27.6kV,50,28,10,2.60308E-05,0,0.000910806,26.5,35,2021-07-05 0:00,
TE 7773,90601,27.6kV,50,14,11,2.60196E-05,0,0.000910412,28,35,2021-06-12 0:00,
TE 4270,90601,27.6kV,50,5,11,2.60185E-05,0,0.000910373,26.93,35,2021-11-14 0:00,
TE 2096,90604,27.6kV,75,10,12,2.60085E-05,0,0.000910024,41.58,35,2022-02-14 0:00,
TE 124,90082,4.16kV,50,24,6,2.60041E-05,0,0.000909869,25.5,35,2021-06-06 0:00,
TE 8994,90601,27.6kV,50,5,12,2.60008E-05,0,0.000909754,30,35,2021-08-29 0:00,
TE 2957,90605,27.6kV,75,45,14,2.59987E-05,0,0.000909682,33.75,35,2021-08-29 0:00,
TE 1203,90601,27.6kV,50,8,11,2.59832E-05,0,0.000909138,29,35,2021-08-29 0:00,
T 10320,91345,27.6kV,10,21,2,2.5981E-05,0,0.000909061,12.09,35,2022-02-05 0:00,
T 10910,91360,27.6kV,50,13,19,2.59729E-05,0,0.000908778,46,35,2021-08-21 0:00,
TE 6128,90601,27.6kV,50,6,12,2.59723E-05,0,0.000908757,30,35,2021-06-27 0:00,
TE 8349,90601,27.6kV,50,10,12,2.59705E-05,0,0.000908694,24,35,2021-08-29 0:00,
TE 5464,90601,27.6kV,50,23,10,2.59666E-05,0,0.000908559,29.5,35,2021-06-05 0:00,
TE 2419,90601,27.6kV,50,10,11,2.59661E-05,0,0.000908541,27.5,35,2021-08-21 0:00,
TE 3967,90605,27.6kV,75,34,14,2.59625E-05,0,0.000908416,34.5,35,2021-06-27 0:00,
TE 4994,90605,27.6kV,75,32,8,2.59574E-05,0,0.000908236,44.85,35,2022-01-10 0:00,
TE 6651,90601,27.6kV,50,21,12,2.59571E-05,0,0.000908228,31.5,35,2021-07-06 0:00,
T 2446,91070,4.16kV,25,31,7,2.59447E-05,0,0.000907793,22.75,35,2021-06-27 0:00,
TE 7358,90601,27.6kV,50,17,13,2.59408E-05,0,0.000907655,34.5,35,2021-08-28 0:00,
TE 4015,90605,27.6kV,75,34,14,2.59406E-05,0,0.00090765,36,35,2021-08-28 0:00,
T 9765,91360,27.6kV,50,23,20,2.59391E-05,0,0.000907594,44.5,35,2021-08-26 0:00,
TE 8412,90601,27.6kV,50,9,10,2.59338E-05,0,0.000907412,28.5,35,2021-08-28 0:00,
TE 517,90601,27.6kV,50,12,10,2.59326E-05,0,0.000907368,27,35,2021-07-05 0:00,
TE 7629,90601,27.6kV,50,16,10,2.59319E-05,0,0.000907345,26.5,35,2021-07-06 0:00,
TE 165,90601,27.6kV,50,22,6,2.59275E-05,0,0.00090719,26.5,35,2021-08-29 0:00,
TE 8568,90601,27.6kV,50,8,10,2.59246E-05,0,0.00090709,30,35,2021-06-27 0:00,
TE 968,90601,27.6kV,50,19,8,2.59242E-05,0,0.000907074,33,35,2021-07-25 0:00,
TE 5097,90605,27.6kV,75,32,15,2.59238E-05,0,0.00090706,38.25,35,2021-08-29 0:00,
TE 7775,90601,27.6kV,50,14,14,2.59058E-05,0,0.000906431,28,35,2021-07-26 0:00,
TE 4973,90600,27.6kV,50,32,14,2.59043E-05,0,0.000906377,27,35,2021-08-09 0:00,
TE 7524,90728,27.6kV,500,16,1,2.5904E-05,0,0.000906367,235,35,2021-08-26 0:00,
TE 523,90601,27.6kV,50,11,9,2.58959E-05,0,0.000906084,27.5,35,2021-06-28 0:00,
TE 812,90448,27.6kV,75,20,1,2.58947E-05,0,0.000906044,54.75,35,2021-08-26 0:00,
TE 9166,90601,27.6kV,50,4,11,2.58892E-05,0,0.000905849,45,35,2021-05-01 0:00,
T 701,91075,4.16kV,37,17,7,2.58865E-05,0,0.000905756,26.64,35,2021-07-15 0:00,
T 10777,91360,27.6kV,50,15,16,2.58812E-05,0,0.000905569,42.5,35,2021-08-22 0:00,
TE 8675,90728,27.6kV,500,7,2,2.58784E-05,0,0.000905473,315,35,2021-06-29 0:00,
TE 5019,90605,27.6kV,75,32,17,2.58776E-05,0,0.000905444,33.75,35,2021-06-27 0:00,
TE 6295,90601,27.6kV,50,24,12,2.58773E-05,0,0.000905434,27.5,35,2021-07-04 0:00,
TE 1752,90601,27.6kV,50,12,9,2.5877E-05,0,0.000905422,27.5,35,2021-06-06 0:00,
TE 4420,90601,27.6kV,50,21,10,2.58745E-05,0,0.000905337,30,35,2021-09-05 0:00,
TE 9016,90601,27.6kV,50,4,13,2.58736E-05,0,0.000905303,28,35,2021-08-29 0:00,
TE 2026,90601,27.6kV,50,20,8,2.58685E-05,0,0.000905127,28,35,2021-06-29 0:00,
T 10312,91355,27.6kV,37,22,7,2.58666E-05,0,0.000905061,28.12,35,2021-08-08 0:00,
TE 4464,90605,27.6kV,75,34,14,2.58654E-05,0,0.000905019,35.25,35,2021-06-27 0:00,
TE 7598,90601,27.6kV,50,16,8,2.58653E-05,0,0.000905013,28,35,2021-07-15 0:00,
TE 125,90082,4.16kV,50,11,7,2.58646E-05,0,0.000904991,28.43,35,2021-12-27 0:00,
T 10534,91410,27.6kV,150,19,2,2.5862E-05,0,0.0009049,96,35,2021-06-29 0:00,
TE 798,90601,27.6kV,50,12,9,2.58599E-05,0,0.000904823,25,35,2021-06-06 0:00,
TE 4699,90605,27.6kV,75,45,14,2.58562E-05,0,0.000904696,38.25,35,2021-07-05 0:00,
TE 196,90601,27.6kV,50,22,9,2.58549E-05,0,0.000904652,27,35,2021-06-28 0:00,
TE 1128,90601,27.6kV,50,9,10,2.58496E-05,0,0.000904465,28.5,35,2021-08-21 0:00,
TE 5613,90600,27.6kV,50,26,14,2.58454E-05,0,0.000904318,27,35,2021-06-05 0:00,
TE 6807,90723,27.6kV,300,9,4,2.58438E-05,0,0.000904263,174,35,2021-06-29 0:00,
TE 8975,90083,4.16kV,50,15,14,2.58349E-05,0,0.00090395,31.87,35,2021-11-14 0:00,
TE 3822,90605,27.6kV,75,37,12,2.5834E-05,0,0.00090392,57.3675,35,2022-01-29 0:00,
TE 1005,90601,27.6kV,50,11,10,2.58339E-05,0,0.000903917,27.5,35,2021-08-29 0:00,
TE 9165,90601,27.6kV,50,4,11,2.58293E-05,0,0.000903753,27.5,35,2021-08-22 0:00,
TE 1670,90604,27.6kV,75,11,14,2.58197E-05,0,0.000903417,39.36,35,2022-02-13 0:00,
T 11208,91345,27.6kV,10,6,1,2.58065E-05,0,0.000902955,10.3,35,2021-07-06 0:00,
T 10198,91345,27.6kV,10,23,2,2.57997E-05,0,0.000902718,11.98,35,2022-03-27 0:00,
T 8918,91365,27.6kV,75,30,17,2.57984E-05,0,0.000902674,69.75,35,2021-07-25 0:00,
TE 6586,90601,27.6kV,50,10,11,2.57959E-05,0,0.000902585,40.03,35,2022-01-15 0:00,
TE 3558,90601,27.6kV,50,10,13,2.57914E-05,0,0.00090243,27,35,2021-06-06 0:00,
TE 2934,90600,27.6kV,50,11,16,2.57695E-05,0,0.000901661,30.5,35,2021-08-29 0:00,
TE 516,90601,27.6kV,50,12,12,2.57685E-05,0,0.000901627,31,35,2021-07-25 0:00,
TE 1772,90601,27.6kV,50,11,11,2.57627E-05,0,0.000901426,29,35,2021-07-25 0:00,
TE 2675,90600,27.6kV,50,11,14,2.57624E-05,0,0.000901414,28,35,2021-08-29 0:00,
T 3552,91060,4.16kV,10,61,1,2.57612E-05,0,0.000901372,10.7,35,2021-11-12 0:00,
TE 5524,90600,27.6kV,50,28,8,2.57575E-05,0,0.000901243,25,35,2021-05-23 0:00,
TE 2047,90467,27.6kV,225,20,1,2.57482E-05,0,0.000900916,130.5,35,2021-06-09 0:00,
TE 3969,90604,27.6kV,75,22,17,2.57478E-05,0,0.000900902,31.5,35,2021-06-06 0:00,
T 11801,91360,27.6kV,50,4,31,2.57463E-05,0,0.000900849,48.49,35,2022-02-06 0:00,
TE 5088,90605,27.6kV,75,33,14,2.57385E-05,0,0.000900576,32.25,35,2021-07-06 0:00,
TE 1540,90604,27.6kV,75,11,14,2.57383E-05,0,0.00090057,56.9025,35,2022-01-08 0:00,
TE 2427,90601,27.6kV,50,11,10,2.5738E-05,0,0.000900558,27,35,2021-08-29 0:00,
TE 8411,90601,27.6kV,50,9,11,2.57325E-05,0,0.000900368,30,35,2021-06-28 0:00,
TE 8074,90462,27.6kV,150,13,1,2.57265E-05,0,0.000900158,45,35,2021-06-07 0:00,
TE 8397,90601,27.6kV,50,9,10,2.57249E-05,0,0.0009001,28,35,2021-07-06 0:00,
TE 2714,90600,27.6kV,50,45,17,2.57249E-05,0,0.0009001,25.5,35,2021-06-05 0:00,
TE 8331,90601,27.6kV,50,28,9,2.57196E-05,0,0.000899917,26,35,2021-08-29 0:00,
TE 2153,90601,27.6kV,50,12,11,2.57193E-05,0,0.000899904,29,35,2021-06-28 0:00,
TE 4681,90605,27.6kV,75,33,10,2.57178E-05,0,0.000899852,28.5,35,2021-07-25 0:00,
TE 2916,90601,27.6kV,50,12,14,2.57173E-05,0,0.000899836,29,35,2021-07-25 0:00,
T 9334,91350,27.6kV,25,25,8,2.5705E-05,0,0.000899405,27,35,2021-08-29 0:00,
TE 5335,90605,27.6kV,75,43,8,2.57035E-05,0,0.000899352,32.25,35,2021-08-29 0:00,
TE 945,90601,27.6kV,50,21,10,2.56947E-05,0,0.000899043,27.035,35,2021-12-25 0:00,
TE 2828,90601,27.6kV,50,9,10,2.56851E-05,0,0.000898709,31.68,35,2022-01-15 0:00,
TE 4374,90604,27.6kV,75,18,14,2.56848E-05,0,0.0008987,51.78,35,2021-12-07 0:00,
T 11160,91355,27.6kV,37,10,11,2.56842E-05,0,0.000898678,29.97,35,2021-06-28 0:00,
TE 4633,90467,27.6kV,225,42,3,2.56826E-05,0,0.000898623,141.48,35,2022-01-12 0:00,
TE 7203,90601,27.6kV,50,17,9,2.56692E-05,0,0.000898151,28,35,2021-06-06 0:00,
TE 7354,90601,27.6kV,50,17,8,2.56653E-05,0,0.000898016,25.5,35,2021-08-09 0:00,
TE 3670,90604,27.6kV,75,12,10,2.56566E-05,0,0.000897713,54.5325,35,2022-01-29 0:00,
T 9499,91365,27.6kV,75,28,28,2.56543E-05,0,0.000897633,63,35,2021-08-21 0:00,
TE 2098,90601,27.6kV,50,11,13,2.56511E-05,0,0.00089752,34.95,35,2022-03-13 0:00,
TE 9415,90601,27.6kV,50,4,13,2.56503E-05,0,0.00089749,24.5,35,2021-06-27 0:00,
T 2464,91075,4.16kV,37,61,11,2.565E-05,0,0.000897482,31.45,35,2021-07-06 0:00,
TE 1815,90601,27.6kV,50,7,12,2.56489E-05,0,0.000897444,30.68,35,2022-02-14 0:00,
TE 4487,90605,27.6kV,75,42,15,2.56474E-05,0,0.00089739,34.5,35,2021-07-06 0:00,
TE 2754,90601,27.6kV,50,12,10,2.56467E-05,0,0.000897367,28,35,2021-08-29 0:00,
TE 5130,90600,27.6kV,50,32,13,2.56413E-05,0,0.000897176,25.96,35,2021-12-12 0:00,
TE 543,90601,27.6kV,50,10,8,2.56396E-05,0,0.000897117,26.5,35,2021-07-25 0:00,
TE 6405,90601,27.6kV,50,22,9,2.5636E-05,0,0.000896993,28.5,35,2021-08-20 0:00,
TE 5427,90601,27.6kV,50,4,11,2.56343E-05,0,0.000896933,28.5,35,2021-06-06 0:00,
TE 5765,90600,27.6kV,50,25,14,2.56339E-05,0,0.000896919,28,35,2021-08-29 0:00,
T 9901,91350,27.6kV,25,7,1,2.56333E-05,0,0.000896897,22.465,35,2022-03-22 0:00,
TE 2264,90605,27.6kV,75,47,13,2.56289E-05,0,0.000896741,35.25,35,2021-08-29 0:00,
TE 2852,90601,27.6kV,50,12,8,2.56272E-05,0,0.000896684,29.5,35,2021-08-29 0:00,
T 9372,91360,27.6kV,50,28,13,2.56234E-05,0,0.000896548,43,35,2021-07-26 0:00,
TE 5602,90600,27.6kV,50,11,13,2.562E-05,0,0.000896431,27.5,35,2021-08-28 0:00,
TE 2965,90601,27.6kV,50,10,11,2.56031E-05,0,0.000895839,28,35,2021-08-29 0:00,
TE 2532,90604,27.6kV,75,18,16,2.56018E-05,0,0.000895793,29.25,35,2021-07-20 0:00,
TE 9247,90601,27.6kV,50,4,13,2.55986E-05,0,0.000895684,26,35,2021-08-08 0:00,
T 1826,91080,4.16kV,50,61,15,2.55897E-05,0,0.00089537,50,35,2021-06-06 0:00,
TE 107,90601,27.6kV,50,10,10,2.55894E-05,0,0.00089536,28.5,35,2021-06-27 0:00,
T 11283,91365,27.6kV,75,9,30,2.5588E-05,0,0.000895313,66,35,2021-06-27 0:00,
TE 2237,90601,27.6kV,50,11,9,2.5581E-05,0,0.000895068,25,35,2021-07-27 0:00,
TE 1293,90601,27.6kV,50,19,9,2.55756E-05,0,0.000894877,27,35,2021-08-21 0:00,
TE 5007,90600,27.6kV,50,30,14,2.55747E-05,0,0.000894845,33.5,35,2021-08-22 0:00,
T 11454,91360,27.6kV,50,7,12,2.55583E-05,0,0.000894274,40.5,35,2021-06-28 0:00,
TE 3013,90601,27.6kV,50,12,10,2.55529E-05,0,0.000894082,27.5,35,2021-07-06 0:00,
TE 3942,90605,27.6kV,75,36,10,2.55509E-05,0,0.000894013,30,35,2021-06-09 0:00,
TE 2290,90601,27.6kV,50,17,9,2.55499E-05,0,0.00089398,26,35,2021-06-06 0:00,
TE 2729,90600,27.6kV,50,24,12,2.55463E-05,0,0.000893853,25.5,35,2021-08-30 0:00,
TE 6296,90601,27.6kV,50,14,13,2.55433E-05,0,0.000893747,26.5,35,2021-06-29 0:00,
TE 5162,90601,27.6kV,50,22,13,2.55417E-05,0,0.000893693,26,35,2021-06-27 0:00,
TE 551,90601,27.6kV,50,22,7,2.55407E-05,0,0.000893658,23.5,35,2021-07-25 0:00,
TE 1834,90601,27.6kV,50,17,10,2.55397E-05,0,0.000893623,26.5,35,2021-08-12 0:00,
T 10610,91355,27.6kV,37,18,11,2.5537E-05,0,0.000893527,29.6,35,2021-08-23 0:00,
TE 9111,90601,27.6kV,50,4,10,2.55332E-05,0,0.000893393,24,35,2021-08-28 0:00,
TE 694,90600,27.6kV,50,30,9,2.55291E-05,0,0.000893252,27.5,35,2021-06-06 0:00,
TE 5182,90605,27.6kV,75,32,12,2.55226E-05,0,0.000893022,29.25,35,2021-06-13 0:00,
TE 4173,90605,27.6kV,75,34,14,2.55208E-05,0,0.000892959,34.5,35,2021-06-10 0:00,
TE 5545,90462,27.6kV,150,4,1,2.55098E-05,0,0.000892574,28.5,35,2021-07-25 0:00,
T 10776,91360,27.6kV,50,16,13,2.55047E-05,0,0.000892397,48,35,2021-08-29 0:00,
TE 3032,90605,27.6kV,75,32,13,2.54928E-05,0,0.000891982,33.75,35,2021-06-28 0:00,
TE 2959,90605,27.6kV,75,45,13,2.54928E-05,0,0.000891979,39,35,2021-08-29 0:00,
TE 9134,90601,27.6kV,50,4,13,2.54923E-05,0,0.000891963,30.48,35,2022-02-27 0:00,
TE 4701,90600,27.6kV,50,33,11,2.54881E-05,0,0.000891815,29,35,2021-08-29 0:00,
TE 9335,90608,27.6kV,100,3,25,2.54728E-05,0,0.000891281,85,35,2021-07-26 0:00,
TE 3794,90605,27.6kV,75,38,13,2.54709E-05,0,0.000891213,34.5,35,2021-08-21 0:00,
T 10065,91365,27.6kV,75,11,21,2.54614E-05,0,0.000890883,64.5,35,2021-08-29 0:00,
TE 9018,90601,27.6kV,50,4,12,2.54604E-05,0,0.000890845,30.34,35,2022-02-12 0:00,
TE 4294,90604,27.6kV,75,11,16,2.54568E-05,0,0.00089072,30.75,35,2021-08-24 0:00,
TE 5825,90600,27.6kV,50,25,12,2.54527E-05,0,0.000890576,26,35,2021-08-29 0:00,
T 8997,91360,27.6kV,50,30,26,2.54496E-05,0,0.000890469,46.07,35,2022-01-31 0:00,
TE 4449,90610,27.6kV,100,34,16,2.54474E-05,0,0.000890393,75,35,2021-08-29 0:00,
TE 807,90601,27.6kV,50,22,11,2.54392E-05,0,0.000890105,28,35,2021-06-29 0:00,
TE 2696,90605,27.6kV,75,46,12,2.5433E-05,0,0.000889886,35.25,35,2021-07-07 0:00,
TE 4604,90605,27.6kV,75,34,14,2.54241E-05,0,0.000889577,29.25,35,2021-06-27 0:00,
TE 5381,90465,27.6kV,225,29,94,2.54207E-05,0,0.000889459,137.25,35,2021-06-28 0:00,
T 10341,91365,27.6kV,75,21,23,2.54193E-05,0,0.00088941,68.25,35,2021-08-22 0:00,
TE 3252,90601,27.6kV,50,7,14,2.54173E-05,0,0.00088934,33,35,2021-08-29 0:00,
T 9517,91360,27.6kV,50,3,21,2.54097E-05,0,0.000889073,42,35,2021-06-28 0:00,
TE 8792,90601,27.6kV,50,6,16,2.54084E-05,0,0.000889026,33,35,2021-09-20 0:00,
TE 197,90601,27.6kV,50,22,9,2.54082E-05,0,0.000889022,28.5,35,2021-08-29 0:00,
TE 4058,90604,27.6kV,75,10,12,2.54054E-05,0,0.000888921,54.8625,35,2022-03-12 0:00,
TE 7276,90601,27.6kV,50,17,13,2.54034E-05,0,0.000888853,30.5,35,2021-08-29 0:00,
TE 5610,90600,27.6kV,50,27,15,2.54033E-05,0,0.000888848,26,35,2021-06-11 0:00,
T 2006,91085,4.16kV,75,2,30,2.54009E-05,0,0.000888764,65.25,35,2021-08-29 0:00,
T 2941,91075,4.16kV,37,17,15,2.54006E-05,0,0.000888755,29.23,35,2021-07-06 0:00,
TE 2224,90600,27.6kV,50,47,11,2.53954E-05,0,0.000888573,28,35,2021-07-04 0:00,
TE 4600,90601,27.6kV,50,6,10,2.53924E-05,0,0.000888467,25,35,2021-06-06 0:00,
TE 3610,90600,27.6kV,50,42,8,2.53918E-05,0,0.000888448,47.33,35,2022-01-16 0:00,
TE 277,90601,27.6kV,50,10,10,2.53884E-05,0,0.000888329,27,35,2021-09-08 0:00,
TE 1102,90601,27.6kV,50,9,7,2.53842E-05,0,0.000888179,26,35,2021-08-19 0:00,
TE 7162,90601,27.6kV,50,18,12,2.53796E-05,0,0.000888018,30,35,2021-08-29 0:00,
TE 4636,90605,27.6kV,75,33,16,2.53745E-05,0,0.000887842,35.25,35,2021-07-05 0:00,
TE 5135,90600,27.6kV,50,32,12,2.53596E-05,0,0.000887321,27,35,2021-08-12 0:00,
TE 8988,90601,27.6kV,50,4,10,2.53565E-05,0,0.000887211,37.65,35,2022-03-30 0:00,
TE 8116,90601,27.6kV,50,10,7,2.53496E-05,0,0.000886969,31.5,35,2021-08-29 0:00,
TE 9098,90601,27.6kV,50,3,14,2.53481E-05,0,0.000886919,28.5,35,2021-08-28 0:00,
TE 3003,90605,27.6kV,75,44,12,2.53466E-05,0,0.000886865,39,35,2021-08-29 0:00,
TE 1123,90601,27.6kV,50,13,7,2.53358E-05,0,0.000886486,25,35,2021-05-23 0:00,
TE 4794,90605,27.6kV,75,33,14,2.53347E-05,0,0.000886447,36,35,2021-08-29 0:00,
T 11230,91370,27.6kV,100,10,43,2.53299E-05,0,0.000886282,84,35,2021-08-29 0:00,
TE 507,90601,27.6kV,50,47,13,2.53258E-05,0,0.000886136,46.68,35,2022-01-25 0:00,
TE 3323,90601,27.6kV,50,11,11,2.5321E-05,0,0.000885968,26,35,2021-08-29 0:00,
TE 864,90604,27.6kV,75,21,14,2.53165E-05,0,0.000885811,43.6875,35,2022-01-27 0:00,
TE 692,90601,27.6kV,50,21,10,2.53137E-05,0,0.000885714,28,35,2021-06-28 0:00,
TE 8591,90601,27.6kV,50,8,13,2.53008E-05,0,0.000885261,30.5,35,2021-06-06 0:00,
TE 2595,90601,27.6kV,50,22,10,2.52968E-05,0,0.000885121,34,35,2021-06-06 0:00,
TE 6084,90565,27.6kV,75,21,8,2.52964E-05,0,0.000885108,33.75,35,2021-08-21 0:00,
TE 7442,90713,27.6kV,150,14,10,2.52925E-05,0,0.000884972,103.5,35,2021-08-30 0:00,
TE 2799,90601,27.6kV,50,24,10,2.52915E-05,0,0.000884936,27.5,35,2021-08-12 0:00,
TE 5134,90600,27.6kV,50,32,12,2.52896E-05,0,0.000884871,26,35,2021-08-22 0:00,
T 10018,91360,27.6kV,50,14,2,2.52887E-05,0,0.000884839,37.5,35,2021-08-04 0:00,
TE 4165,90601,27.6kV,50,2,16,2.52874E-05,0,0.000884794,26.5,35,2021-08-09 0:00,
TE 3529,90082,4.16kV,50,40,10,2.52842E-05,0,0.000884683,30.5,35,2021-08-09 0:00,
TE 8631,90601,27.6kV,50,7,13,2.52813E-05,0,0.00088458,24,35,2021-07-06 0:00,
TE 3238,90600,27.6kV,50,30,13,2.52772E-05,0,0.000884437,27.5,35,2021-07-05 0:00,
TE 8674,90601,27.6kV,50,6,12,2.52767E-05,0,0.000884417,24.5,35,2021-08-29 0:00,
TE 4269,90600,27.6kV,50,35,12,2.52751E-05,0,0.000884364,28.35,35,2022-02-06 0:00,
TE 6393,90601,27.6kV,50,22,11,2.52728E-05,0,0.000884282,30.5,35,2021-08-21 0:00,
TE 6126,90601,27.6kV,50,6,13,2.52661E-05,0,0.000884048,27,35,2021-06-05 0:00,
TE 369,90601,27.6kV,50,21,10,2.52587E-05,0,0.000883788,26,35,2021-08-24 0:00,
TE 1023,90601,27.6kV,50,12,8,2.52579E-05,0,0.000883762,25,35,2021-06-27 0:00,
TE 2413,90601,27.6kV,50,14,12,2.52548E-05,0,0.000883652,29,35,2021-08-29 0:00,
TE 9081,90601,27.6kV,50,4,11,2.52476E-05,0,0.000883402,29,35,2021-08-22 0:00,
TE 2730,90600,27.6kV,50,45,12,2.52429E-05,0,0.000883237,24.5,35,2021-08-29 0:00,
T 9098,91365,27.6kV,75,22,31,2.52404E-05,0,0.000883149,82.2825,35,2022-02-05 0:00,
TE 4478,90605,27.6kV,75,34,15,2.52255E-05,0,0.000882627,36,35,2021-07-05 0:00,
TE 9516,90601,27.6kV,50,2,8,2.52227E-05,0,0.000882529,26,35,2021-07-06 0:00,
TE 2796,90605,27.6kV,75,46,14,2.52179E-05,0,0.000882363,35.25,35,2021-07-06 0:00,
TE 3340,90604,27.6kV,75,20,15,2.52135E-05,0,0.000882209,36,35,2021-08-21 0:00,
TE 2581,90601,27.6kV,50,14,8,2.5208E-05,0,0.000882014,27,35,2021-08-28 0:00,
TE 1993,90601,27.6kV,50,11,10,2.51922E-05,0,0.000881464,29,35,2021-08-29 0:00,
TE 8110,90462,27.6kV,150,12,2,2.51802E-05,0,0.000881043,35.58,35,2022-01-10 0:00,
T 10601,91365,27.6kV,75,18,22,2.51665E-05,0,0.000880564,63,35,2021-08-29 0:00,
TE 6099,90585,27.6kV,75,21,9,2.51543E-05,0,0.000880137,30.75,35,2021-06-11 0:00,
TE 4723,90605,27.6kV,75,33,16,2.51439E-05,0,0.000879774,31.5,35,2021-07-06 0:00,
TE 5216,90605,27.6kV,75,33,12,2.51399E-05,0,0.000879633,32.25,35,2021-07-06 0:00,
T 7295,91358,8.32kV,25,37,1,2.51359E-05,0,0.000879492,25.2,35,2022-01-21 0:00,
TE 5862,90600,27.6kV,50,25,6,2.51347E-05,0,0.000879452,29,35,2021-07-04 0:00,
TE 7516,90601,27.6kV,50,16,6,2.51344E-05,0,0.000879439,26,35,2021-08-26 0:00,
TE 8752,90462,27.6kV,150,5,1,2.51266E-05,0,0.000879166,28.74,35,2021-12-07 0:00,
TE 4252,90605,27.6kV,75,35,11,2.51235E-05,0,0.00087906,28.5,35,2021-06-06 0:00,
TE 6752,90601,27.6kV,50,19,12,2.51058E-05,0,0.00087844,26.5,35,2021-08-21 0:00,
TE 8545,90601,27.6kV,50,8,13,2.5101E-05,0,0.000878273,25.5,35,2021-06-06 0:00,
TE 4498,90601,27.6kV,50,3,14,2.50806E-05,0,0.000877558,28.62,35,2022-01-22 0:00,
T 11275,91375,27.6kV,167,9,63,2.50769E-05,0,0.000877427,128.59,35,2021-08-22 0:00,
TE 6100,90585,27.6kV,75,21,8,2.50762E-05,0,0.000877403,30.75,35,2021-08-29 0:00,
T 10808,91355,27.6kV,111,15,7,2.50761E-05,0,0.000877399,62.16,35,2021-08-26 0:00,
TE 5510,90605,27.6kV,75,28,16,2.50745E-05,0,0.000877345,33,35,2021-07-05 0:00,
TE 4966,90605,27.6kV,75,32,16,2.50739E-05,0,0.000877325,33.75,35,2021-08-21 0:00,
TE 172,90601,27.6kV,50,17,11,2.50595E-05,0,0.00087682,28.5,35,2021-08-09 0:00,
TE 5528,90600,27.6kV,50,29,10,2.50517E-05,0,0.000876546,27,35,2021-08-29 0:00,
TE 6017,90600,27.6kV,50,24,13,2.50429E-05,0,0.00087624,28,35,2021-08-29 0:00,
TE 5095,90605,27.6kV,75,32,14,2.50342E-05,0,0.000875933,33,35,2021-06-06 0:00,
TE 5144,90601,27.6kV,50,4,12,2.50247E-05,0,0.000875601,25.5,35,2021-06-05 0:00,
TE 2676,90601,27.6kV,50,11,11,2.50106E-05,0,0.000875109,25,35,2021-08-29 0:00,
TE 3676,90605,27.6kV,75,38,9,2.50063E-05,0,0.000874957,36.75,35,2021-07-05 0:00,
T 7415,91536,8.32kV,25,42,5,2.50028E-05,0,0.000874835,22.5,35,2021-08-29 0:00,
TE 4872,90605,27.6kV,75,32,15,2.49798E-05,0,0.00087403,29.25,35,2021-08-29 0:00,
TE 5181,90605,27.6kV,75,32,16,2.49716E-05,0,0.000873744,33.75,35,2021-09-19 0:00,
TE 4939,90605,27.6kV,75,32,16,2.49692E-05,0,0.00087366,29.25,35,2021-07-06 0:00,
TE 3621,90600,27.6kV,50,12,10,2.49657E-05,0,0.000873538,29.5,35,2021-08-21 0:00,
TE 8108,90452,27.6kV,112,11,1,2.49654E-05,0,0.000873527,89.6,35,2021-08-29 0:00,
TE 5186,90601,27.6kV,50,20,12,2.49609E-05,0,0.000873369,28.5,35,2021-06-28 0:00,
TE 3800,90601,27.6kV,50,5,10,2.49539E-05,0,0.000873126,28.5,35,2021-08-09 0:00,
TE 2350,90601,27.6kV,50,15,7,2.49525E-05,0,0.000873076,25.5,35,2021-06-20 0:00,
TE 312,90601,27.6kV,50,9,10,2.49521E-05,0,0.000873063,27,35,2021-06-27 0:00,
TE 6210,90082,27.6kV,50,1,10,2.49463E-05,0,0.00087286,28.5,35,2021-06-06 0:00,
TE 4777,90604,27.6kV,75,20,10,2.49416E-05,0,0.000872694,31.5,35,2021-06-29 0:00,
T 7542,91534,8.32kV,10,62,1,2.49371E-05,0,0.000872538,13.15,35,2022-01-16 0:00,
TE 8547,90481,27.6kV,500,8,171,2.49371E-05,0,0.000872536,280,35,2021-08-29 0:00,
TE 2664,90601,27.6kV,50,6,12,2.49348E-05,0,0.000872457,34.94,35,2022-01-10 0:00,
TE 3111,90601,27.6kV,50,6,11,2.49335E-05,0,0.000872411,25,35,2021-07-18 0:00,
TE 3004,90605,27.6kV,75,44,12,2.49192E-05,0,0.000871911,31.5,35,2021-08-23 0:00,
TE 8846,90601,27.6kV,50,6,9,2.49191E-05,0,0.000871909,26,35,2021-07-06 0:00,
T 10325,91360,27.6kV,50,11,11,2.49177E-05,0,0.000871859,37.88,35,2022-01-30 0:00,
TE 3005,90601,27.6kV,50,10,10,2.49156E-05,0,0.000871783,29.5,35,2021-07-05 0:00,
TE 4752,90600,27.6kV,50,33,9,2.49046E-05,0,0.000871399,27,35,2021-06-06 0:00,
TE 5710,90600,27.6kV,50,11,8,2.48946E-05,0,0.000871049,24.5,35,2021-09-06 0:00,
TE 3054,90601,27.6kV,50,15,9,2.48916E-05,0,0.000870943,26.45,35,2022-02-06 0:00,
TE 3544,90460,27.6kV,150,40,4,2.48913E-05,0,0.000870933,13.5,35,2021-08-24 0:00,
TE 3106,90601,27.6kV,50,17,10,2.48866E-05,0,0.000870768,27,35,2021-07-26 0:00,
T 11601,91360,27.6kV,50,7,23,2.48821E-05,0,0.000870611,39.45,35,2022-02-23 0:00,
TE 5014,90605,27.6kV,75,27,13,2.48773E-05,0,0.000870443,29.25,35,2021-08-20 0:00,
TE 7892,90601,27.6kV,50,14,9,2.48772E-05,0,0.000870442,25.5,35,2021-08-17 0:00,
TE 7400,90723,27.6kV,300,11,8,2.48652E-05,0,0.000870022,150,35,2021-06-08 0:00,
TE 2310,90601,27.6kV,50,15,11,2.4846E-05,0,0.000869348,28,35,2021-06-28 0:00,
T 11138,91365,27.6kV,75,10,21,2.48339E-05,0,0.000868925,67.5,35,2021-08-20 0:00,
TE 5931,90601,27.6kV,50,10,11,2.48337E-05,0,0.00086892,25.5,35,2021-06-27 0:00,
TE 2023,90605,27.6kV,75,27,10,2.48282E-05,0,0.000868727,31.5,35,2021-08-29 0:00,
TE 280,90601,27.6kV,50,10,8,2.48253E-05,0,0.000868625,28.34,35,2021-12-24 0:00,
T 2781,91085,4.16kV,75,14,32,2.48244E-05,0,0.000868593,63,35,2021-08-08 0:00,
TE 470,90462,27.6kV,150,7,1,2.48141E-05,0,0.000868232,42,35,2021-06-08 0:00,
TE 1391,90083,4.16kV,50,5,8,2.48137E-05,0,0.00086822,31.5,35,2021-08-29 0:00,
TE 2519,90605,27.6kV,75,46,15,2.48072E-05,0,0.00086799,33,35,2021-07-05 0:00,
TE 5149,90600,27.6kV,50,32,24,2.48059E-05,0,0.000867945,18.5,35,2021-06-07 0:00,
TE 6438,90472,27.6kV,300,27,120,2.48038E-05,0,0.000867873,216,35,2021-08-29 0:00,
TE 1587,90604,27.6kV,75,15,12,2.48018E-05,0,0.000867803,41.85,35,2022-03-13 0:00,
TE 7176,90601,27.6kV,50,18,11,2.47999E-05,0,0.000867735,26.5,35,2021-07-05 0:00,
TE 5293,90600,27.6kV,50,29,12,2.47957E-05,0,0.000867588,27,35,2021-08-26 0:00,
TE 6369,90462,27.6kV,150,32,1,2.47951E-05,0,0.00086757,21.84,35,2022-02-14 0:00,
TE 6880,90601,27.6kV,50,20,10,2.47944E-05,0,0.000867545,26.5,35,2021-07-06 0:00,
TE 1099,90600,27.6kV,50,27,8,2.47852E-05,0,0.000867222,25.5,35,2021-08-09 0:00,
