transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 3051,90601,27.6kV,50,15,10,2.47833E-05,0,0.000867155,30,35,2021-08-29 0:00,
TE 2420,90604,27.6kV,75,12,9,2.4783E-05,0,0.000867146,32.25,35,2021-08-28 0:00,
TE 6502,90601,27.6kV,50,22,15,2.47744E-05,0,0.000866843,24.5,35,2021-06-28 0:00,
TE 941,90601,27.6kV,50,19,9,2.47719E-05,0,0.000866757,31.5,35,2021-06-28 0:00,
TE 1101,90600,27.6kV,50,27,8,2.47678E-05,0,0.000866612,29.5,35,2021-07-06 0:00,
TE 4539,90600,27.6kV,50,34,11,2.47556E-05,0,0.000866185,26.5,35,2021-06-06 0:00,
TE 2369,90605,27.6kV,75,47,12,2.4754E-05,0,0.00086613,33,35,2021-07-05 0:00,
TE 6401,90601,27.6kV,50,6,10,2.47444E-05,0,0.000865796,29,35,2021-08-29 0:00,
TE 7558,90601,27.6kV,50,16,15,2.47363E-05,0,0.00086551,24,35,2021-08-21 0:00,
T 9637,91350,27.6kV,25,28,4,2.47291E-05,0,0.000865258,25,35,2021-07-06 0:00,
TE 3200,90605,27.6kV,75,43,9,2.47241E-05,0,0.000865086,30.75,35,2021-07-26 0:00,
TE 2988,90601,27.6kV,50,6,12,2.47221E-05,0,0.000865012,27.5,35,2021-08-29 0:00,
TE 8636,90601,27.6kV,50,6,11,2.47206E-05,0,0.000864962,24,35,2021-06-06 0:00,
TE 5739,90600,27.6kV,50,26,12,2.47194E-05,0,0.000864921,28,35,2021-07-19 0:00,
TE 5295,90600,27.6kV,50,29,14,2.47093E-05,0,0.000864565,29,35,2021-08-29 0:00,
TE 6948,90601,27.6kV,50,19,13,2.46936E-05,0,0.000864016,26,35,2021-07-05 0:00,
TE 2104,90604,27.6kV,75,10,13,2.46903E-05,0,0.000863903,49.8675,35,2022-01-28 0:00,
TE 2695,90605,27.6kV,75,46,12,2.46847E-05,0,0.000863705,33,35,2021-07-06 0:00,
TE 1363,90601,27.6kV,50,24,9,2.46843E-05,0,0.000863691,31,35,2021-08-29 0:00,
T 11926,91360,27.6kV,50,3,18,2.46842E-05,0,0.000863689,44,35,2021-07-06 0:00,
T 8359,91355,27.6kV,37,18,9,2.46806E-05,0,0.000863562,30.71,35,2021-08-11 0:00,
TE 6093,90605,27.6kV,75,21,8,2.46768E-05,0,0.000863428,30,35,2021-07-19 0:00,
T 10724,91345,27.6kV,10,16,2,2.46719E-05,0,0.000863258,12.12,35,2022-01-16 0:00,
TE 5168,90605,27.6kV,75,32,16,2.4666E-05,0,0.000863051,33.75,35,2021-08-29 0:00,
TE 4055,90600,27.6kV,50,36,12,2.46651E-05,0,0.00086302,27,35,2021-07-25 0:00,
TE 765,90601,27.6kV,50,9,10,2.46613E-05,0,0.000862886,26.5,35,2021-06-28 0:00,
TE 3002,90605,27.6kV,75,44,13,2.46488E-05,0,0.000862449,33,35,2021-08-29 0:00,
TE 6529,90601,27.6kV,50,21,10,2.46476E-05,0,0.000862406,27.5,35,2021-06-11 0:00,
TE 1947,90601,27.6kV,50,21,9,2.46413E-05,0,0.000862188,30.5,35,2021-06-06 0:00,
TE 4637,90605,27.6kV,75,33,14,2.46401E-05,0,0.000862146,33,35,2021-06-06 0:00,
TE 4489,90600,27.6kV,50,34,11,2.46389E-05,0,0.000862102,28,35,2021-08-22 0:00,
TE 6148,90601,27.6kV,50,4,1,2.46352E-05,0,0.000861973,27,35,2021-07-06 0:00,
TE 8678,90462,27.6kV,150,7,4,2.46197E-05,0,0.000861432,33.015,35,2022-02-01 0:00,
TE 8527,90601,27.6kV,50,8,11,2.46177E-05,0,0.00086136,27,35,2021-08-29 0:00,
TE 6155,90084,4.16kV,75,36,4,2.46171E-05,0,0.000861339,40.8075,35,2022-01-21 0:00,
TE 9344,90601,27.6kV,50,4,13,2.46166E-05,0,0.000861321,26.5,35,2021-05-04 0:00,
TE 2375,90605,27.6kV,75,47,11,2.46109E-05,0,0.000861123,34.5,35,2021-08-29 0:00,
TE 6051,90460,27.6kV,150,36,2,2.46055E-05,0,0.000860934,9,35,2021-08-11 0:00,
TE 4358,90605,27.6kV,75,35,12,2.46013E-05,0,0.000860787,33.75,35,2021-08-29 0:00,
TE 5536,90600,27.6kV,50,28,7,2.45977E-05,0,0.000860662,24,35,2021-08-11 0:00,
TE 2018,90601,27.6kV,50,20,12,2.45933E-05,0,0.000860508,31.41,35,2022-03-12 0:00,
TE 479,90601,27.6kV,50,10,8,2.45924E-05,0,0.000860476,25.5,35,2021-06-07 0:00,
TE 3168,90600,27.6kV,50,43,14,2.45905E-05,0,0.000860409,28.5,35,2021-07-05 0:00,
T 11653,91365,27.6kV,75,6,22,2.45786E-05,0,0.000859994,68.25,35,2021-08-29 0:00,
TE 2913,90600,27.6kV,50,12,14,2.45762E-05,0,0.000859908,26.5,35,2021-07-04 0:00,
TE 2025,90601,27.6kV,50,20,8,2.4569E-05,0,0.000859656,24,35,2021-08-29 0:00,
T 12003,91365,27.6kV,75,2,48,2.45678E-05,0,0.000859617,55.5,35,2021-08-10 0:00,
TE 8491,90601,27.6kV,50,8,11,2.45676E-05,0,0.000859608,27.5,35,2021-08-29 0:00,
TE 1344,90601,27.6kV,50,18,8,2.45583E-05,0,0.000859284,27,35,2021-08-19 0:00,
T 8062,91365,27.6kV,75,36,18,2.45543E-05,0,0.000859144,56.25,35,2021-08-22 0:00,
TE 1594,90601,27.6kV,50,13,8,2.45527E-05,0,0.000859087,27,35,2021-06-06 0:00,
TE 2534,90604,27.6kV,75,15,12,2.45527E-05,0,0.000859086,50.5275,35,2022-01-15 0:00,
TE 8120,90481,27.6kV,500,10,75,2.4547E-05,0,0.000858886,270,35,2021-08-26 0:00,
TE 5137,90605,27.6kV,75,32,16,2.4543E-05,0,0.000858748,26.25,35,2021-08-10 0:00,
TE 4783,90605,27.6kV,75,32,14,2.4543E-05,0,0.000858746,36,35,2021-06-06 0:00,
T 11145,91355,27.6kV,37,10,13,2.45427E-05,0,0.000858736,26.64,35,2021-07-06 0:00,
TE 4297,90605,27.6kV,75,36,15,2.45387E-05,0,0.000858596,29.25,35,2021-07-06 0:00,
TE 155,90601,27.6kV,50,10,7,2.4537E-05,0,0.000858537,27,35,2021-07-06 0:00,
TE 2105,90601,27.6kV,50,10,10,2.45348E-05,0,0.00085846,35.45,35,2022-01-27 0:00,
TE 5294,90600,27.6kV,50,29,13,2.45323E-05,0,0.000858372,25.72,35,2021-11-14 0:00,
TE 6698,90601,27.6kV,50,20,24,2.45301E-05,0,0.000858294,20.5,35,2021-08-23 0:00,
TE 3227,90601,27.6kV,50,5,12,2.45222E-05,0,0.000858019,24.5,35,2021-08-09 0:00,
TE 9159,90601,27.6kV,50,4,12,2.45204E-05,0,0.000857958,25,35,2021-08-22 0:00,
TE 4938,90605,27.6kV,75,32,17,2.45074E-05,0,0.000857502,32.25,35,2021-07-06 0:00,
TE 4298,90605,27.6kV,75,36,16,2.45052E-05,0,0.000857425,31.5,35,2021-07-19 0:00,
T 10353,91360,27.6kV,50,21,28,2.45016E-05,0,0.000857298,42,35,2022-01-10 0:00,
TE 1942,90452,27.6kV,112,14,1,2.44994E-05,0,0.000857222,87.36,35,2021-08-29 0:00,
TE 1231,90601,27.6kV,50,18,8,2.44992E-05,0,0.000857215,23,35,2021-06-20 0:00,
TE 305,90601,27.6kV,50,9,9,2.44787E-05,0,0.000856497,30,35,2021-08-29 0:00,
TE 7107,90601,27.6kV,50,18,9,2.44783E-05,0,0.000856484,28.5,35,2021-08-24 0:00,
TE 3128,90601,27.6kV,50,12,11,2.44746E-05,0,0.000856354,26.5,35,2021-06-28 0:00,
TE 308,90601,27.6kV,50,9,7,2.44731E-05,0,0.000856301,25.5,35,2021-08-23 0:00,
T 10240,91360,27.6kV,50,22,14,2.44717E-05,0,0.000856253,44,35,2021-08-28 0:00,
TE 1455,90605,27.6kV,75,33,11,2.44457E-05,0,0.000855342,33,35,2021-08-09 0:00,
TE 4518,90605,27.6kV,75,34,18,2.44404E-05,0,0.000855156,40.5375,35,2022-01-30 0:00,
TE 9275,90601,27.6kV,50,3,11,2.44399E-05,0,0.00085514,33,35,2021-05-04 0:00,
TE 5386,90600,27.6kV,50,29,10,2.44389E-05,0,0.000855106,25,35,2021-06-06 0:00,
TE 814,90601,27.6kV,50,18,12,2.44386E-05,0,0.000855095,24.5,35,2021-08-28 0:00,
TE 2977,90450,27.6kV,112,40,13,2.44341E-05,0,0.000854935,77.28,35,2021-07-06 0:00,
TE 5114,90723,27.6kV,300,32,1,2.44251E-05,0,0.000854621,210,35,2021-06-28 0:00,
TE 3226,90605,27.6kV,50,5,11,2.44248E-05,0,0.000854611,24.5,35,2021-07-06 0:00,
TE 6339,90452,27.6kV,112,22,1,2.4424E-05,0,0.000854585,101.92,35,2021-09-14 0:00,
T 2652,91080,4.16kV,50,30,15,2.44213E-05,0,0.000854488,37.5,35,2021-07-05 0:00,
TE 8656,90601,27.6kV,50,7,9,2.44155E-05,0,0.000854286,24,35,2021-06-28 0:00,
TE 3485,90604,27.6kV,75,21,12,2.44118E-05,0,0.000854157,33,35,2021-08-29 0:00,
TE 3056,90605,27.6kV,75,24,17,2.44092E-05,0,0.000854065,35.25,35,2021-06-26 0:00,
TE 5704,90601,27.6kV,50,9,10,2.44004E-05,0,0.000853759,24.5,35,2021-08-29 0:00,
TE 1386,90601,27.6kV,50,20,12,2.43934E-05,0,0.000853512,25,35,2021-08-11 0:00,
TE 5727,90600,27.6kV,50,26,13,2.43933E-05,0,0.000853511,28.5,35,2021-08-29 0:00,
T 8333,91350,27.6kV,75,15,1,2.43898E-05,0,0.000853388,75,35,2021-06-29 0:00,
TE 3978,90605,27.6kV,75,36,12,2.4374E-05,0,0.000852836,36,35,2021-07-06 0:00,
TE 6650,90601,27.6kV,50,22,13,2.43687E-05,0,0.000852647,28.5,35,2021-06-28 0:00,
TE 2319,90462,27.6kV,150,7,1,2.43666E-05,0,0.000852576,15,35,2021-07-05 0:00,
TE 4353,90605,27.6kV,75,34,16,2.43645E-05,0,0.000852502,31.5,35,2021-08-29 0:00,
TE 5872,90600,27.6kV,50,11,14,2.43642E-05,0,0.000852492,27,35,2021-08-20 0:00,
TE 8978,90601,27.6kV,50,5,12,2.4364E-05,0,0.000852483,35,35,2022-02-26 0:00,
T 8777,91360,27.6kV,50,32,16,2.43632E-05,0,0.000852458,42,35,2021-06-29 0:00,
TE 7255,90723,27.6kV,300,18,1,2.43613E-05,0,0.000852388,174,35,2021-06-08 0:00,
TE 4825,90605,27.6kV,75,32,14,2.43517E-05,0,0.000852054,28.5,35,2021-06-05 0:00,
TE 1529,90604,27.6kV,75,22,12,2.43514E-05,0,0.000852044,36.0225,35,2021-12-05 0:00,
TE 8992,90601,27.6kV,50,5,12,2.43511E-05,0,0.000852034,31.5,35,2021-08-29 0:00,
TE 6127,90584,27.6kV,50,28,10,2.43466E-05,0,0.000851874,25,35,2021-07-05 0:00,
T 8853,91350,27.6kV,25,17,5,2.43432E-05,0,0.000851757,23.23,35,2022-02-15 0:00,
T 11178,91365,27.6kV,75,10,46,2.4333E-05,0,0.0008514,56.25,35,2021-08-29 0:00,
TE 7787,90601,27.6kV,50,14,12,2.43297E-05,0,0.000851283,27,35,2021-08-12 0:00,
TE 2955,90462,27.6kV,150,2,1,2.43213E-05,0,0.000850989,21,35,2021-06-29 0:00,
TE 5366,90462,27.6kV,150,13,4,2.43186E-05,0,0.000850896,25.38,35,2022-03-03 0:00,
TE 8635,90601,27.6kV,50,6,13,2.43169E-05,0,0.000850836,28.5,35,2021-06-06 0:00,
TE 425,90601,27.6kV,50,59,10,2.43163E-05,0,0.000850816,46,35,2021-06-27 0:00,
TE 6678,90601,27.6kV,50,21,11,2.43119E-05,0,0.000850663,27,35,2021-07-06 0:00,
TE 4068,90601,27.6kV,50,11,14,2.43118E-05,0,0.000850657,22.5,35,2021-06-27 0:00,
TE 4366,90600,27.6kV,50,35,11,2.43091E-05,0,0.000850563,30,35,2021-08-29 0:00,
T 10582,91360,27.6kV,50,18,14,2.43079E-05,0,0.000850521,42,35,2021-08-20 0:00,
TE 4984,90605,27.6kV,75,32,13,2.42999E-05,0,0.000850241,33,35,2021-06-29 0:00,
TE 6415,90601,27.6kV,50,22,13,2.42995E-05,0,0.000850229,29.5,35,2021-06-06 0:00,
TE 2513,90601,27.6kV,50,7,8,2.42986E-05,0,0.000850197,27,35,2021-06-28 0:00,
TE 2255,90601,27.6kV,50,15,9,2.4297E-05,0,0.000850138,24,35,2021-08-09 0:00,
TE 6494,90601,27.6kV,50,6,13,2.42924E-05,0,0.000849981,26.5,35,2021-08-29 0:00,
TE 976,90083,27.6kV,50,1,8,2.42886E-05,0,0.000849847,23.5,35,2021-08-21 0:00,
TE 6437,90601,27.6kV,50,22,7,2.42869E-05,0,0.000849786,28.5,35,2021-06-28 0:00,
T 1585,91085,4.16kV,75,14,16,2.42863E-05,0,0.000849766,64.5,35,2021-06-28 0:00,
TE 5217,90605,27.6kV,75,33,12,2.42857E-05,0,0.000849745,30,35,2021-06-06 0:00,
TE 223,90462,27.6kV,150,5,1,2.42768E-05,0,0.000849433,33.765,35,2022-04-17 0:00,
TE 8192,90601,27.6kV,50,11,8,2.42763E-05,0,0.000849415,25.5,35,2021-06-06 0:00,
TE 9019,90601,27.6kV,50,4,14,2.42724E-05,0,0.000849278,41.28,35,2021-12-06 0:00,
T 7472,91534,8.32kV,10,14,1,2.42668E-05,0,0.000849083,13.2,35,2021-12-24 0:00,
TE 396,90600,27.6kV,50,25,8,2.42513E-05,0,0.000848541,26.5,35,2021-06-06 0:00,
TE 4365,90601,27.6kV,50,6,10,2.42453E-05,0,0.000848332,30,35,2021-08-29 0:00,
TE 1703,90601,27.6kV,50,21,11,2.42427E-05,0,0.000848238,36.51,35,2022-02-05 0:00,
TE 3520,90601,27.6kV,50,9,11,2.42228E-05,0,0.000847544,24.5,35,2021-08-22 0:00,
TE 1756,90601,27.6kV,50,11,12,2.42209E-05,0,0.000847478,27,35,2021-07-06 0:00,
TE 7168,90601,27.6kV,50,18,10,2.42164E-05,0,0.000847319,24.5,35,2021-08-28 0:00,
TE 1217,90601,27.6kV,50,9,8,2.42107E-05,0,0.000847121,26.5,35,2022-02-22 0:00,
TE 5517,90082,4.16kV,50,40,12,2.42063E-05,0,0.000846966,28.5,35,2021-07-25 0:00,
TE 4076,90604,27.6kV,75,15,9,2.41878E-05,0,0.000846319,33.75,35,2021-08-29 0:00,
TE 145,90601,27.6kV,50,10,8,2.41825E-05,0,0.000846135,29.5,35,2021-08-22 0:00,
T 9732,91360,27.6kV,50,25,16,2.41717E-05,0,0.000845757,43,35,2021-07-25 0:00,
TE 1541,90604,27.6kV,75,11,17,2.41631E-05,0,0.000845455,39.4575,35,2022-01-29 0:00,
TE 5323,90605,27.6kV,75,30,15,2.41621E-05,0,0.000845422,32.25,35,2021-07-04 0:00,
TE 546,90601,27.6kV,50,10,8,2.41539E-05,0,0.000845135,27,35,2021-08-05 0:00,
TE 538,90601,27.6kV,50,10,9,2.41317E-05,0,0.000844356,30,35,2021-06-06 0:00,
TE 2493,90601,27.6kV,50,5,12,2.41102E-05,0,0.000843603,27,35,2021-08-29 0:00,
TE 5384,90600,27.6kV,50,2,12,2.40978E-05,0,0.000843171,24.95,35,2022-01-23 0:00,
T 10446,91360,27.6kV,50,22,16,2.40976E-05,0,0.000843165,42.5,35,2021-07-25 0:00,
TE 3977,90605,27.6kV,75,36,15,2.4093E-05,0,0.000843003,34.5,35,2021-06-27 0:00,
TE 5527,90601,27.6kV,50,2,11,2.40929E-05,0,0.000843,23.5,35,2021-08-28 0:00,
TE 9005,90470,27.6kV,1000,5,4,2.40908E-05,0,0.000842926,680,35,2021-09-14 0:00,
T 3845,91085,4.16kV,75,34,35,2.40823E-05,0,0.000842629,66,35,2021-09-12 0:00,
TE 3946,90610,27.6kV,50,6,16,2.40754E-05,0,0.000842387,45,35,2021-07-04 0:00,
T 9141,91360,27.6kV,50,29,18,2.40715E-05,0,0.000842248,47,35,2021-06-29 0:00,
TE 3180,90600,27.6kV,50,43,11,2.40709E-05,0,0.000842227,24.5,35,2021-07-25 0:00,
TE 8944,90481,27.6kV,500,5,156,2.40699E-05,0,0.000842195,265,35,2021-08-29 0:00,
TE 854,90601,27.6kV,50,12,8,2.40696E-05,0,0.000842183,28.5,35,2021-07-25 0:00,
TE 991,90601,27.6kV,50,19,8,2.40689E-05,0,0.000842158,26,35,2021-07-25 0:00,
TE 3254,90600,27.6kV,50,43,12,2.40687E-05,0,0.000842152,28,35,2021-08-22 0:00,
TE 5107,90605,27.6kV,75,33,16,2.40685E-05,0,0.000842143,31.5,35,2021-07-14 0:00,
TE 8924,90601,27.6kV,50,6,10,2.40591E-05,0,0.000841817,34.99,35,2022-04-03 0:00,
T 2543,91080,4.16kV,50,45,18,2.40556E-05,0,0.000841693,38.08,35,2022-01-09 0:00,
T 9236,91360,27.6kV,50,29,17,2.4054E-05,0,0.000841636,47,35,2021-06-06 0:00,
TE 4967,90605,27.6kV,75,32,15,2.40476E-05,0,0.000841412,33,35,2021-08-08 0:00,
T 8815,91365,27.6kV,75,31,28,2.40372E-05,0,0.000841049,59.25,35,2021-06-10 0:00,
TE 2159,90605,27.6kV,75,44,9,2.40299E-05,0,0.000840795,30,35,2021-08-29 0:00,
TE 1100,90600,27.6kV,50,27,9,2.40256E-05,0,0.000840644,27,35,2021-06-28 0:00,
TE 7260,90601,27.6kV,50,17,10,2.40253E-05,0,0.000840635,23,35,2021-08-29 0:00,
T 11534,91440,27.6kV,75,7,37,2.40244E-05,0,0.000840601,55.5,35,2021-08-29 0:00,
TE 8555,90601,27.6kV,50,7,9,2.40196E-05,0,0.000840432,27,35,2021-07-25 0:00,
TE 4796,90605,27.6kV,75,33,15,2.40121E-05,0,0.000840173,30.75,35,2021-06-06 0:00,
T 9172,91355,27.6kV,37,37,6,2.40101E-05,0,0.0008401,28.12,35,2021-07-05 0:00,
TE 6373,90601,27.6kV,50,22,10,2.40072E-05,0,0.000839999,25,35,2021-08-29 0:00,
TE 5237,90600,27.6kV,50,24,12,2.40008E-05,0,0.000839777,26.5,35,2021-06-27 0:00,
TE 2211,90601,27.6kV,50,9,9,2.39887E-05,0,0.000839353,27.5,35,2021-06-10 0:00,
TE 9017,90601,27.6kV,50,4,13,2.39879E-05,0,0.000839326,27.5,35,2021-08-28 0:00,
TE 4982,90605,27.6kV,75,32,11,2.39876E-05,0,0.000839314,29.25,35,2021-08-21 0:00,
TE 1671,90604,27.6kV,75,12,15,2.39852E-05,0,0.000839229,44.2725,35,2022-01-10 0:00,
TE 6413,90601,27.6kV,50,22,9,2.39832E-05,0,0.000839161,26.5,35,2021-06-28 0:00,
TE 4395,90600,27.6kV,50,34,12,2.39828E-05,0,0.000839147,27,35,2021-07-05 0:00,
TE 8881,90601,27.6kV,50,5,13,2.39822E-05,0,0.000839126,26,35,2021-06-05 0:00,
TE 3854,90600,27.6kV,50,36,11,2.3976E-05,0,0.000838908,30,35,2021-06-06 0:00,
TE 6402,90601,27.6kV,50,22,10,2.39668E-05,0,0.000838586,25.5,35,2021-08-09 0:00,
T 10939,91355,27.6kV,111,14,9,2.39652E-05,0,0.000838532,57.72,35,2021-05-21 0:00,
TE 3034,90605,27.6kV,75,44,14,2.3957E-05,0,0.000838242,33,35,2021-08-29 0:00,
TE 8758,90601,27.6kV,50,6,11,2.39556E-05,0,0.000838193,24,35,2021-07-26 0:00,
TE 6166,90601,27.6kV,50,6,5,2.39553E-05,0,0.000838184,15.73,35,2022-02-15 0:00,
TE 6245,90725,27.6kV,500,24,1,2.39542E-05,0,0.000838144,385,35,2021-09-14 0:00,
TE 5544,90601,27.6kV,50,4,10,2.39529E-05,0,0.000838099,25,35,2021-07-25 0:00,
T 10628,91345,27.6kV,30,19,1,2.39501E-05,0,0.000838001,24.6,35,2021-07-26 0:00,
TE 1673,90604,27.6kV,75,11,11,2.39474E-05,0,0.000837907,47.73,35,2022-01-22 0:00,
T 10579,91365,27.6kV,75,8,21,2.39471E-05,0,0.000837896,61.5,35,2021-07-06 0:00,
T 4346,91075,4.16kV,111,20,4,2.39457E-05,0,0.000837847,71.04,35,2021-06-29 0:00,
TE 4468,90601,27.6kV,50,19,7,2.39287E-05,0,0.000837254,26,35,2021-06-29 0:00,
TE 5515,90725,27.6kV,500,44,1,2.3924E-05,0,0.00083709,245,35,2021-07-05 0:00,
TE 2345,90605,27.6kV,75,47,9,2.39128E-05,0,0.000836697,31.5,35,2021-05-22 0:00,
TE 6399,90601,27.6kV,50,6,12,2.39082E-05,0,0.000836537,29.5,35,2021-08-24 0:00,
T 1136,91070,4.16kV,25,1,5,2.39068E-05,0,0.000836489,20,35,2021-06-09 0:00,
T 166,91070,4.16kV,25,21,6,2.389E-05,0,0.0008359,22.75,35,2021-06-30 0:00,
T 9787,91360,27.6kV,50,25,16,2.38873E-05,0,0.000835803,40,35,2021-08-29 0:00,
TE 2573,90601,27.6kV,50,5,8,2.38852E-05,0,0.000835732,42.59,35,2022-01-16 0:00,
TE 1831,90601,27.6kV,50,7,9,2.3871E-05,0,0.000835234,29.79,35,2022-01-24 0:00,
TE 3179,90600,27.6kV,50,43,11,2.38691E-05,0,0.000835168,31.5,35,2021-08-29 0:00,
TE 5109,90600,27.6kV,50,32,12,2.38616E-05,0,0.000834904,25,35,2021-08-29 0:00,
TE 1260,90601,27.6kV,50,18,1,2.38596E-05,0,0.000834836,22.5,35,2021-06-06 0:00,
T 10214,91425,27.6kV,501,12,1,2.38518E-05,0,0.000834563,382.8642,35,2022-01-06 0:00,
TE 128,90082,4.16kV,50,11,7,2.38404E-05,0,0.000834165,27,35,2021-08-29 0:00,
TE 1098,90600,27.6kV,50,27,7,2.38165E-05,0,0.000833328,25.67,35,2022-01-29 0:00,
TE 8350,90601,27.6kV,50,10,10,2.38143E-05,0,0.000833252,24.5,35,2021-07-25 0:00,
T 2045,91080,4.16kV,50,48,17,2.381E-05,0,0.0008331,37.5,35,2021-06-28 0:00,
T 9814,91365,27.6kV,75,11,26,2.38092E-05,0,0.000833072,61.5,35,2021-07-05 0:00,
TE 5471,90605,27.6kV,75,34,14,2.37975E-05,0,0.000832663,32.25,35,2021-06-05 0:00,
TE 4793,90605,27.6kV,75,33,14,2.37972E-05,0,0.000832653,31.5,35,2021-06-05 0:00,
TE 6213,90601,27.6kV,50,24,12,2.37962E-05,0,0.000832616,23.5,35,2021-05-23 0:00,
TE 6414,90601,27.6kV,50,22,12,2.37738E-05,0,0.000831832,25,35,2021-07-05 0:00,
TE 5735,90605,27.6kV,75,46,20,2.37698E-05,0,0.000831692,40.5,35,2021-09-14 0:00,
TE 3423,90600,27.6kV,50,28,10,2.37692E-05,0,0.000831672,28.5,35,2021-06-06 0:00,
T 5262,91075,4.16kV,37,8,11,2.37685E-05,0,0.000831649,29.6,35,2021-07-25 0:00,
T 9617,91360,27.6kV,50,31,16,2.37661E-05,0,0.000831565,42,35,2021-08-28 0:00,
T 1710,91075,4.16kV,37,59,13,2.37657E-05,0,0.000831551,29.6,35,2021-07-05 0:00,
TE 5252,90600,27.6kV,50,30,14,2.37641E-05,0,0.000831495,24.5,35,2021-08-21 0:00,
TE 9105,90601,27.6kV,50,5,10,2.37621E-05,0,0.000831425,25,35,2021-07-25 0:00,
TE 5028,90600,27.6kV,50,32,12,2.37612E-05,0,0.000831394,26.5,35,2021-08-29 0:00,
T 10204,91345,27.6kV,10,24,2,2.37517E-05,0,0.00083106,8.66,35,2022-03-02 0:00,
TE 2693,90605,27.6kV,75,45,10,2.375E-05,0,0.000831001,30,35,2021-08-22 0:00,
TE 7335,90462,27.6kV,150,7,1,2.37408E-05,0,0.000830678,18.96,35,2021-10-25 0:00,
TE 2111,90601,27.6kV,50,6,11,2.37259E-05,0,0.000830159,26,35,2021-06-28 0:00,
TE 5079,90600,27.6kV,50,30,14,2.37241E-05,0,0.000830095,24,35,2021-07-27 0:00,
TE 143,90601,27.6kV,50,10,9,2.37163E-05,0,0.000829822,27.5,35,2021-08-29 0:00,
TE 1956,90601,27.6kV,50,12,8,2.37082E-05,0,0.000829538,27,35,2021-07-05 0:00,
TE 2168,90601,27.6kV,50,13,10,2.37064E-05,0,0.000829474,26.5,35,2021-07-06 0:00,
TE 4039,90601,27.6kV,50,14,12,2.37058E-05,0,0.000829456,25.35,35,2022-01-09 0:00,
TE 5509,90605,27.6kV,75,28,15,2.36931E-05,0,0.000829011,29.25,35,2021-08-29 0:00,
T 9229,91365,27.6kV,75,32,17,2.36727E-05,0,0.000828297,60,35,2021-08-28 0:00,
T 8998,91360,27.6kV,50,30,14,2.36542E-05,0,0.00082765,48,35,2021-08-24 0:00,
TE 3214,90605,27.6kV,75,43,9,2.36529E-05,0,0.000827605,29.25,35,2021-06-07 0:00,
TE 1091,90448,27.6kV,75,30,1,2.36484E-05,0,0.000827446,57,35,2021-08-26 0:00,
TE 243,90601,27.6kV,50,9,8,2.36482E-05,0,0.00082744,25,35,2021-06-28 0:00,
TE 6082,90605,27.6kV,75,21,9,2.36211E-05,0,0.000826491,30.75,35,2021-07-05 0:00,
TE 2172,90600,27.6kV,50,33,10,2.36199E-05,0,0.000826448,26,35,2021-08-29 0:00,
TE 2636,90605,27.6kV,75,36,13,2.36149E-05,0,0.000826275,30.75,35,2021-07-06 0:00,
TE 4782,90605,27.6kV,75,32,15,2.36146E-05,0,0.000826264,30,35,2021-08-29 0:00,
TE 8955,90601,27.6kV,50,5,12,2.36102E-05,0,0.000826109,24.5,35,2021-06-27 0:00,
T 9799,91360,27.6kV,50,25,15,2.36076E-05,0,0.000826018,42,35,2021-08-23 0:00,
TE 4296,90605,27.6kV,75,35,14,2.36004E-05,0,0.000825765,32.25,35,2021-06-27 0:00,
TE 4356,90605,27.6kV,75,35,14,2.35931E-05,0,0.000825509,31.5,35,2021-08-29 0:00,
TE 331,90601,27.6kV,50,10,7,2.35912E-05,0,0.000825443,25.5,35,2021-08-28 0:00,
TE 7083,90601,27.6kV,50,19,5,2.35863E-05,0,0.000825274,23,35,2021-08-29 0:00,
TE 2300,90601,27.6kV,50,4,16,2.35858E-05,0,0.000825254,25.5,35,2021-06-06 0:00,
TE 4673,90600,27.6kV,50,34,5,2.35844E-05,0,0.000825207,24,35,2021-08-22 0:00,
T 9604,91350,27.6kV,25,28,10,2.35829E-05,0,0.000825154,23,35,2021-08-29 0:00,
TE 2506,90601,27.6kV,50,13,12,2.35824E-05,0,0.000825137,23.5,35,2021-06-20 0:00,
TE 3803,90601,27.6kV,50,7,7,2.35744E-05,0,0.000824855,26,35,2021-07-06 0:00,
TE 2522,90604,27.6kV,75,16,13,2.3569E-05,0,0.000824668,27.75,35,2021-08-22 0:00,
T 9512,91360,27.6kV,50,27,18,2.35662E-05,0,0.000824568,44.5,35,2021-07-25 0:00,
TE 1719,90601,27.6kV,50,10,11,2.35654E-05,0,0.000824543,30,35,2021-07-06 0:00,
TE 5351,90601,27.6kV,50,7,5,2.35648E-05,0,0.00082452,23,35,2021-06-11 0:00,
TE 5736,90601,27.6kV,50,26,11,2.35476E-05,0,0.000823917,26,35,2021-08-21 0:00,
TE 840,90601,27.6kV,50,22,8,2.35461E-05,0,0.000823867,29,35,2021-06-27 0:00,
TE 2433,90600,27.6kV,50,33,8,2.35444E-05,0,0.000823808,28,35,2021-07-06 0:00,
TE 6501,90601,27.6kV,50,21,14,2.35416E-05,0,0.000823711,26.5,35,2021-07-06 0:00,
T 9848,91355,27.6kV,37,42,8,2.3538E-05,0,0.000823582,29.23,35,2021-08-22 0:00,
TE 6965,90723,27.6kV,300,19,10,2.35364E-05,0,0.000823528,171,35,2021-06-29 0:00,
TE 5161,90601,27.6kV,50,6,16,2.35332E-05,0,0.000823416,24.5,35,2021-08-29 0:00,
T 11535,91440,27.6kV,75,7,40,2.35286E-05,0,0.000823253,64.38,35,2022-01-10 0:00,
TE 5871,90600,27.6kV,50,25,13,2.3526E-05,0,0.000823163,28,35,2021-07-25 0:00,
TE 430,90601,27.6kV,50,7,13,2.35125E-05,0,0.000822689,22.5,35,2021-07-06 0:00,
T 9174,91370,27.6kV,100,29,30,2.35107E-05,0,0.000822629,83,35,2021-06-28 0:00,
T 11524,91365,27.6kV,75,7,28,2.35068E-05,0,0.000822492,55.5,35,2021-07-06 0:00,
TE 6222,90462,27.6kV,150,4,1,2.35033E-05,0,0.000822368,9,35,2021-06-29 0:00,
T 2785,91080,4.16kV,150,18,1,2.35011E-05,0,0.000822293,117,35,2021-09-14 0:00,
T 4912,91075,4.16kV,37,59,6,2.34865E-05,0,0.00082178,25.53,35,2021-06-27 0:00,
TE 240,90601,27.6kV,50,9,7,2.34836E-05,0,0.000821679,24.5,35,2021-07-26 0:00,
TE 2097,90604,27.6kV,75,10,14,2.34798E-05,0,0.000821546,47.4975,35,2022-01-02 0:00,
TE 9163,90601,27.6kV,50,4,12,2.34716E-05,0,0.000821261,27.5,35,2021-08-29 0:00,
TE 2460,90601,27.6kV,50,14,12,2.34679E-05,0,0.00082113,23.5,35,2021-06-12 0:00,
TE 4514,90600,27.6kV,50,34,12,2.34608E-05,0,0.00082088,26,35,2021-07-05 0:00,
T 8344,91425,27.6kV,501,18,13,2.34503E-05,0,0.000820514,325.65,35,2021-08-11 0:00,
T 10206,91360,27.6kV,50,22,12,2.34485E-05,0,0.000820452,46,35,2021-08-29 0:00,
TE 3601,90082,4.16kV,50,39,2,2.34402E-05,0,0.000820161,22,35,2021-07-06 0:00,
TE 4210,90605,27.6kV,75,36,12,2.34357E-05,0,0.000820002,39,35,2021-08-05 0:00,
T 2063,91080,4.16kV,50,40,19,2.34353E-05,0,0.000819988,47,35,2021-08-29 0:00,
TE 179,90601,27.6kV,50,8,10,2.34169E-05,0,0.000819345,27,35,2021-08-24 0:00,
TE 9229,90601,27.6kV,50,4,13,2.34031E-05,0,0.000818865,30.11,35,2022-03-28 0:00,
TE 491,90601,27.6kV,50,22,11,2.33995E-05,0,0.000818737,27,35,2021-08-29 0:00,
TE 5085,90601,27.6kV,50,5,10,2.33982E-05,0,0.000818691,25,35,2021-07-05 0:00,
TE 142,90601,27.6kV,50,10,10,2.3397E-05,0,0.00081865,26.5,35,2021-08-28 0:00,
TE 2842,90601,27.6kV,50,19,11,2.33947E-05,0,0.00081857,24,35,2021-08-09 0:00,
TE 2978,90601,27.6kV,50,9,10,2.33917E-05,0,0.000818465,39.89,35,2022-01-22 0:00,
TE 5525,90600,27.6kV,50,28,9,2.33907E-05,0,0.00081843,25.5,35,2021-08-29 0:00,
TE 6256,90601,27.6kV,50,23,11,2.33849E-05,0,0.000818225,26.5,35,2021-07-18 0:00,
TE 3609,90605,27.6kV,75,42,10,2.33845E-05,0,0.000818213,51.84,35,2022-01-10 0:00,
TE 3853,90600,27.6kV,50,36,11,2.33803E-05,0,0.000818064,32.5,35,2021-08-29 0:00,
TE 2346,90601,27.6kV,50,15,9,2.33747E-05,0,0.000817871,26,35,2021-07-25 0:00,
TE 9106,90601,27.6kV,50,5,11,2.33643E-05,0,0.000817505,25.5,35,2021-07-14 0:00,
TE 152,90601,27.6kV,50,10,8,2.33633E-05,0,0.000817471,23.5,35,2021-08-26 0:00,
TE 5728,90600,27.6kV,50,26,13,2.33606E-05,0,0.000817374,25.5,35,2021-07-06 0:00,
TE 4454,90084,4.16kV,75,41,8,2.33546E-05,0,0.000817167,28.5,35,2021-07-25 0:00,
TE 2979,90604,27.6kV,75,9,12,2.335E-05,0,0.000817003,48.03,35,2022-01-10 0:00,
TE 8654,90601,27.6kV,50,7,8,2.33499E-05,0,0.000817001,28,35,2021-07-06 0:00,
TE 7735,90733,27.6kV,750,15,1,2.33493E-05,0,0.000816981,405,35,2021-09-21 0:00,
TE 8805,90601,27.6kV,50,6,8,2.33464E-05,0,0.000816878,25,35,2021-06-28 0:00,
TE 2962,90601,27.6kV,50,18,10,2.3346E-05,0,0.000816864,28.5,35,2021-08-29 0:00,
TE 2099,90601,27.6kV,50,10,12,2.33413E-05,0,0.0008167,36.62,35,2022-01-08 0:00,
T 9973,91355,27.6kV,37,23,20,2.33304E-05,0,0.00081632,29.341,35,2022-01-23 0:00,
TE 6898,90601,27.6kV,50,19,8,2.33233E-05,0,0.000816071,24.5,35,2021-08-28 0:00,
T 5790,91165,4.16kV,75,6,1,2.33022E-05,0,0.000815332,45.75,35,2021-07-07 0:00,
T 9449,91365,27.6kV,75,28,26,2.33015E-05,0,0.000815306,62.25,35,2021-08-24 0:00,
T 9681,91355,27.6kV,37,27,14,2.32958E-05,0,0.000815107,32.56,35,2021-06-28 0:00,
TE 5364,90462,27.6kV,150,32,1,2.32787E-05,0,0.000814512,18.405,35,2021-12-02 0:00,
TE 337,90601,27.6kV,50,10,7,2.32785E-05,0,0.000814505,27.5,35,2021-08-30 0:00,
TE 5111,90600,27.6kV,50,32,13,2.32729E-05,0,0.000814307,25.5,35,2021-08-10 0:00,
TE 6382,90601,27.6kV,50,22,8,2.32728E-05,0,0.000814302,24.5,35,2021-07-06 0:00,
T 9692,91355,27.6kV,37,27,11,2.32705E-05,0,0.000814222,31.45,35,2021-08-28 0:00,
TE 8863,90608,27.6kV,100,5,31,2.32659E-05,0,0.000814064,84,35,2021-08-23 0:00,
TE 1946,90600,27.6kV,50,25,7,2.32628E-05,0,0.000813952,26,35,2021-07-07 0:00,
T 919,91090,4.16kV,100,48,24,2.3262E-05,0,0.000813927,83,35,2021-08-29 0:00,
TE 4843,90600,27.6kV,50,33,13,2.32565E-05,0,0.000813732,28.5,35,2021-08-29 0:00,
TE 1513,90601,27.6kV,50,11,8,2.32487E-05,0,0.000813459,24,35,2021-07-05 0:00,
TE 8408,90601,27.6kV,50,9,10,2.32476E-05,0,0.000813424,23,35,2021-06-06 0:00,
T 8509,91410,27.6kV,150,9,2,2.32448E-05,0,0.000813323,159,35,2021-10-06 0:00,
TE 9052,90601,27.6kV,50,4,10,2.32422E-05,0,0.000813233,23,35,2021-06-26 0:00,
TE 1650,90601,27.6kV,50,9,8,2.32394E-05,0,0.000813135,23.5,35,2021-08-23 0:00,
TE 980,90083,27.6kV,50,2,9,2.32309E-05,0,0.000812838,24,35,2021-06-13 0:00,
TE 2527,90601,27.6kV,50,19,11,2.32271E-05,0,0.000812704,22,35,2021-08-29 0:00,
T 8982,91350,27.6kV,25,30,10,2.32253E-05,0,0.000812643,23.75,35,2021-07-13 0:00,
TE 1482,90601,27.6kV,50,20,11,2.32233E-05,0,0.000812573,26,35,2021-08-24 0:00,
T 5492,91075,4.16kV,37,53,15,2.32185E-05,0,0.000812405,29.97,35,2021-06-13 0:00,
T 11419,91370,27.6kV,100,8,44,2.32162E-05,0,0.000812323,80,35,2021-06-27 0:00,
TE 2379,90605,27.6kV,75,47,9,2.32154E-05,0,0.000812297,28.5,35,2021-08-29 0:00,
TE 5920,90600,27.6kV,50,24,13,2.32095E-05,0,0.000812088,27.5,35,2021-08-29 0:00,
TE 816,90601,27.6kV,50,18,12,2.32089E-05,0,0.000812069,21.67,35,2022-03-06 0:00,
TE 4065,90733,27.6kV,750,18,3,2.31958E-05,0,0.00081161,382.5,35,2021-08-09 0:00,
TE 3592,90605,27.6kV,75,42,8,2.31711E-05,0,0.000810746,44.1675,35,2022-01-30 0:00,
TE 4618,90600,27.6kV,50,33,11,2.3151E-05,0,0.000810041,21,35,2021-07-06 0:00,
TE 1094,90608,4.16kV,100,9,18,2.31481E-05,0,0.00080994,68,35,2021-08-29 0:00,
T 11225,91350,27.6kV,75,10,77,2.31462E-05,0,0.000809874,50.25,35,2021-08-26 0:00,
TE 1082,90601,27.6kV,50,53,7,2.31419E-05,0,0.000809722,25.5,35,2021-06-28 0:00,
TE 9230,90601,27.6kV,50,4,10,2.31396E-05,0,0.000809644,42.87,35,2022-03-28 0:00,
TE 2524,90601,27.6kV,50,15,10,2.31389E-05,0,0.000809619,31,35,2021-08-28 0:00,
TE 7557,90601,27.6kV,50,16,12,2.31383E-05,0,0.000809598,24.5,35,2021-06-08 0:00,
TE 9271,90601,27.6kV,50,3,11,2.31369E-05,0,0.000809548,35.87,35,2022-01-25 0:00,
TE 2781,90601,27.6kV,50,10,10,2.31257E-05,0,0.000809158,26,35,2021-08-29 0:00,
TE 5048,90605,27.6kV,75,32,13,2.31241E-05,0,0.0008091,25.5,35,2021-08-29 0:00,
TE 4647,90717,27.6kV,225,27,1,2.31181E-05,0,0.00080889,128.25,35,2021-06-29 0:00,
T 11961,91350,27.6kV,25,3,6,2.31092E-05,0,0.000808581,21.25,35,2021-06-29 0:00,
TE 5132,90600,27.6kV,50,32,12,2.31075E-05,0,0.000808519,26.5,35,2021-08-26 0:00,
TE 4385,90600,27.6kV,50,34,10,2.31042E-05,0,0.000808404,23.5,35,2021-07-05 0:00,
TE 9190,90601,27.6kV,50,3,12,2.30985E-05,0,0.000808206,35.68,35,2022-04-21 0:00,
TE 511,90601,27.6kV,50,8,12,2.30896E-05,0,0.000807893,31.5,35,2021-05-02 0:00,
TE 552,90601,27.6kV,50,22,8,2.30893E-05,0,0.000807885,21.5,35,2021-08-29 0:00,
TE 1943,90601,27.6kV,50,3,9,2.30881E-05,0,0.000807842,23.5,35,2021-07-05 0:00,
T 9577,91360,27.6kV,50,27,21,2.3087E-05,0,0.000807803,44,35,2021-08-29 0:00,
T 10234,91355,27.6kV,37,22,8,2.30767E-05,0,0.000807444,27.38,35,2021-08-29 0:00,
TE 1451,90604,27.6kV,75,21,12,2.30636E-05,0,0.000806985,50.61,35,2022-01-15 0:00,
T 10922,91365,27.6kV,75,17,24,2.30592E-05,0,0.000806831,54,35,2021-08-29 0:00,
TE 4517,90601,27.6kV,50,11,11,2.30578E-05,0,0.000806783,26,35,2021-06-27 0:00,
TE 7082,90601,27.6kV,50,11,8,2.30496E-05,0,0.000806495,26,35,2021-08-19 0:00,
TE 6089,90605,27.6kV,75,21,6,2.3046E-05,0,0.000806368,27.75,35,2021-08-07 0:00,
T 11952,91410,27.6kV,150,3,1,2.30435E-05,0,0.000806282,94.5,35,2021-06-04 0:00,
TE 473,90605,27.6kV,75,30,12,2.30415E-05,0,0.000806211,27.75,35,2021-06-07 0:00,
TE 3064,90600,27.6kV,50,44,10,2.30404E-05,0,0.000806172,23.5,35,2021-06-27 0:00,
T 11657,91360,27.6kV,50,6,16,2.3023E-05,0,0.000805564,42,35,2021-08-21 0:00,
TE 9412,90601,27.6kV,50,4,10,2.30085E-05,0,0.000805057,24,35,2021-06-06 0:00,
TE 141,90601,27.6kV,50,10,9,2.30048E-05,0,0.000804927,23.5,35,2021-08-23 0:00,
TE 5830,90600,27.6kV,50,25,11,2.30024E-05,0,0.000804843,29.5,35,2021-08-22 0:00,
T 167,91080,4.16kV,50,12,14,2.29972E-05,0,0.000804662,38.5,35,2021-07-05 0:00,
TE 2583,90605,27.6kV,75,46,10,2.29965E-05,0,0.000804636,29.25,35,2021-08-23 0:00,
TE 8064,90601,27.6kV,50,12,11,2.29699E-05,0,0.000803705,24.5,35,2021-06-28 0:00,
TE 8383,90601,27.6kV,50,9,13,2.29651E-05,0,0.000803537,28,35,2021-06-06 0:00,
TE 8346,90601,27.6kV,50,10,13,2.29606E-05,0,0.000803379,26,35,2021-08-29 0:00,
TE 476,90605,27.6kV,75,30,12,2.29557E-05,0,0.000803209,44.4375,35,2022-01-10 0:00,
TE 8435,90482,27.6kV,750,8,315,2.29552E-05,0,0.000803191,389.85,35,2021-10-24 0:00,
TE 5440,90601,27.6kV,50,20,15,2.29507E-05,0,0.000803032,26.5,35,2021-06-06 0:00,
T 2066,91080,4.16kV,50,47,15,2.29505E-05,0,0.000803026,42,35,2021-08-29 0:00,
TE 5750,90600,27.6kV,50,26,11,2.29492E-05,0,0.000802982,25,35,2021-08-26 0:00,
TE 8832,90299,27.6kV,150,6,2,2.29387E-05,0,0.000802614,57,35,2021-08-11 0:00,
TE 2943,90605,27.6kV,75,34,12,2.29345E-05,0,0.000802466,30,35,2021-08-29 0:00,
TE 4776,90601,27.6kV,50,15,8,2.29319E-05,0,0.000802377,27,35,2021-06-06 0:00,
TE 6094,90605,27.6kV,75,21,8,2.29242E-05,0,0.000802107,30,35,2021-06-06 0:00,
TE 2498,90600,27.6kV,50,46,10,2.29241E-05,0,0.000802103,25,35,2021-06-13 0:00,
T 11289,91350,27.6kV,25,9,7,2.29186E-05,0,0.000801911,20.25,35,2021-07-26 0:00,
TE 514,90601,27.6kV,50,11,9,2.29183E-05,0,0.0008019,28,35,2021-08-29 0:00,
T 7838,91363,8.32kV,50,122,8,2.29119E-05,0,0.000801675,40,35,2021-08-09 0:00,
T 11146,91360,27.6kV,50,10,15,2.29046E-05,0,0.000801419,42,35,2021-07-06 0:00,
TE 7372,90601,27.6kV,50,17,11,2.29042E-05,0,0.000801406,26,35,2021-08-28 0:00,
TE 2903,90604,27.6kV,75,10,13,2.29037E-05,0,0.000801389,28.5,35,2021-08-22 0:00,
TE 9225,90601,27.6kV,50,4,12,2.28959E-05,0,0.000801118,34.6,35,2022-04-01 0:00,
TE 281,90601,27.6kV,50,10,11,2.28926E-05,0,0.000801001,25,35,2021-08-21 0:00,
TE 9038,90601,27.6kV,50,5,12,2.28912E-05,0,0.000800953,28,35,2021-07-25 0:00,
T 9963,91360,27.6kV,50,24,24,2.28904E-05,0,0.000800924,43,35,2021-06-28 0:00,
TE 4394,90601,27.6kV,50,6,11,2.28878E-05,0,0.000800834,22.5,35,2021-06-09 0:00,
TE 2500,90601,27.6kV,50,10,9,2.28867E-05,0,0.000800794,24.5,35,2021-08-22 0:00,
TE 9333,90608,27.6kV,100,3,29,2.28639E-05,0,0.000799996,76,35,2021-08-29 0:00,
TE 5932,90600,27.6kV,50,24,12,2.28535E-05,0,0.000799633,23,35,2021-06-06 0:00,
TE 9000,90601,27.6kV,50,5,11,2.28476E-05,0,0.000799427,26.8,35,2022-03-28 0:00,
T 11064,91370,27.6kV,100,11,48,2.28465E-05,0,0.000799389,79,35,2021-08-25 0:00,
TE 8821,90601,27.6kV,50,5,13,2.28461E-05,0,0.000799373,27.5,35,2021-08-29 0:00,
TE 9270,90601,27.6kV,50,4,9,2.28441E-05,0,0.000799304,26.5,35,2021-07-04 0:00,
TE 1655,90604,27.6kV,75,9,12,2.28436E-05,0,0.000799285,46.77,35,2022-03-13 0:00,
TE 5694,90728,27.6kV,500,27,11,2.28395E-05,0,0.000799142,280,35,2021-07-05 0:00,
TE 2963,90601,27.6kV,50,10,10,2.28384E-05,0,0.000799105,24,35,2021-08-24 0:00,
TE 3966,90605,27.6kV,75,34,13,2.28235E-05,0,0.000798583,30.75,35,2021-06-27 0:00,
TE 1074,90601,27.6kV,50,10,7,2.28235E-05,0,0.000798582,33,35,2021-08-21 0:00,
T 3134,91080,4.16kV,50,13,19,2.2822E-05,0,0.000798531,39,35,2021-07-06 0:00,
TE 3823,90605,27.6kV,75,12,11,2.28172E-05,0,0.000798363,47.1675,35,2022-03-12 0:00,
TE 9232,90601,27.6kV,50,4,13,2.28172E-05,0,0.000798362,37,35,2022-01-20 0:00,
TE 4889,90605,27.6kV,75,32,12,2.28133E-05,0,0.000798227,26.25,35,2021-07-06 0:00,
TE 2302,90601,27.6kV,50,4,12,2.28117E-05,0,0.000798169,28,35,2021-06-06 0:00,
TE 293,90601,27.6kV,50,9,8,2.28064E-05,0,0.000797986,26,35,2021-07-04 0:00,
T 10378,91365,27.6kV,75,21,33,2.28031E-05,0,0.000797868,59.28,35,2022-02-13 0:00,
TE 1778,90601,27.6kV,50,20,11,2.27919E-05,0,0.000797478,22.5,35,2021-08-24 0:00,
TE 5336,90605,27.6kV,75,43,8,2.27876E-05,0,0.000797326,30,35,2021-07-25 0:00,
TE 5167,90605,27.6kV,75,32,14,2.27821E-05,0,0.000797134,27.75,35,2021-08-09 0:00,
TE 9201,90601,27.6kV,50,4,12,2.27741E-05,0,0.000796854,29.19,35,2022-01-09 0:00,
TE 2964,90601,27.6kV,50,44,11,2.27515E-05,0,0.000796065,26.5,35,2021-08-09 0:00,
TE 9202,90601,27.6kV,50,4,13,2.27431E-05,0,0.000795771,34.5,35,2022-02-19 0:00,
TE 5794,90601,27.6kV,50,9,13,2.27427E-05,0,0.000795756,25.5,35,2021-08-29 0:00,
TE 5519,90481,27.6kV,500,7,1,2.27328E-05,0,0.000795411,255,35,2021-06-28 0:00,
TE 3356,90600,27.6kV,50,43,14,2.27302E-05,0,0.000795317,26,35,2021-07-04 0:00,
TE 760,90601,27.6kV,50,9,9,2.27289E-05,0,0.000795273,25,35,2021-08-22 0:00,
TE 9209,90601,27.6kV,50,4,9,2.27277E-05,0,0.000795232,23.5,35,2021-07-06 0:00,
TE 5470,90600,27.6kV,50,28,13,2.27224E-05,0,0.000795047,25.5,35,2021-08-28 0:00,
T 9660,91360,27.6kV,50,26,21,2.27224E-05,0,0.000795044,44.5,35,2021-08-29 0:00,
TE 4873,90600,27.6kV,50,32,10,2.27204E-05,0,0.000794974,27,35,2021-07-06 0:00,
TE 3687,90605,27.6kV,75,12,7,2.27202E-05,0,0.00079497,44.9025,35,2022-01-29 0:00,
TE 3201,90605,27.6kV,75,43,9,2.27187E-05,0,0.000794916,28.5,35,2021-06-06 0:00,
TE 5472,90605,27.6kV,75,34,13,2.27031E-05,0,0.000794369,30,35,2021-08-24 0:00,
TE 1237,90601,27.6kV,50,19,9,2.26991E-05,0,0.000794231,25,35,2021-06-13 0:00,
TE 942,90601,27.6kV,50,2,9,2.26979E-05,0,0.000794187,40.5,35,2021-07-06 0:00,
TE 8274,90601,27.6kV,100,7,13,2.26966E-05,0,0.000794144,41,35,2021-08-28 0:00,
TE 3811,90605,27.6kV,75,38,2,2.26893E-05,0,0.000793888,18.75,35,2021-07-31 0:00,
TE 965,90600,27.6kV,50,27,8,2.26831E-05,0,0.000793672,26,35,2021-08-21 0:00,
TE 8786,90728,27.6kV,500,5,1,2.26786E-05,0,0.000793514,275,35,2021-08-26 0:00,
TE 4122,90601,27.6kV,50,5,8,2.26784E-05,0,0.000793505,24,35,2021-07-25 0:00,
TE 255,90601,27.6kV,50,9,6,2.2667E-05,0,0.000793109,22.5,35,2021-06-27 0:00,
TE 1886,90601,27.6kV,50,10,8,2.26644E-05,0,0.000793018,23.5,35,2021-07-25 0:00,
TE 5742,90600,27.6kV,50,26,14,2.26472E-05,0,0.000792414,24,35,2021-07-05 0:00,
T 10681,91370,27.6kV,100,17,38,2.26466E-05,0,0.000792395,86,35,2021-07-06 0:00,
TE 3595,90605,27.6kV,75,42,8,2.26435E-05,0,0.000792285,42.9375,35,2022-01-29 0:00,
TE 5921,90600,27.6kV,50,24,13,2.26413E-05,0,0.000792208,25.5,35,2021-08-21 0:00,
T 11060,91360,27.6kV,50,11,20,2.2621E-05,0,0.000791496,40,35,2021-06-27 0:00,
TE 5362,90601,27.6kV,50,22,13,2.26126E-05,0,0.000791203,24.5,35,2021-08-11 0:00,
TE 6581,90601,27.6kV,50,21,11,2.26048E-05,0,0.000790932,24.5,35,2021-08-22 0:00,
T 10797,91360,27.6kV,50,15,26,2.2598E-05,0,0.000790693,41,35,2021-07-05 0:00,
TE 4071,90601,27.6kV,50,21,12,2.25928E-05,0,0.000790511,22.5,35,2021-06-28 0:00,
TE 1557,90601,27.6kV,50,13,8,2.25907E-05,0,0.000790439,26,35,2021-08-29 0:00,
TE 5689,90601,27.6kV,50,6,8,2.25893E-05,0,0.000790387,24,35,2021-06-27 0:00,
T 9490,91360,27.6kV,50,28,14,2.25879E-05,0,0.00079034,41,35,2021-08-29 0:00,
TE 2492,90600,27.6kV,50,46,7,2.25879E-05,0,0.000790338,25,35,2021-08-21 0:00,
T 2469,91080,4.16kV,50,30,16,2.25829E-05,0,0.000790164,40,35,2021-08-24 0:00,
TE 5717,90600,27.6kV,50,24,13,2.25818E-05,0,0.000790128,27.5,35,2021-06-06 0:00,
TE 3031,90605,27.6kV,75,44,8,2.25774E-05,0,0.000789973,27,35,2021-07-20 0:00,
TE 8907,90481,27.6kV,500,5,2,2.2567E-05,0,0.000789609,270,35,2021-08-29 0:00,
TE 3594,90605,27.6kV,75,42,8,2.25595E-05,0,0.000789347,41.7525,35,2022-01-29 0:00,
TE 4160,90601,27.6kV,50,2,12,2.25495E-05,0,0.000788996,23.5,35,2021-07-05 0:00,
TE 2892,90601,27.6kV,50,11,11,2.25485E-05,0,0.000788959,25,35,2021-08-25 0:00,
TE 3108,90601,27.6kV,50,6,9,2.25341E-05,0,0.000788459,25,35,2021-06-06 0:00,
TE 2844,90601,27.6kV,50,19,11,2.25335E-05,0,0.000788438,27.5,35,2021-08-29 0:00,
TE 8457,90601,27.6kV,50,8,12,2.25186E-05,0,0.000787914,27,35,2021-08-28 0:00,
T 11794,91360,27.6kV,50,5,25,2.2514E-05,0,0.000787753,45,35,2021-06-27 0:00,
TE 1824,90601,27.6kV,50,7,7,2.25009E-05,0,0.000787297,21,35,2021-07-06 0:00,
TE 166,90601,27.6kV,50,22,7,2.24968E-05,0,0.000787153,30.45,35,2022-01-29 0:00,
T 11848,91360,27.6kV,50,3,21,2.24934E-05,0,0.000787033,42.5,35,2021-07-06 0:00,
T 8578,91350,27.6kV,25,16,3,2.24797E-05,0,0.000786553,24,35,2021-06-27 0:00,
T 2635,91080,4.16kV,50,20,14,2.24737E-05,0,0.000786344,43.5,35,2021-08-29 0:00,
TE 1672,90604,27.6kV,75,11,10,2.24682E-05,0,0.000786151,34.95,35,2022-02-26 0:00,
TE 3175,90605,27.6kV,75,42,17,2.24609E-05,0,0.000785896,24,35,2021-06-06 0:00,
TE 6376,90601,27.6kV,50,6,9,2.2452E-05,0,0.000785586,27,35,2021-06-29 0:00,
TE 2438,90600,27.6kV,50,46,11,2.24422E-05,0,0.00078524,25.5,35,2021-08-28 0:00,
TE 3808,90605,27.6kV,75,36,9,2.24419E-05,0,0.000785231,31.5,35,2021-07-05 0:00,
TE 8831,90481,27.6kV,500,4,2,2.24398E-05,0,0.000785156,235,35,2021-06-28 0:00,
T 5115,91075,4.16kV,37,70,12,2.24345E-05,0,0.000784971,26.64,35,2021-07-05 0:00,
TE 2071,90601,27.6kV,50,11,12,2.24322E-05,0,0.000784892,24.5,35,2021-08-21 0:00,
TE 8171,90601,27.6kV,50,11,10,2.2431E-05,0,0.000784851,25,35,2021-08-11 0:00,
T 885,91080,4.16kV,50,61,14,2.24285E-05,0,0.000784761,43,35,2021-07-07 0:00,
TE 1559,90601,27.6kV,50,11,7,2.24216E-05,0,0.000784521,27.5,35,2021-07-06 0:00,
TE 338,90600,27.6kV,50,29,5,2.24188E-05,0,0.000784424,28.5,35,2021-08-04 0:00,
TE 301,90601,27.6kV,50,9,8,2.2408E-05,0,0.000784046,26.62,35,2021-12-19 0:00,
TE 2271,90605,27.6kV,75,47,12,2.24079E-05,0,0.000784043,30,35,2021-06-06 0:00,
TE 6350,90601,27.6kV,50,21,7,2.23964E-05,0,0.00078364,25,35,2021-07-06 0:00,
TE 953,90601,27.6kV,50,10,6,2.23959E-05,0,0.000783621,26.5,35,2021-07-18 0:00,
T 8095,91355,27.6kV,37,18,7,2.23956E-05,0,0.000783612,26.64,35,2021-06-27 0:00,
TE 691,90600,27.6kV,50,30,10,2.23948E-05,0,0.000783582,29,35,2021-08-19 0:00,
TE 6083,90605,27.6kV,75,21,9,2.23904E-05,0,0.00078343,28.5,35,2021-07-26 0:00,
TE 4874,90605,27.6kV,75,32,15,2.2387E-05,0,0.00078331,28.5,35,2021-08-29 0:00,
TE 333,90601,27.6kV,50,10,9,2.23637E-05,0,0.000782495,26.5,35,2021-08-09 0:00,
TE 3793,90605,27.6kV,75,37,14,2.23602E-05,0,0.000782371,28.5,35,2021-08-21 0:00,
TE 3976,90605,27.6kV,75,36,11,2.23555E-05,0,0.000782208,27,35,2021-07-05 0:00,
TE 3596,90605,27.6kV,75,42,8,2.23384E-05,0,0.000781608,42.2175,35,2022-01-27 0:00,
TE 5322,90605,27.6kV,75,30,15,2.23361E-05,0,0.00078153,25.5,35,2021-07-18 0:00,
TE 2526,90601,27.6kV,50,5,8,2.23305E-05,0,0.000781334,20.5,35,2021-07-01 0:00,
TE 5504,90601,27.6kV,50,15,8,2.23144E-05,0,0.000780769,23,35,2021-07-05 0:00,
T 2204,91080,4.16kV,50,37,19,2.23094E-05,0,0.000780594,42.5,35,2021-08-29 0:00,
TE 2049,90430,27.6kV,225,49,1,2.22972E-05,0,0.000780169,126,35,2021-06-28 0:00,
TE 261,90601,27.6kV,50,22,7,2.22971E-05,0,0.000780166,24.5,35,2021-06-13 0:00,
TE 5249,90600,27.6kV,50,24,12,2.22884E-05,0,0.000779861,24,35,2021-08-29 0:00,
T 2553,91080,4.16kV,50,17,11,2.22794E-05,0,0.000779546,37,35,2021-08-28 0:00,
TE 992,90601,27.6kV,50,19,6,2.22671E-05,0,0.000779116,22,35,2021-08-29 0:00,
TE 4367,90605,27.6kV,75,36,14,2.2258E-05,0,0.000778795,26.25,35,2021-08-29 0:00,
T 4136,91075,4.16kV,37,59,9,2.22553E-05,0,0.000778702,25.9,35,2021-06-28 0:00,
TE 2483,90605,27.6kV,75,24,11,2.22534E-05,0,0.000778635,32.61,35,2022-01-15 0:00,
T 8995,91365,27.6kV,75,30,19,2.22527E-05,0,0.000778611,61.5,35,2021-08-29 0:00,
TE 254,90601,27.6kV,50,9,9,2.22508E-05,0,0.000778544,24,35,2021-08-29 0:00,
TE 2405,90600,27.6kV,50,47,8,2.22315E-05,0,0.000777869,24.5,35,2021-08-27 0:00,
TE 9257,90601,27.6kV,50,4,10,2.22196E-05,0,0.000777453,22.5,35,2021-06-06 0:00,
TE 4795,90605,27.6kV,75,33,16,2.22185E-05,0,0.000777416,32.25,35,2021-08-29 0:00,
TE 1897,90425,27.6kV,150,1,1,2.22178E-05,0,0.000777389,72,35,2021-06-28 0:00,
TE 5826,90600,27.6kV,50,25,14,2.22151E-05,0,0.000777294,23,35,2021-06-11 0:00,
TE 2870,90465,27.6kV,225,35,1,2.22114E-05,0,0.000777166,123.75,35,2021-06-28 0:00,
T 8911,91360,27.6kV,50,35,17,2.2203E-05,0,0.000776871,38,35,2021-06-28 0:00,
T 11356,91350,27.6kV,75,9,6,2.21986E-05,0,0.000776717,51.12,35,2022-01-30 0:00,
TE 199,90601,27.6kV,50,22,6,2.21959E-05,0,0.000776624,24.5,35,2021-06-06 0:00,
T 10886,91345,27.6kV,10,15,1,2.21929E-05,0,0.00077652,11,35,2021-08-06 0:00,
TE 7350,90728,27.6kV,500,32,1,2.21919E-05,0,0.000776485,288.65,35,2021-11-23 0:00,
TE 397,90600,27.6kV,50,25,8,2.21841E-05,0,0.000776209,25.5,35,2021-08-12 0:00,
T 11150,91370,27.6kV,100,10,63,2.21823E-05,0,0.000776149,79.64,35,2022-01-22 0:00,
T 11520,91365,27.6kV,75,7,24,2.21737E-05,0,0.000775846,58.5,35,2021-07-05 0:00,
TE 4196,90601,27.6kV,50,6,10,2.21709E-05,0,0.000775747,23,35,2021-07-05 0:00,
TE 4158,90605,27.6kV,75,35,14,2.21563E-05,0,0.000775239,30,35,2021-08-24 0:00,
TE 4969,90605,27.6kV,75,32,15,2.2152E-05,0,0.000775089,27,35,2021-08-08 0:00,
TE 7969,90601,27.6kV,50,13,14,2.21452E-05,0,0.000774848,24,35,2021-07-05 0:00,
T 11249,91360,27.6kV,50,5,14,2.21373E-05,0,0.000774572,42.445,35,2022-02-19 0:00,
TE 311,90601,27.6kV,50,9,8,2.21311E-05,0,0.000774355,26.515,35,2021-11-04 0:00,
TE 1656,90604,27.6kV,75,9,11,2.21303E-05,0,0.000774328,39.9825,35,2022-01-20 0:00,
TE 8082,90601,27.6kV,50,12,9,2.21172E-05,0,0.000773871,26,35,2021-08-28 0:00,
TE 1944,90601,27.6kV,50,3,8,2.21151E-05,0,0.000773798,28,35,2021-07-25 0:00,
TE 5082,90600,27.6kV,50,32,13,2.20903E-05,0,0.00077293,22.5,35,2021-08-29 0:00,
TE 5854,90600,27.6kV,50,25,12,2.20902E-05,0,0.000772926,25.5,35,2021-08-29 0:00,
TE 6303,90601,27.6kV,50,22,12,2.20813E-05,0,0.000772614,22,35,2021-07-05 0:00,
TE 5818,90600,27.6kV,50,25,9,2.2081E-05,0,0.000772602,24.5,35,2021-08-29 0:00,
TE 6020,90600,27.6kV,50,24,11,2.20778E-05,0,0.000772492,24.5,35,2021-08-29 0:00,
TE 5321,90601,27.6kV,50,6,12,2.20694E-05,0,0.000772197,25.5,35,2021-08-29 0:00,
T 8543,91355,27.6kV,37,37,15,2.20582E-05,0,0.000771806,28.86,35,2021-06-06 0:00,
TE 2398,90601,27.6kV,50,11,9,2.20574E-05,0,0.000771779,26,35,2021-08-29 0:00,
T 10222,91360,27.6kV,50,22,16,2.20471E-05,0,0.000771417,48.84,35,2022-02-15 0:00,
TE 2380,90605,27.6kV,75,47,8,2.20412E-05,0,0.000771211,25.5,35,2021-07-07 0:00,
TE 9321,90728,27.6kV,500,3,10,2.20398E-05,0,0.000771162,270,35,2021-08-26 0:00,
T 11103,91365,27.6kV,75,10,25,2.2039E-05,0,0.000771134,60,35,2021-07-05 0:00,
T 9709,91365,27.6kV,75,28,50,2.2038E-05,0,0.000771097,53.25,35,2021-08-22 0:00,
T 987,91080,4.16kV,50,20,22,2.20332E-05,0,0.00077093,41,35,2021-06-28 0:00,
T 9843,91345,27.6kV,10,11,1,2.20326E-05,0,0.00077091,12.76,35,2022-01-22 0:00,
TE 3422,90601,27.6kV,50,8,10,2.20222E-05,0,0.000770546,23,35,2021-06-06 0:00,
TE 2901,90601,27.6kV,50,19,1,2.20161E-05,0,0.000770333,18.5,35,2021-06-06 0:00,
T 11531,91360,27.6kV,50,7,14,2.20072E-05,0,0.000770021,37.5,35,2021-08-28 0:00,
TE 2830,90604,27.6kV,75,9,13,2.20068E-05,0,0.000770007,33.6975,35,2022-01-30 0:00,
TE 5853,90600,27.6kV,50,27,11,2.20065E-05,0,0.000769997,25.5,35,2021-06-05 0:00,
TE 6397,90601,27.6kV,50,22,12,2.19934E-05,0,0.000769537,26.5,35,2021-07-20 0:00,
TE 5197,90600,27.6kV,50,30,12,2.1992E-05,0,0.000769489,25.5,35,2021-08-22 0:00,
T 8888,91365,27.6kV,75,30,25,2.19878E-05,0,0.000769343,58.5,35,2021-08-29 0:00,
TE 3040,90605,27.6kV,75,44,10,2.19847E-05,0,0.000769232,30,35,2021-08-23 0:00,
TE 2673,90605,27.6kV,75,12,11,2.19748E-05,0,0.000768886,47.58,35,2022-01-29 0:00,
TE 3199,90601,27.6kV,50,11,7,2.19703E-05,0,0.000768729,28,35,2021-05-21 0:00,
TE 5858,90600,27.6kV,50,25,12,2.19679E-05,0,0.000768647,26,35,2021-07-05 0:00,
T 10690,91365,27.6kV,75,17,39,2.1966E-05,0,0.00076858,57.75,35,2021-08-29 0:00,
T 9494,91360,27.6kV,50,28,23,2.19549E-05,0,0.000768189,37.5,35,2021-08-22 0:00,
TE 542,90601,27.6kV,50,10,8,2.19473E-05,0,0.000767925,29,35,2021-08-29 0:00,
T 11082,91370,27.6kV,100,10,44,2.19467E-05,0,0.000767903,76,35,2021-08-09 0:00,
TE 1651,90604,27.6kV,75,9,11,2.19307E-05,0,0.000767343,28.5,35,2021-06-28 0:00,
TE 3992,90601,27.6kV,50,22,10,2.19087E-05,0,0.000766575,23,35,2021-08-09 0:00,
TE 5757,90600,27.6kV,50,26,11,2.19072E-05,0,0.000766522,22,35,2021-06-28 0:00,
TE 5744,90600,27.6kV,50,26,10,2.19054E-05,0,0.000766458,24,35,2021-07-05 0:00,
TE 9203,90601,27.6kV,50,4,9,2.19014E-05,0,0.000766318,27,35,2021-08-15 0:00,
TE 1412,90600,27.6kV,50,26,1,2.18993E-05,0,0.000766245,16,35,2021-06-08 0:00,
TE 5571,90600,27.6kV,50,26,14,2.18774E-05,0,0.000765479,22,35,2021-08-29 0:00,
TE 7388,90601,27.6kV,50,17,12,2.18757E-05,0,0.000765422,22,35,2021-08-07 0:00,
TE 4646,90600,27.6kV,50,34,11,2.1871E-05,0,0.000765257,22.5,35,2021-08-25 0:00,
TE 2093,90601,27.6kV,50,12,13,2.18705E-05,0,0.00076524,23.5,35,2021-08-26 0:00,
TE 5883,90728,27.6kV,500,19,1,2.18689E-05,0,0.000765182,280,35,2021-08-11 0:00,
TE 940,90601,27.6kV,50,19,9,2.18542E-05,0,0.000764667,23.5,35,2021-07-06 0:00,
TE 2782,90605,27.6kV,75,46,13,2.18474E-05,0,0.000764428,28.5,35,2021-06-06 0:00,
T 9231,91360,27.6kV,50,29,18,2.18456E-05,0,0.000764365,43,35,2021-08-29 0:00,
TE 5690,90600,27.6kV,50,27,13,2.18403E-05,0,0.00076418,25,35,2021-07-05 0:00,
TE 398,90600,27.6kV,50,26,7,2.18326E-05,0,0.000763911,23,35,2021-08-26 0:00,
T 9202,91360,27.6kV,50,29,13,2.18286E-05,0,0.000763773,45,35,2021-06-06 0:00,
TE 6096,90585,27.6kV,75,21,8,2.1818E-05,0,0.0007634,27.75,35,2021-08-29 0:00,
T 10643,91360,27.6kV,50,18,25,2.18112E-05,0,0.000763162,39,35,2021-07-06 0:00,
T 9438,91425,27.6kV,501,4,1,2.18094E-05,0,0.000763102,285.57,35,2021-05-18 0:00,
TE 279,90601,27.6kV,50,10,8,2.18051E-05,0,0.000762951,21.5,35,2021-05-25 0:00,
T 10196,91345,27.6kV,10,9,1,2.1805E-05,0,0.000762944,9.1,35,2021-06-21 0:00,
TE 4006,90601,27.6kV,50,11,13,2.17929E-05,0,0.000762523,26.43,35,2021-11-21 0:00,
TE 2326,90601,27.6kV,50,9,8,2.17905E-05,0,0.000762437,25.5,35,2021-07-04 0:00,
T 11220,91370,27.6kV,100,9,34,2.17803E-05,0,0.000762082,81,35,2021-08-24 0:00,
T 9606,91360,27.6kV,50,32,13,2.17766E-05,0,0.000761953,41.5,35,2021-08-22 0:00,
TE 944,90601,27.6kV,50,20,9,2.17743E-05,0,0.000761871,28.5,35,2021-06-12 0:00,
TE 2091,90601,27.6kV,50,12,11,2.17735E-05,0,0.000761845,20.69,35,2021-11-14 0:00,
TE 9452,90601,27.6kV,50,2,14,2.17638E-05,0,0.000761505,32.5,35,2021-05-05 0:00,
TE 5612,90600,27.6kV,50,26,10,2.17416E-05,0,0.000760728,21,35,2021-05-21 0:00,
T 10632,91370,27.6kV,100,23,50,2.17358E-05,0,0.000760524,78,35,2021-06-28 0:00,
T 11202,91365,27.6kV,75,9,22,2.17216E-05,0,0.000760026,63,35,2021-06-06 0:00,
TE 6098,90585,27.6kV,75,21,6,2.17206E-05,0,0.000759993,24,35,2021-06-13 0:00,
TE 7913,90601,27.6kV,50,14,14,2.17198E-05,0,0.000759963,25.5,35,2021-08-29 0:00,
TE 4351,90601,27.6kV,50,10,7,2.17123E-05,0,0.000759702,22.5,35,2021-06-06 0:00,
TE 1150,90601,27.6kV,50,10,8,2.17048E-05,0,0.000759441,24,35,2021-07-25 0:00,
TE 5000,90600,27.6kV,50,32,8,2.1697E-05,0,0.000759169,23.5,35,2021-09-14 0:00,
TE 4580,90605,27.6kV,75,34,10,2.16959E-05,0,0.00075913,25.5,35,2021-07-06 0:00,
TE 927,90601,27.6kV,50,9,7,2.16873E-05,0,0.000758827,21,35,2021-07-25 0:00,
TE 8959,90601,27.6kV,50,4,13,2.16864E-05,0,0.000758797,45.09,35,2022-01-27 0:00,
TE 4657,90725,27.6kV,500,35,1,2.16647E-05,0,0.000758036,175,35,2021-08-26 0:00,
TE 5008,90600,27.6kV,50,32,11,2.16448E-05,0,0.00075734,26.5,35,2021-07-25 0:00,
TE 6031,90723,27.6kV,300,11,1,2.16285E-05,0,0.00075677,156,35,2021-06-28 0:00,
TE 1787,90601,27.6kV,50,15,8,2.1623E-05,0,0.000756577,24.18,35,2022-01-15 0:00,
T 9150,91360,27.6kV,50,29,19,2.16028E-05,0,0.00075587,48.79,35,2022-02-10 0:00,
TE 5050,90601,27.6kV,50,4,11,2.15893E-05,0,0.000755398,23.09,35,2022-03-13 0:00,
T 11487,91365,27.6kV,225,7,105,2.15731E-05,0,0.000754832,173.25,35,2021-07-05 0:00,
T 9239,91360,27.6kV,50,29,20,2.15712E-05,0,0.000754766,40.5,35,2021-06-06 0:00,
T 11338,91365,27.6kV,75,9,26,2.15665E-05,0,0.000754601,61.5,35,2021-08-29 0:00,
