transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8612,90723,27.6kV,300,7,13,2.15535E-05,0,0.000754146,159,35,2021-07-31 0:00,
TE 6018,90601,27.6kV,50,22,12,2.15446E-05,0,0.000753835,21,35,2021-08-12 0:00,
TE 2710,90600,27.6kV,50,44,8,2.15402E-05,0,0.000753682,22,35,2021-07-04 0:00,
TE 304,90601,27.6kV,50,9,8,2.15379E-05,0,0.0007536,25,35,2021-07-25 0:00,
TE 6254,90600,27.6kV,50,23,10,2.15315E-05,0,0.000753378,23.5,35,2021-08-08 0:00,
TE 8330,90601,27.6kV,50,10,5,2.15286E-05,0,0.000753275,20,35,2021-07-06 0:00,
TE 5815,90601,27.6kV,50,2,11,2.15284E-05,0,0.000753268,25,35,2021-08-24 0:00,
TE 758,90601,27.6kV,50,9,7,2.15189E-05,0,0.000752935,23,35,2021-08-09 0:00,
TE 1007,90601,27.6kV,50,12,7,2.15096E-05,0,0.00075261,24,35,2021-07-07 0:00,
TE 8209,90601,27.6kV,50,11,10,2.15051E-05,0,0.000752454,24.5,35,2021-06-05 0:00,
TE 2324,90600,27.6kV,50,47,5,2.14949E-05,0,0.000752097,21.5,35,2021-06-06 0:00,
TE 403,90600,27.6kV,50,25,10,2.14945E-05,0,0.000752082,24,35,2021-07-05 0:00,
T 5296,91070,4.16kV,25,71,8,2.1489E-05,0,0.000751891,25.52,35,2022-01-29 0:00,
TE 8986,90601,27.6kV,50,4,9,2.14856E-05,0,0.000751772,33.12,35,2022-02-11 0:00,
TE 2571,90604,27.6kV,75,15,9,2.14851E-05,0,0.000751751,35.9175,35,2022-01-30 0:00,
TE 7574,90601,27.6kV,50,16,9,2.14776E-05,0,0.000751492,23,35,2021-08-12 0:00,
TE 2407,90430,27.6kV,225,47,16,2.1475E-05,0,0.000751398,132.75,35,2021-08-26 0:00,
TE 5933,90600,27.6kV,50,24,13,2.14652E-05,0,0.000751057,25,35,2021-08-28 0:00,
T 11565,91468,27.6kV,50,7,21,2.14463E-05,0,0.000750394,46,35,2021-06-06 0:00,
TE 3030,90605,27.6kV,75,44,7,2.14455E-05,0,0.000750369,22.5,35,2021-08-19 0:00,
TE 5516,90115,4.16kV,75,54,11,2.14444E-05,0,0.00075033,25.5,35,2021-06-20 0:00,
TE 6699,90608,27.6kV,100,22,74,2.1438E-05,0,0.000750104,75.49,35,2022-01-31 0:00,
TE 3445,90601,27.6kV,50,7,17,2.14336E-05,0,0.00074995,37.485,35,2022-01-15 0:00,
TE 5080,90600,27.6kV,50,32,12,2.14329E-05,0,0.000749928,18.98,35,2021-10-11 0:00,
TE 231,90601,27.6kV,50,10,8,2.14245E-05,0,0.000749631,26,35,2021-08-22 0:00,
TE 1704,90083,4.16kV,50,3,8,2.14195E-05,0,0.000749458,27.89,35,2022-02-19 0:00,
TE 924,90601,27.6kV,50,10,7,2.14182E-05,0,0.000749413,26,35,2021-08-29 0:00,
TE 2575,90605,27.6kV,75,46,8,2.1406E-05,0,0.000748987,47.8575,35,2022-01-15 0:00,
TE 5836,90601,27.6kV,50,8,10,2.14042E-05,0,0.000748923,23,35,2021-07-25 0:00,
T 2242,91080,4.16kV,50,21,14,2.13929E-05,0,0.000748528,42.5,35,2021-08-22 0:00,
TE 8258,90601,27.6kV,50,10,9,2.13923E-05,0,0.000748506,21,35,2021-06-06 0:00,
TE 2600,90728,27.6kV,500,2,9,2.13818E-05,0,0.000748138,280,35,2021-08-29 0:00,
T 8741,91365,27.6kV,75,32,35,2.13681E-05,0,0.00074766,55.5,35,2021-08-25 0:00,
T 1227,91070,4.16kV,25,61,6,2.13638E-05,0,0.000747508,24.25,35,2021-08-22 0:00,
TE 3868,90601,27.6kV,50,6,7,2.13619E-05,0,0.000747441,24,35,2021-08-20 0:00,
T 11171,91370,27.6kV,100,10,32,2.13595E-05,0,0.000747357,78,35,2021-07-06 0:00,
TE 6085,90605,27.6kV,75,21,7,2.13483E-05,0,0.000746966,22.5,35,2021-07-15 0:00,
TE 9461,90601,27.6kV,50,2,18,2.1341E-05,0,0.000746711,22.97,35,2022-01-22 0:00,
T 9595,91420,27.6kV,300,27,15,2.13378E-05,0,0.000746598,273,35,2021-08-26 0:00,
T 8953,91365,27.6kV,75,30,29,2.13377E-05,0,0.000746594,59.25,35,2021-08-29 0:00,
T 9063,91365,27.6kV,75,18,22,2.13301E-05,0,0.00074633,57.75,35,2021-06-06 0:00,
TE 2717,90600,27.6kV,50,45,16,2.13247E-05,0,0.000746139,21,35,2021-08-07 0:00,
TE 3682,90608,27.6kV,100,3,12,2.13207E-05,0,0.000746002,76,35,2021-08-23 0:00,
T 10443,91345,27.6kV,30,28,1,2.13184E-05,0,0.00074592,24.063,35,2022-02-14 0:00,
TE 5795,90601,27.6kV,50,9,10,2.13163E-05,0,0.000745847,22.5,35,2021-08-28 0:00,
TE 4871,90605,27.6kV,75,32,13,2.13106E-05,0,0.000745647,30,35,2021-09-07 0:00,
TE 2523,90605,27.6kV,75,46,10,2.13007E-05,0,0.0007453,21.75,35,2021-06-20 0:00,
TE 6146,90560,27.6kV,50,34,1,2.12923E-05,0,0.000745008,18,35,2021-06-06 0:00,
TE 2481,90601,27.6kV,50,19,9,2.12912E-05,0,0.00074497,36.4,35,2022-01-16 0:00,
TE 4157,90605,27.6kV,75,35,15,2.12872E-05,0,0.000744828,24,35,2021-05-23 0:00,
TE 2236,90600,27.6kV,50,34,8,2.12857E-05,0,0.000744776,21,35,2021-06-06 0:00,
TE 2349,90605,27.6kV,75,47,8,2.12837E-05,0,0.000744706,24.75,35,2021-08-26 0:00,
TE 2953,90605,27.6kV,75,32,8,2.12752E-05,0,0.00074441,29.25,35,2021-08-23 0:00,
TE 2484,90605,27.6kV,75,46,10,2.12719E-05,0,0.000744293,31.5,35,2021-06-28 0:00,
TE 8943,90601,27.6kV,50,5,9,2.12711E-05,0,0.000744265,22,35,2021-08-29 0:00,
TE 6154,90084,4.16kV,75,36,4,2.1264E-05,0,0.000744016,22.5,35,2021-06-26 0:00,
TE 45,90601,27.6kV,50,7,18,2.12615E-05,0,0.000743929,20,35,2021-08-29 0:00,
T 11071,91360,27.6kV,50,11,22,2.12584E-05,0,0.00074382,36,35,2021-07-26 0:00,
TE 6491,90601,27.6kV,50,4,12,2.12495E-05,0,0.00074351,24,35,2021-08-09 0:00,
TE 1056,90470,27.6kV,300,42,1,2.12489E-05,0,0.000743488,177,35,2021-06-29 0:00,
TE 3442,90601,27.6kV,50,7,8,2.12466E-05,0,0.000743407,22.5,35,2021-08-29 0:00,
TE 5358,90605,27.6kV,75,43,6,2.12275E-05,0,0.000742739,24.75,35,2021-07-25 0:00,
TE 1282,90604,27.6kV,75,18,12,2.12269E-05,0,0.00074272,41.8275,35,2022-02-14 0:00,
TE 4579,90605,27.6kV,75,34,15,2.12227E-05,0,0.000742573,29.25,35,2021-08-22 0:00,
T 2122,91070,4.16kV,25,61,5,2.1219E-05,0,0.000742444,25.25,35,2021-08-29 0:00,
TE 4608,90605,27.6kV,75,34,10,2.12134E-05,0,0.000742247,29.25,35,2021-06-27 0:00,
TE 235,90601,27.6kV,50,9,6,2.1202E-05,0,0.000741848,23.5,35,2021-08-24 0:00,
TE 5693,90728,27.6kV,500,9,6,2.12019E-05,0,0.000741844,245,35,2021-08-09 0:00,
TE 5919,90601,27.6kV,50,2,10,2.11965E-05,0,0.000741655,23,35,2021-07-06 0:00,
TE 1016,90601,27.6kV,50,12,7,2.11961E-05,0,0.000741641,22.5,35,2021-07-05 0:00,
TE 1734,90723,27.6kV,300,18,5,2.11905E-05,0,0.000741444,168,35,2021-06-09 0:00,
TE 313,90601,27.6kV,50,9,6,2.11876E-05,0,0.000741342,25.5,35,2021-06-12 0:00,
T 9975,91358,27.6kV,25,36,2,2.11868E-05,0,0.000741315,28.83,35,2022-01-10 0:00,
TE 861,90601,27.6kV,50,12,10,2.11777E-05,0,0.000740997,23,35,2021-08-29 0:00,
TE 3107,90601,27.6kV,50,6,8,2.11754E-05,0,0.000740917,22,35,2021-08-29 0:00,
TE 7909,90085,4.16kV,75,15,10,2.11569E-05,0,0.00074027,20.25,35,2021-08-08 0:00,
TE 1669,90601,27.6kV,50,17,10,2.11567E-05,0,0.000740262,25.48,35,2022-02-26 0:00,
T 4647,91075,4.16kV,37,65,17,2.11553E-05,0,0.000740213,29.6,35,2021-07-28 0:00,
TE 9183,90601,27.6kV,50,3,10,2.11531E-05,0,0.000740135,32.77,35,2022-01-10 0:00,
TE 6291,90601,27.6kV,50,24,11,2.11474E-05,0,0.000739936,24.5,35,2021-08-29 0:00,
TE 3343,90717,27.6kV,225,22,1,2.11267E-05,0,0.000739214,123.75,35,2021-08-09 0:00,
TE 1674,90601,27.6kV,50,8,9,2.11238E-05,0,0.000739112,22,35,2021-06-29 0:00,
TE 132,90082,4.16kV,50,24,7,2.11234E-05,0,0.000739097,23,35,2021-06-06 0:00,
TE 273,90601,27.6kV,50,10,8,2.11164E-05,0,0.000738854,22,35,2021-08-22 0:00,
TE 4578,90605,27.6kV,75,34,10,2.11147E-05,0,0.000738793,25.5,35,2021-06-27 0:00,
TE 210,90084,4.16kV,75,24,6,2.11105E-05,0,0.000738645,22.5,35,2021-08-08 0:00,
TE 2485,90605,27.6kV,75,28,9,2.11033E-05,0,0.000738394,25.9875,35,2021-12-29 0:00,
T 1485,91080,4.16kV,50,56,22,2.11029E-05,0,0.00073838,39.5,35,2021-06-27 0:00,
TE 3347,90604,27.6kV,75,14,11,2.10996E-05,0,0.000738266,27,35,2021-06-28 0:00,
TE 829,90601,27.6kV,50,21,9,2.10953E-05,0,0.000738114,25.5,35,2021-08-29 0:00,
TE 1149,90601,27.6kV,50,8,9,2.1094E-05,0,0.00073807,28.5,35,2021-07-06 0:00,
TE 2994,90605,27.6kV,75,44,9,2.1092E-05,0,0.000737997,25.5,35,2021-07-06 0:00,
TE 5010,90600,27.6kV,50,32,10,2.10912E-05,0,0.00073797,22,35,2021-07-06 0:00,
TE 1777,90601,27.6kV,50,20,10,2.10901E-05,0,0.000737932,23,35,2021-08-29 0:00,
TE 1762,90601,27.6kV,50,11,9,2.10855E-05,0,0.000737771,22.5,35,2021-06-29 0:00,
TE 4195,90600,27.6kV,50,35,8,2.10838E-05,0,0.000737712,24,35,2021-08-22 0:00,
T 11023,91350,27.6kV,25,13,9,2.1079E-05,0,0.000737542,19.75,35,2021-06-06 0:00,
TE 9248,90601,27.6kV,50,4,14,2.10776E-05,0,0.000737494,24.74,35,2022-02-13 0:00,
TE 5124,90600,27.6kV,50,32,12,2.10694E-05,0,0.000737209,20.5,35,2021-07-15 0:00,
T 11523,91365,27.6kV,75,7,24,2.10676E-05,0,0.000737144,58.5,35,2021-08-22 0:00,
TE 7421,90601,27.6kV,50,17,6,2.10676E-05,0,0.000737143,23,35,2021-08-21 0:00,
TE 920,90601,27.6kV,50,21,9,2.10633E-05,0,0.000736996,22.5,35,2021-06-06 0:00,
T 11769,91360,27.6kV,50,4,24,2.1063E-05,0,0.000736984,41.5,35,2021-08-28 0:00,
TE 9034,90601,27.6kV,50,5,10,2.10451E-05,0,0.000736356,26,35,2021-08-29 0:00,
TE 300,90601,27.6kV,50,9,12,2.10415E-05,0,0.000736231,23,35,2021-07-06 0:00,
TE 990,90601,27.6kV,50,19,7,2.10361E-05,0,0.000736043,22.5,35,2021-07-07 0:00,
TE 3237,90600,27.6kV,50,43,11,2.10337E-05,0,0.00073596,24,35,2021-07-06 0:00,
T 10642,91365,27.6kV,75,18,41,2.10235E-05,0,0.000735602,60,35,2021-07-06 0:00,
TE 833,90601,27.6kV,50,21,9,2.10019E-05,0,0.000734847,22.5,35,2021-08-24 0:00,
TE 7156,90601,27.6kV,50,18,10,2.09827E-05,0,0.000734173,21.5,35,2021-06-11 0:00,
T 10701,91365,27.6kV,75,17,28,2.0982E-05,0,0.000734151,54.75,35,2021-06-28 0:00,
TE 3173,90600,27.6kV,50,44,5,2.09816E-05,0,0.000734136,21,35,2021-07-26 0:00,
TE 5731,90600,27.6kV,50,26,10,2.0976E-05,0,0.000733941,26,35,2021-08-08 0:00,
TE 1668,90604,27.6kV,75,11,11,2.09744E-05,0,0.000733882,29.67,35,2022-01-15 0:00,
TE 1160,90601,27.6kV,50,8,6,2.09702E-05,0,0.000733737,21,35,2021-07-14 0:00,
TE 6768,90601,27.6kV,50,20,12,2.09697E-05,0,0.000733719,20,35,2021-08-23 0:00,
TE 9140,90601,27.6kV,50,4,12,2.09692E-05,0,0.000733702,34.52,35,2022-02-18 0:00,
TE 513,90601,27.6kV,50,12,7,2.09687E-05,0,0.000733683,22,35,2021-06-28 0:00,
TE 6234,90601,27.6kV,50,4,4,2.09619E-05,0,0.000733446,21.5,35,2021-08-30 0:00,
TE 5064,90728,27.6kV,500,32,1,2.09488E-05,0,0.000732987,265,35,2021-09-14 0:00,
TE 540,90601,27.6kV,50,10,7,2.09449E-05,0,0.000732852,23,35,2021-07-06 0:00,
T 10583,91360,27.6kV,50,15,13,2.09407E-05,0,0.000732704,40,35,2021-06-06 0:00,
TE 4676,90600,27.6kV,50,34,10,2.09356E-05,0,0.000732526,22.5,35,2021-07-05 0:00,
TE 306,90601,27.6kV,50,9,4,2.09347E-05,0,0.000732496,20.73,35,2021-12-27 0:00,
TE 5579,90600,27.6kV,100,1,7,2.09253E-05,0,0.000732167,45.56,35,2021-12-09 0:00,
TE 6645,90601,27.6kV,50,21,12,2.09176E-05,0,0.000731896,24,35,2021-08-29 0:00,
TE 5076,90601,27.6kV,50,55,11,2.09099E-05,0,0.000731627,22.5,35,2021-06-06 0:00,
TE 7752,90741,27.6kV,1500,9,1,2.08971E-05,0,0.000731178,735,35,2021-07-06 0:00,
T 10230,91365,27.6kV,75,22,27,2.08738E-05,0,0.000730364,64.29,35,2022-02-06 0:00,
TE 2510,90601,27.6kV,50,2,10,2.08643E-05,0,0.000730033,19.92,35,2022-04-10 0:00,
TE 5511,90605,27.6kV,75,28,12,2.08636E-05,0,0.000730006,22.5,35,2021-08-19 0:00,
TE 9383,90601,27.6kV,50,2,12,2.08605E-05,0,0.000729899,35.54,35,2022-01-06 0:00,
TE 2187,90601,27.6kV,50,48,8,2.08599E-05,0,0.000729876,23.07,35,2022-01-22 0:00,
TE 5733,90600,27.6kV,50,25,11,2.08506E-05,0,0.000729551,23.5,35,2021-06-06 0:00,
TE 2128,90601,27.6kV,50,12,8,2.08489E-05,0,0.000729493,21.5,35,2021-07-21 0:00,
T 10958,91345,27.6kV,30,14,2,2.08419E-05,0,0.000729246,16.8,35,2021-06-09 0:00,
T 9371,91360,27.6kV,50,28,9,2.08291E-05,0,0.0007288,36.95,35,2022-01-03 0:00,
TE 8546,90601,27.6kV,50,8,10,2.08279E-05,0,0.000728759,22.5,35,2021-06-28 0:00,
TE 5074,90717,27.6kV,225,32,1,2.08096E-05,0,0.000728117,137.25,35,2021-08-09 0:00,
TE 6314,90601,27.6kV,50,13,10,2.08085E-05,0,0.00072808,25,35,2021-09-18 0:00,
T 9542,91360,27.6kV,50,28,16,2.08014E-05,0,0.00072783,41.5,35,2021-08-29 0:00,
TE 5707,90601,27.6kV,50,2,14,2.07986E-05,0,0.000727732,25.5,35,2021-08-21 0:00,
TE 1950,90600,27.6kV,50,30,6,2.07935E-05,0,0.000727555,23.5,35,2021-08-29 0:00,
TE 520,90601,27.6kV,50,12,7,2.07905E-05,0,0.000727449,23,35,2021-06-20 0:00,
TE 9186,90601,27.6kV,50,3,12,2.07893E-05,0,0.000727407,33.58,35,2022-02-10 0:00,
TE 2548,90601,27.6kV,50,13,9,2.07819E-05,0,0.000727149,24,35,2021-08-22 0:00,
TE 9185,90601,27.6kV,50,3,12,2.07682E-05,0,0.000726669,37.97,35,2021-12-05 0:00,
TE 9020,90601,27.6kV,50,4,13,2.0767E-05,0,0.000726628,24.63,35,2021-10-25 0:00,
TE 5180,90605,27.6kV,75,32,9,2.07596E-05,0,0.00072637,21.75,35,2021-06-07 0:00,
TE 263,90601,27.6kV,50,22,8,2.07425E-05,0,0.000725769,20.5,35,2021-08-09 0:00,
T 11284,91365,27.6kV,75,9,16,2.07368E-05,0,0.000725572,57.75,35,2021-06-07 0:00,
TE 6553,90601,27.6kV,50,21,10,2.07364E-05,0,0.000725557,20,35,2021-06-06 0:00,
T 10310,91365,27.6kV,75,22,21,2.07292E-05,0,0.000725304,57.75,35,2021-08-22 0:00,
TE 9071,90601,27.6kV,50,4,10,2.0725E-05,0,0.000725156,31.53,35,2022-04-30 0:00,
TE 2821,90083,27.6kV,50,1,7,2.07172E-05,0,0.000724883,29.5,35,2021-08-21 0:00,
TE 9465,90601,27.6kV,50,2,14,2.07121E-05,0,0.000724706,27.19,35,2021-11-28 0:00,
T 7092,91358,8.32kV,25,38,4,2.07108E-05,0,0.000724661,22.25,35,2021-06-12 0:00,
T 10863,91370,27.6kV,100,14,30,2.07091E-05,0,0.000724599,74,35,2021-09-14 0:00,
TE 2728,90600,27.6kV,50,45,10,2.07084E-05,0,0.000724576,21,35,2021-08-29 0:00,
T 8991,91345,27.6kV,30,15,1,2.06881E-05,0,0.000723865,30.9,35,2021-06-29 0:00,
T 11124,91355,27.6kV,37,10,18,2.06864E-05,0,0.000723806,25.53,35,2021-08-22 0:00,
TE 3481,90472,27.6kV,300,7,1,2.06849E-05,0,0.000723754,168,35,2021-08-23 0:00,
TE 8282,90601,27.6kV,50,10,6,2.06788E-05,0,0.000723541,25.5,35,2021-07-25 0:00,
TE 373,90601,27.6kV,50,21,9,2.06676E-05,0,0.00072315,23,35,2021-06-28 0:00,
T 11172,91365,27.6kV,75,8,44,2.06665E-05,0,0.000723111,60.75,35,2021-07-25 0:00,
T 985,91080,4.16kV,50,37,21,2.0663E-05,0,0.00072299,39.5,35,2021-06-06 0:00,
T 11536,91370,27.6kV,100,2,45,2.06613E-05,0,0.00072293,82,35,2021-07-05 0:00,
T 11337,91370,27.6kV,100,9,34,2.06592E-05,0,0.000722854,81,35,2021-06-06 0:00,
TE 484,90601,27.6kV,50,10,9,2.06369E-05,0,0.000722075,23.5,35,2021-08-29 0:00,
TE 2057,90728,27.6kV,500,5,1,2.06308E-05,0,0.00072186,210,35,2021-07-05 0:00,
TE 9227,90601,27.6kV,50,4,12,2.06259E-05,0,0.00072169,31.75,35,2022-01-10 0:00,
TE 6158,90604,27.6kV,75,20,19,2.06259E-05,0,0.000721689,25.8,35,2022-03-03 0:00,
TE 6961,90601,27.6kV,50,19,9,2.06256E-05,0,0.00072168,21,35,2021-08-29 0:00,
TE 7303,90601,27.6kV,50,17,8,2.06069E-05,0,0.000721025,22,35,2021-06-27 0:00,
T 9059,91365,27.6kV,75,34,24,2.06022E-05,0,0.00072086,59.25,35,2021-07-20 0:00,
TE 4477,90605,27.6kV,75,34,11,2.05995E-05,0,0.000720765,23.25,35,2021-06-29 0:00,
TE 2725,90600,27.6kV,50,46,16,2.05966E-05,0,0.000720665,23.5,35,2021-06-27 0:00,
T 7681,91534,8.32kV,10,57,1,2.05958E-05,0,0.000720638,8.2,35,2021-08-11 0:00,
TE 9241,90741,27.6kV,1500,4,1,2.05917E-05,0,0.000720494,930,35,2021-07-20 0:00,
TE 4271,90601,27.6kV,50,5,10,2.05746E-05,0,0.000719895,20.85,35,2022-03-27 0:00,
TE 6253,90600,27.6kV,50,23,11,2.05565E-05,0,0.000719262,20,35,2021-06-06 0:00,
T 8374,91365,27.6kV,225,24,3,2.05554E-05,0,0.000719222,161.4375,35,2022-01-03 0:00,
T 9029,91365,27.6kV,75,36,21,2.05527E-05,0,0.00071913,54,35,2021-06-29 0:00,
TE 3681,90605,27.6kV,75,32,6,2.05515E-05,0,0.000719086,24.75,35,2021-06-28 0:00,
TE 6056,90601,27.6kV,50,19,2,2.05432E-05,0,0.000718797,22,35,2021-06-26 0:00,
T 9138,91365,27.6kV,75,29,21,2.05366E-05,0,0.000718567,62.25,35,2021-06-06 0:00,
TE 1404,90601,27.6kV,50,13,6,2.05328E-05,0,0.000718434,20.5,35,2021-06-13 0:00,
TE 6109,90134,8.32kV,50,4,5,2.05256E-05,0,0.00071818,21.5,35,2021-08-04 0:00,
TE 5408,90600,27.6kV,50,29,7,2.05192E-05,0,0.000717955,23.5,35,2021-07-25 0:00,
TE 6764,90601,27.6kV,50,20,9,2.05169E-05,0,0.000717877,19.5,35,2021-07-06 0:00,
TE 3603,90082,4.16kV,50,39,1,2.05162E-05,0,0.000717851,35.2,35,2022-01-15 0:00,
TE 7336,90601,27.6kV,50,16,7,2.05072E-05,0,0.000717538,22.5,35,2021-06-29 0:00,
T 7467,91534,8.32kV,10,18,1,2.05052E-05,0,0.000717466,12.53,35,2022-03-26 0:00,
TE 8552,90740,27.6kV,1000,8,9,2.04896E-05,0,0.000716921,490,35,2021-06-29 0:00,
T 673,91075,4.16kV,50,2,12,2.04843E-05,0,0.000716734,38.5,35,2021-08-22 0:00,
TE 5702,90601,27.6kV,50,6,21,2.04769E-05,0,0.000716476,21.5,35,2021-06-28 0:00,
TE 6351,90723,27.6kV,300,22,1,2.04748E-05,0,0.000716405,198,35,2021-09-14 0:00,
TE 6464,90601,27.6kV,50,23,9,2.04744E-05,0,0.000716388,23,35,2021-06-06 0:00,
TE 6284,90601,27.6kV,50,23,8,2.04708E-05,0,0.000716263,24,35,2021-06-10 0:00,
T 1816,91075,4.16kV,37,11,10,2.0459E-05,0,0.000715851,29.6,35,2021-06-06 0:00,
T 9273,91350,27.6kV,25,29,2,2.04507E-05,0,0.000715559,21.01,35,2022-01-29 0:00,
TE 2504,90601,27.6kV,50,22,9,2.04502E-05,0,0.000715541,21.5,35,2021-06-13 0:00,
T 9342,91365,27.6kV,75,28,24,2.04459E-05,0,0.00071539,61.5,35,2021-08-29 0:00,
TE 710,90601,27.6kV,50,21,5,2.04097E-05,0,0.000714127,23,35,2021-06-06 0:00,
TE 7674,90728,27.6kV,500,11,19,2.04097E-05,0,0.000714125,280,35,2021-08-20 0:00,
T 2458,91075,4.16kV,37,61,10,2.04001E-05,0,0.000713789,26.27,35,2021-07-15 0:00,
TE 8544,90601,27.6kV,50,8,10,2.03763E-05,0,0.000712958,20.5,35,2021-08-09 0:00,
TE 6330,90601,27.6kV,50,7,18,2.03498E-05,0,0.00071203,17,35,2021-08-20 0:00,
TE 5317,90600,27.6kV,50,33,10,2.03423E-05,0,0.000711766,20.5,35,2021-07-06 0:00,
TE 3672,90604,27.6kV,75,12,9,2.03357E-05,0,0.000711538,40.5975,35,2022-01-29 0:00,
TE 475,90605,27.6kV,75,30,9,2.03308E-05,0,0.000711365,26.2275,35,2022-01-16 0:00,
TE 5078,90600,27.6kV,50,32,11,2.0329E-05,0,0.000711302,21.13,35,2022-02-13 0:00,
T 9092,91360,27.6kV,50,42,14,2.03043E-05,0,0.000710438,41,35,2021-06-27 0:00,
T 10223,91360,27.6kV,50,23,20,2.0288E-05,0,0.000709866,51.78,35,2022-01-29 0:00,
TE 2715,90600,27.6kV,50,45,14,2.02833E-05,0,0.000709702,20.36,35,2021-10-31 0:00,
TE 2670,90601,27.6kV,50,15,10,2.02747E-05,0,0.000709401,44,35,2022-01-10 0:00,
TE 688,90601,27.6kV,50,8,8,2.02671E-05,0,0.000709136,21.5,35,2021-05-12 0:00,
T 9530,91360,27.6kV,50,27,18,2.02648E-05,0,0.000709057,39.5,35,2021-08-23 0:00,
T 9037,91365,27.6kV,75,37,21,2.02587E-05,0,0.000708843,65.25,35,2021-06-28 0:00,
TE 2299,90560,27.6kV,50,2,12,2.02553E-05,0,0.000708722,20.5,35,2021-06-27 0:00,
TE 1361,90601,27.6kV,50,20,6,2.02546E-05,0,0.000708698,22.5,35,2021-07-18 0:00,
T 2344,91070,4.16kV,25,61,8,2.0244E-05,0,0.000708327,25.75,35,2021-07-05 0:00,
T 8022,91365,27.6kV,75,9,22,2.02406E-05,0,0.00070821,62.25,35,2021-06-27 0:00,
TE 5770,90601,27.6kV,50,7,24,2.0239E-05,0,0.000708153,23,35,2021-08-23 0:00,
T 5376,91085,4.16kV,75,38,25,2.02375E-05,0,0.000708101,64.5,35,2021-08-29 0:00,
TE 4917,90600,27.6kV,50,32,8,2.02326E-05,0,0.000707927,24,35,2021-08-26 0:00,
TE 1362,90601,27.6kV,50,20,8,2.0229E-05,0,0.000707803,21.5,35,2021-08-29 0:00,
T 9754,91365,27.6kV,75,28,21,2.02257E-05,0,0.000707686,75.3675,35,2022-01-30 0:00,
TE 1097,90600,27.6kV,50,27,8,2.021E-05,0,0.000707137,23,35,2021-06-27 0:00,
T 2662,91070,4.16kV,25,61,7,2.01981E-05,0,0.000706722,21.13,35,2022-04-16 0:00,
TE 4826,90600,27.6kV,50,32,8,2.01898E-05,0,0.00070643,19,35,2021-08-26 0:00,
TE 3222,90470,27.6kV,300,42,2,2.01865E-05,0,0.000706317,186,35,2021-07-06 0:00,
T 9418,91360,27.6kV,50,28,15,2.01798E-05,0,0.000706081,44,35,2021-07-05 0:00,
TE 2235,90601,27.6kV,50,18,8,2.01736E-05,0,0.000705863,21,35,2021-08-28 0:00,
TE 8329,90482,27.6kV,750,10,1,2.01706E-05,0,0.000705761,330,35,2021-06-28 0:00,
TE 3189,90600,27.6kV,50,12,7,2.0168E-05,0,0.000705669,22.5,35,2021-06-20 0:00,
T 8957,91360,27.6kV,50,30,17,2.01607E-05,0,0.000705412,43.5,35,2021-07-06 0:00,
T 9538,91360,27.6kV,50,28,16,2.01466E-05,0,0.000704919,40.5,35,2021-08-21 0:00,
T 9996,91365,27.6kV,75,2,50,2.01388E-05,0,0.000704647,63,35,2021-07-06 0:00,
TE 2582,90605,27.6kV,75,46,8,2.01363E-05,0,0.00070456,21.75,35,2021-08-29 0:00,
TE 7490,90733,27.6kV,750,16,3,2.01348E-05,0,0.000704507,375,35,2021-06-08 0:00,
TE 391,90601,27.6kV,50,9,7,2.01227E-05,0,0.000704085,20.5,35,2021-08-29 0:00,
TE 1469,90608,27.6kV,100,8,2,2.01195E-05,0,0.000703973,71,35,2021-07-05 0:00,
TE 2482,90605,27.6kV,75,46,9,2.01107E-05,0,0.000703664,30.69,35,2022-01-30 0:00,
TE 42,90608,27.6kV,100,7,21,2.00986E-05,0,0.000703241,63,35,2021-08-23 0:00,
TE 728,90601,27.6kV,100,1,12,2.00912E-05,0,0.000702979,38,35,2021-07-25 0:00,
T 9197,91360,27.6kV,50,29,14,2.00897E-05,0,0.000702927,39,35,2021-06-06 0:00,
TE 7456,90723,27.6kV,300,16,1,2.0087E-05,0,0.000702834,257.28,35,2022-01-31 0:00,
TE 9306,90601,27.6kV,50,4,8,2.00863E-05,0,0.000702809,21,35,2021-06-27 0:00,
TE 8848,90601,27.6kV,50,6,6,2.00841E-05,0,0.000702734,24.5,35,2021-08-23 0:00,
TE 3784,90600,27.6kV,50,30,7,2.00776E-05,0,0.000702506,25.5,35,2021-06-28 0:00,
TE 162,90601,27.6kV,50,22,4,2.00712E-05,0,0.000702282,21.5,35,2021-08-22 0:00,
TE 4971,90600,27.6kV,50,32,10,2.00697E-05,0,0.000702228,21,35,2021-07-06 0:00,
TE 6088,90605,27.6kV,75,21,6,2.00554E-05,0,0.00070173,19.5,35,2021-06-06 0:00,
T 2276,91080,4.16kV,50,14,14,2.00531E-05,0,0.000701647,37,35,2021-07-06 0:00,
TE 5442,90481,27.6kV,500,34,1,2.00505E-05,0,0.000701555,250,35,2021-07-06 0:00,
T 5778,91080,4.16kV,50,58,14,2.0045E-05,0,0.000701364,41.5,35,2021-08-29 0:00,
TE 4983,90600,27.6kV,50,29,9,2.0034E-05,0,0.000700981,20.5,35,2021-08-22 0:00,
TE 3202,90605,27.6kV,75,43,7,2.00224E-05,0,0.000700574,20.25,35,2021-08-29 0:00,
T 353,91080,4.16kV,50,48,22,2.00046E-05,0,0.000699951,39,35,2021-06-27 0:00,
TE 1850,90601,27.6kV,50,15,6,1.99957E-05,0,0.000699638,29.89,35,2022-01-15 0:00,
T 8857,91365,27.6kV,75,31,44,1.99945E-05,0,0.000699597,54,35,2021-08-23 0:00,
TE 4452,90601,27.6kV,50,9,9,1.99843E-05,0,0.000699242,20.5,35,2021-08-21 0:00,
TE 6113,90601,27.6kV,50,22,1,1.99814E-05,0,0.000699139,17.5,35,2021-06-30 0:00,
T 10738,91370,27.6kV,100,11,78,1.99797E-05,0,0.000699078,86.57,35,2022-02-12 0:00,
TE 2270,90605,27.6kV,75,32,4,1.99772E-05,0,0.000698991,29.25,35,2021-08-07 0:00,
TE 262,90601,27.6kV,50,22,6,1.99669E-05,0,0.000698633,19.5,35,2021-08-08 0:00,
TE 3723,90472,27.6kV,300,14,15,1.99653E-05,0,0.000698575,168,35,2021-08-24 0:00,
TE 9423,90601,27.6kV,50,4,14,1.99602E-05,0,0.000698398,22.5,35,2021-05-28 0:00,
TE 8768,90601,27.6kV,50,6,9,1.9959E-05,0,0.000698354,20.5,35,2021-06-07 0:00,
TE 4855,90728,27.6kV,500,24,12,1.99578E-05,0,0.000698314,245,35,2021-08-26 0:00,
TE 9036,90601,27.6kV,50,5,8,1.99527E-05,0,0.000698134,24.5,35,2021-06-28 0:00,
TE 2824,90601,27.6kV,50,22,3,1.9947E-05,0,0.000697935,18.5,35,2021-09-18 0:00,
TE 7568,90134,8.32kV,50,16,1,1.99432E-05,0,0.000697804,14.5,35,2021-06-24 0:00,
T 10652,91350,27.6kV,25,22,2,1.99393E-05,0,0.000697667,31.9,35,2022-01-22 0:00,
TE 7195,90601,27.6kV,50,18,3,1.99297E-05,0,0.00069733,17.5,35,2021-08-26 0:00,
TE 157,90601,27.6kV,50,10,8,1.99063E-05,0,0.000696512,23,35,2021-08-24 0:00,
TE 4159,90601,27.6kV,50,12,11,1.99056E-05,0,0.000696487,18.99,35,2021-10-11 0:00,
TE 6828,90728,27.6kV,500,20,1,1.99042E-05,0,0.000696439,210,35,2021-06-07 0:00,
TE 2579,90723,27.6kV,300,4,1,1.98995E-05,0,0.000696274,135,35,2021-07-07 0:00,
TE 1027,90601,27.6kV,50,12,7,1.98955E-05,0,0.000696133,21.42,35,2021-12-24 0:00,
TE 5508,90601,27.6kV,50,2,9,1.98938E-05,0,0.000696076,19.5,35,2021-07-14 0:00,
TE 1643,90601,27.6kV,50,11,11,1.98817E-05,0,0.00069565,24,35,2021-07-05 0:00,
TE 7622,90601,27.6kV,50,15,6,1.98814E-05,0,0.000695641,20.5,35,2021-08-29 0:00,
T 5697,91075,4.16kV,37,11,6,1.98727E-05,0,0.000695336,26.27,35,2021-09-05 0:00,
TE 404,90600,27.6kV,50,25,6,1.98714E-05,0,0.000695291,19.5,35,2021-06-28 0:00,
TE 6700,90608,27.6kV,100,20,71,1.98623E-05,0,0.000694971,65,35,2021-07-06 0:00,
T 10254,91360,27.6kV,50,22,8,1.98602E-05,0,0.000694898,35,35,2021-08-11 0:00,
TE 3443,90601,27.6kV,50,7,6,1.98481E-05,0,0.000694474,16.5,35,2021-08-25 0:00,
TE 4349,90475,27.6kV,500,40,1,1.98241E-05,0,0.000693637,250,35,2021-07-06 0:00,
T 3128,91080,4.16kV,50,15,20,1.98181E-05,0,0.000693424,40,35,2021-08-29 0:00,
TE 1075,90601,27.6kV,50,10,5,1.98105E-05,0,0.000693159,18.5,35,2021-06-06 0:00,
TE 2914,90601,27.6kV,50,12,8,1.97979E-05,0,0.000692719,22,35,2021-08-22 0:00,
TE 2238,90601,27.6kV,50,15,9,1.97896E-05,0,0.000692428,20,35,2021-08-28 0:00,
TE 2501,90600,27.6kV,50,46,9,1.97766E-05,0,0.000691975,24,35,2021-07-04 0:00,
T 956,91085,4.16kV,75,15,26,1.97749E-05,0,0.000691914,63,35,2021-08-21 0:00,
TE 9155,90728,27.6kV,500,3,2,1.97714E-05,0,0.000691793,255,35,2021-08-24 0:00,
T 11048,91360,27.6kV,50,12,16,1.9766E-05,0,0.000691602,41,35,2021-08-21 0:00,
TE 791,90601,27.6kV,50,12,7,1.97598E-05,0,0.000691384,21.5,35,2021-08-24 0:00,
TE 2718,90600,27.6kV,50,45,14,1.97442E-05,0,0.000690841,21.5,35,2021-09-06 0:00,
TE 334,90601,27.6kV,50,10,7,1.97291E-05,0,0.00069031,22.5,35,2021-07-05 0:00,
TE 5866,90600,27.6kV,50,25,9,1.97242E-05,0,0.00069014,19,35,2021-05-23 0:00,
TE 6212,90601,27.6kV,50,22,10,1.97216E-05,0,0.000690049,19.5,35,2021-07-27 0:00,
TE 233,90601,27.6kV,50,9,7,1.96998E-05,0,0.000689286,17.5,35,2021-08-21 0:00,
T 10973,91365,27.6kV,75,12,25,1.96984E-05,0,0.000689237,62.25,35,2021-08-29 0:00,
TE 4975,90600,27.6kV,50,32,11,1.96963E-05,0,0.000689164,22,35,2021-06-06 0:00,
TE 9279,90601,27.6kV,50,4,8,1.96933E-05,0,0.000689059,27.53,35,2021-11-18 0:00,
T 7086,91536,8.32kV,25,45,4,1.96838E-05,0,0.000688726,19.5,35,2021-08-22 0:00,
T 11095,91365,27.6kV,75,10,24,1.96801E-05,0,0.000688596,58.5,35,2021-07-05 0:00,
T 9467,91360,27.6kV,50,28,12,1.968E-05,0,0.000688593,37.5,35,2021-07-07 0:00,
TE 3404,90084,4.16kV,75,40,8,1.96751E-05,0,0.000688422,21.75,35,2021-07-06 0:00,
TE 5755,90600,27.6kV,50,26,10,1.9674E-05,0,0.000688383,24,35,2021-06-28 0:00,
TE 5390,90084,4.16kV,75,30,8,1.96509E-05,0,0.000687575,19.5,35,2021-06-28 0:00,
TE 5532,90601,27.6kV,50,24,7,1.96454E-05,0,0.000687384,17.5,35,2021-06-10 0:00,
TE 5886,90600,27.6kV,50,25,9,1.96448E-05,0,0.000687363,22.5,35,2021-06-06 0:00,
TE 7440,90728,27.6kV,500,17,11,1.96431E-05,0,0.000687303,275,35,2021-08-22 0:00,
T 10648,91355,27.6kV,37,10,3,1.96271E-05,0,0.000686742,21.7893,35,2022-01-28 0:00,
TE 2986,90600,27.6kV,50,24,11,1.96145E-05,0,0.0006863,20.5,35,2021-08-28 0:00,
T 1973,91080,4.16kV,50,48,16,1.96131E-05,0,0.000686254,41.5,35,2021-07-05 0:00,
TE 6763,90601,27.6kV,50,20,9,1.96096E-05,0,0.00068613,20.5,35,2021-08-22 0:00,
TE 6702,90474,27.6kV,2000,3,1,1.96065E-05,0,0.00068602,740,35,2021-06-29 0:00,
TE 6229,90601,27.6kV,50,4,8,1.96042E-05,0,0.000685943,22,35,2021-06-28 0:00,
TE 8463,90601,27.6kV,50,8,10,1.95964E-05,0,0.00068567,25.63,35,2022-03-30 0:00,
TE 399,90605,27.6kV,75,25,6,1.95906E-05,0,0.000685465,21,35,2021-06-27 0:00,
TE 7105,90601,27.6kV,50,18,8,1.95798E-05,0,0.000685086,21.5,35,2021-06-06 0:00,
T 5775,91080,4.16kV,50,38,14,1.95744E-05,0,0.000684899,43,35,2021-07-25 0:00,
TE 3239,90601,27.6kV,50,7,10,1.95736E-05,0,0.000684871,22,35,2021-08-22 0:00,
TE 1632,90601,27.6kV,50,20,6,1.95631E-05,0,0.000684503,18.5,35,2021-07-05 0:00,
T 9615,91360,27.6kV,50,31,19,1.9563E-05,0,0.000684501,41,35,2021-08-29 0:00,
TE 5265,90600,27.6kV,50,30,6,1.95524E-05,0,0.000684129,19,35,2021-06-06 0:00,
T 9194,91360,27.6kV,50,29,19,1.9543E-05,0,0.000683799,40.5,35,2021-08-22 0:00,
TE 8976,90601,27.6kV,50,5,8,1.95427E-05,0,0.000683791,21.5,35,2021-08-29 0:00,
TE 2521,90604,27.6kV,75,20,8,1.95242E-05,0,0.000683143,18,35,2021-05-22 0:00,
TE 3496,90601,27.6kV,50,7,13,1.95232E-05,0,0.000683105,18,35,2021-06-28 0:00,
T 1463,91070,4.16kV,25,21,8,1.95229E-05,0,0.000683098,19,35,2021-08-26 0:00,
TE 3616,90601,27.6kV,50,8,6,1.95201E-05,0,0.000682998,34.25,35,2022-03-12 0:00,
TE 1155,90601,27.6kV,50,10,7,1.95168E-05,0,0.000682884,21,35,2021-07-05 0:00,
T 10909,91360,27.6kV,50,15,11,1.95118E-05,0,0.000682706,42.5,35,2021-07-06 0:00,
TE 5426,90601,27.6kV,50,5,7,1.95021E-05,0,0.000682368,21,35,2021-07-18 0:00,
TE 6383,90601,27.6kV,50,22,10,1.95004E-05,0,0.00068231,21,35,2021-08-24 0:00,
TE 2989,90601,27.6kV,50,8,7,1.94997E-05,0,0.000682284,21,35,2021-08-23 0:00,
TE 2723,90600,27.6kV,50,46,16,1.949E-05,0,0.000681946,21,35,2021-06-27 0:00,
T 4127,91080,4.16kV,50,42,14,1.94827E-05,0,0.00068169,46,35,2021-06-27 0:00,
T 9329,91360,27.6kV,50,28,19,1.94826E-05,0,0.000681688,39.5,35,2021-08-21 0:00,
TE 8543,90601,27.6kV,50,8,10,1.94734E-05,0,0.000681364,20,35,2021-08-29 0:00,
TE 7104,90601,27.6kV,50,18,7,1.94611E-05,0,0.000680934,21,35,2021-08-12 0:00,
T 8847,91365,27.6kV,75,11,26,1.94519E-05,0,0.000680614,57.75,35,2021-07-06 0:00,
TE 9237,90601,27.6kV,50,4,10,1.94514E-05,0,0.000680596,18.5,35,2021-08-21 0:00,
T 37,91080,4.16kV,50,51,18,1.94488E-05,0,0.000680503,38.5,35,2021-08-29 0:00,
TE 5469,90600,27.6kV,50,29,9,1.94433E-05,0,0.00068031,20.5,35,2021-07-06 0:00,
T 3608,91080,4.16kV,50,56,12,1.94358E-05,0,0.00068005,39,35,2021-07-06 0:00,
TE 2332,90600,27.6kV,50,47,9,1.94215E-05,0,0.00067955,18,35,2021-06-27 0:00,
TE 9471,90601,27.6kV,50,2,14,1.94214E-05,0,0.000679546,24.67,35,2021-10-25 0:00,
TE 6340,90717,27.6kV,225,17,12,1.94141E-05,0,0.000679288,114.75,35,2021-08-24 0:00,
T 10023,91365,27.6kV,75,10,21,1.94119E-05,0,0.000679212,57,35,2021-07-06 0:00,
T 8537,91355,27.6kV,37,36,11,1.94093E-05,0,0.000679123,27.01,35,2021-07-19 0:00,
T 9195,91360,27.6kV,50,28,13,1.93803E-05,0,0.000678106,37.5,35,2021-07-05 0:00,
T 9251,91370,27.6kV,100,21,32,1.9377E-05,0,0.00067799,75,35,2021-08-29 0:00,
TE 1476,90601,27.6kV,50,19,1,1.93707E-05,0,0.000677771,20.8,35,2021-10-24 0:00,
T 10974,91360,27.6kV,50,12,15,1.93698E-05,0,0.000677738,40.5,35,2021-08-20 0:00,
TE 1754,90601,27.6kV,50,11,10,1.93646E-05,0,0.000677559,22,35,2021-08-29 0:00,
T 9317,91360,27.6kV,50,28,19,1.93635E-05,0,0.00067752,43,35,2021-08-24 0:00,
TE 6762,90601,27.6kV,50,20,9,1.93596E-05,0,0.000677384,26.5,35,2021-09-12 0:00,
TE 4295,90600,27.6kV,50,11,9,1.93546E-05,0,0.000677209,21,35,2021-06-27 0:00,
TE 8608,90472,27.6kV,300,7,92,1.9352E-05,0,0.000677115,168,35,2021-07-06 0:00,
TE 519,90601,27.6kV,50,11,6,1.93481E-05,0,0.00067698,19.5,35,2021-08-10 0:00,
TE 2263,90601,27.6kV,50,15,7,1.93471E-05,0,0.000676944,18,35,2021-05-21 0:00,
T 10795,91355,27.6kV,37,15,7,1.93425E-05,0,0.000676783,22.94,35,2021-06-14 0:00,
TE 6142,90585,8.32kV,75,35,1,1.93416E-05,0,0.000676753,20.25,35,2021-05-04 0:00,
TE 2716,90600,27.6kV,50,45,15,1.93398E-05,0,0.000676692,19,35,2021-08-22 0:00,
TE 5827,90600,27.6kV,50,25,12,1.93346E-05,0,0.000676509,19.5,35,2021-08-29 0:00,
TE 1577,90452,27.6kV,112,26,1,1.93263E-05,0,0.000676218,85.12,35,2021-06-28 0:00,
TE 6416,90601,27.6kV,50,11,11,1.93153E-05,0,0.000675833,21.5,35,2021-07-06 0:00,
TE 5247,90472,27.6kV,300,33,1,1.92948E-05,0,0.000675115,165.24,35,2021-11-23 0:00,
T 11811,91365,27.6kV,225,5,1,1.92919E-05,0,0.000675013,179.2125,35,2022-02-04 0:00,
TE 4368,90605,27.6kV,75,36,7,1.92671E-05,0,0.000674147,18,35,2021-08-21 0:00,
T 10247,91345,27.6kV,30,23,1,1.9255E-05,0,0.000673722,20.1,35,2021-07-05 0:00,
T 425,91080,4.16kV,50,42,22,1.92527E-05,0,0.000673642,40,35,2021-06-07 0:00,
TE 7819,90733,27.6kV,750,19,1,1.92421E-05,0,0.000673273,420,35,2021-08-23 0:00,
TE 950,90155,4.16kV,75,2,1,1.92333E-05,0,0.000672963,46.5,35,2021-08-21 0:00,
TE 2301,90601,27.6kV,50,4,13,1.92265E-05,0,0.000672726,25.5,35,2021-06-12 0:00,
TE 9308,90601,27.6kV,50,4,12,1.92173E-05,0,0.000672404,40.05,35,2022-01-17 0:00,
T 3131,91080,4.16kV,50,41,29,1.92019E-05,0,0.000671865,40.5,35,2021-06-27 0:00,
TE 6990,90733,27.6kV,750,14,2,1.91995E-05,0,0.000671782,337.5,35,2021-06-11 0:00,
TE 1971,90713,27.6kV,150,8,9,1.91995E-05,0,0.00067178,105,35,2021-07-06 0:00,
T 9176,91365,27.6kV,75,29,27,1.91907E-05,0,0.000671472,60.75,35,2021-07-06 0:00,
TE 6805,90728,27.6kV,500,21,1,1.91746E-05,0,0.000670909,245,35,2021-09-14 0:00,
T 9071,91365,27.6kV,75,35,19,1.91732E-05,0,0.000670862,63.75,35,2021-08-21 0:00,
T 10377,91360,27.6kV,50,21,16,1.91686E-05,0,0.000670701,38.13,35,2021-11-29 0:00,
TE 1179,90601,27.6kV,50,13,8,1.91635E-05,0,0.000670522,19,35,2021-06-27 0:00,
TE 830,90601,27.6kV,50,21,8,1.9163E-05,0,0.000670503,21,35,2021-07-06 0:00,
T 8806,91365,27.6kV,75,32,22,1.91566E-05,0,0.000670279,57,35,2021-08-29 0:00,
T 8769,91360,27.6kV,50,32,19,1.91549E-05,0,0.000670221,42.5,35,2021-08-22 0:00,
TE 6073,90560,27.6kV,50,26,4,1.91532E-05,0,0.000670161,19,35,2021-08-24 0:00,
TE 1639,90601,27.6kV,50,11,7,1.91401E-05,0,0.000669701,21,35,2021-08-29 0:00,
TE 5552,90600,27.6kV,50,28,9,1.91397E-05,0,0.000669689,19,35,2021-07-05 0:00,
TE 5880,90733,27.6kV,750,5,1,1.91391E-05,0,0.000669667,397.5,35,2021-08-21 0:00,
TE 2027,90601,27.6kV,50,20,6,1.91369E-05,0,0.000669589,19.43,35,2022-01-15 0:00,
TE 6417,90601,27.6kV,50,11,10,1.9132E-05,0,0.000669418,17.5,35,2021-08-23 0:00,
T 10576,91365,27.6kV,75,18,33,1.91302E-05,0,0.000669355,63,35,2021-06-28 0:00,
TE 3593,90600,27.6kV,50,42,6,1.91038E-05,0,0.000668434,30.55,35,2022-02-13 0:00,
T 2647,91080,4.16kV,50,43,15,1.90931E-05,0,0.000668057,40.5,35,2021-08-29 0:00,
TE 2491,90600,27.6kV,50,30,8,1.90844E-05,0,0.000667754,18.5,35,2021-08-29 0:00,
T 11544,91365,27.6kV,75,8,23,1.90795E-05,0,0.000667583,56.25,35,2021-06-06 0:00,
TE 1076,90601,27.6kV,100,1,10,1.90638E-05,0,0.000667032,34,35,2021-08-22 0:00,
TE 401,90600,27.6kV,50,25,7,1.90532E-05,0,0.000666661,20.5,35,2021-08-29 0:00,
T 9986,91410,27.6kV,150,19,4,1.90449E-05,0,0.000666371,96,35,2021-06-29 0:00,
TE 2985,90601,27.6kV,50,6,11,1.90404E-05,0,0.000666213,18.5,35,2021-08-29 0:00,
T 9670,91360,27.6kV,50,31,13,1.90271E-05,0,0.000665749,40.5,35,2021-08-09 0:00,
TE 5119,90600,27.6kV,50,32,7,1.90173E-05,0,0.000665406,19,35,2021-07-05 0:00,
T 11061,91375,27.6kV,167,11,137,1.90169E-05,0,0.000665393,120.24,35,2021-07-06 0:00,
T 8394,91350,27.6kV,25,39,6,1.9013E-05,0,0.000665255,18.75,35,2021-06-28 0:00,
TE 5533,90600,27.6kV,50,29,8,1.90081E-05,0,0.000665085,20,35,2021-08-22 0:00,
TE 977,90083,27.6kV,50,1,6,1.90009E-05,0,0.000664831,19,35,2021-07-05 0:00,
T 8913,91360,27.6kV,50,15,17,1.89995E-05,0,0.000664784,42.36,35,2022-01-15 0:00,
T 8931,91365,27.6kV,75,11,21,1.89983E-05,0,0.000664741,57.75,35,2021-07-06 0:00,
TE 4801,90600,27.6kV,50,33,8,1.89958E-05,0,0.000664654,21,35,2021-07-05 0:00,
T 10273,91350,27.6kV,25,21,3,1.89888E-05,0,0.000664409,23.5,35,2021-07-25 0:00,
TE 5762,90600,27.6kV,50,12,9,1.89769E-05,0,0.000663991,20.5,35,2021-06-27 0:00,
T 9847,91355,27.6kV,37,14,7,1.89753E-05,0,0.000663938,24.05,35,2021-08-22 0:00,
TE 6321,90585,27.6kV,75,33,3,1.89745E-05,0,0.000663907,23.61,35,2022-01-15 0:00,
T 8867,91360,27.6kV,50,25,11,1.89688E-05,0,0.00066371,35.5,35,2021-08-29 0:00,
TE 6465,90601,27.6kV,50,23,8,1.89629E-05,0,0.000663504,19.5,35,2021-06-25 0:00,
T 1851,91070,4.16kV,25,2,4,1.89588E-05,0,0.000663359,19.75,35,2021-08-29 0:00,
TE 1232,90601,27.6kV,50,18,6,1.89465E-05,0,0.000662929,17.5,35,2021-08-29 0:00,
TE 5159,90600,27.6kV,50,32,9,1.89456E-05,0,0.000662896,19,35,2021-06-08 0:00,
T 10224,91355,27.6kV,37,11,8,1.89395E-05,0,0.000662683,29.8109,35,2022-03-12 0:00,
TE 4393,90601,27.6kV,50,11,11,1.89352E-05,0,0.000662533,18,35,2021-07-06 0:00,
T 9448,91360,27.6kV,50,28,17,1.89304E-05,0,0.000662367,41,35,2021-07-25 0:00,
TE 8202,90601,27.6kV,50,11,5,1.89234E-05,0,0.000662119,20.5,35,2021-08-23 0:00,
T 10658,91360,27.6kV,50,17,29,1.89148E-05,0,0.000661819,38.89,35,2022-01-16 0:00,
TE 6246,90601,27.6kV,50,23,1,1.89139E-05,0,0.000661787,30,35,2021-06-12 0:00,
TE 2517,90600,27.6kV,50,47,6,1.891E-05,0,0.000661652,21,35,2021-08-30 0:00,
TE 9139,90601,27.6kV,50,4,10,1.89091E-05,0,0.000661621,30.625,35,2022-02-02 0:00,
TE 541,90601,27.6kV,50,10,6,1.88905E-05,0,0.000660969,21,35,2021-08-13 0:00,
TE 8525,90728,27.6kV,500,8,1,1.88824E-05,0,0.000660686,388.25,35,2022-02-14 0:00,
T 1990,91080,4.16kV,50,14,15,1.88787E-05,0,0.000660558,42,35,2021-06-28 0:00,
TE 6255,90601,27.6kV,50,23,7,1.8836E-05,0,0.000659062,22.5,35,2021-07-04 0:00,
T 5064,91070,4.16kV,25,61,9,1.88151E-05,0,0.00065833,21.5,35,2021-08-24 0:00,
T 7520,91534,8.32kV,10,49,2,1.88071E-05,0,0.000658053,13.5,35,2021-08-14 0:00,
TE 2291,90605,27.6kV,75,47,8,1.88025E-05,0,0.00065789,16.98,35,2022-02-26 0:00,
TE 3641,90601,27.6kV,50,12,5,1.87977E-05,0,0.000657721,21,35,2021-08-12 0:00,
T 9148,91365,27.6kV,75,29,30,1.87807E-05,0,0.000657128,60,35,2021-06-28 0:00,
TE 9421,90601,27.6kV,50,4,12,1.8776E-05,0,0.000656962,35.5,35,2021-05-07 0:00,
T 10917,91365,27.6kV,75,16,27,1.8775E-05,0,0.000656927,57,35,2021-09-14 0:00,
TE 912,90601,27.6kV,50,12,9,1.87657E-05,0,0.000656602,19.5,35,2021-07-25 0:00,
TE 139,91075,4.16kV,37,60,10,1.87654E-05,0,0.000656592,27.75,35,2021-08-29 0:00,
T 11617,91472,27.6kV,75,7,1,1.87613E-05,0,0.000656447,67.92,35,2022-01-15 0:00,
TE 5383,90600,27.6kV,50,29,8,1.87582E-05,0,0.000656342,16,35,2021-07-06 0:00,
T 3840,91085,4.16kV,75,51,25,1.87491E-05,0,0.000656022,66.75,35,2021-08-30 0:00,
TE 6227,90601,27.6kV,50,4,9,1.87348E-05,0,0.00065552,14.82,35,2022-02-12 0:00,
TE 9376,90608,27.6kV,100,3,35,1.87305E-05,0,0.000655372,75,35,2021-08-09 0:00,
TE 5413,90601,27.6kV,50,7,8,1.87302E-05,0,0.00065536,19.5,35,2021-06-29 0:00,
T 2270,91070,4.16kV,25,61,8,1.87222E-05,0,0.00065508,23.75,35,2021-08-23 0:00,
TE 9022,90601,27.6kV,50,4,13,1.87123E-05,0,0.000654736,31.63,35,2022-03-12 0:00,
TE 2076,90601,27.6kV,50,20,5,1.87072E-05,0,0.000654556,20.5,35,2021-06-27 0:00,
TE 2390,90608,27.6kV,100,3,26,1.87066E-05,0,0.000654536,73.99,35,2022-02-13 0:00,
T 2593,91175,4.16kV,225,35,2,1.86997E-05,0,0.000654293,186.75,35,2021-10-07 0:00,
TE 4167,90601,27.6kV,50,7,10,1.86942E-05,0,0.0006541,17.5,35,2021-08-29 0:00,
T 9592,91360,27.6kV,50,49,17,1.8669E-05,0,0.00065322,38,35,2021-08-29 0:00,
TE 7338,90740,27.6kV,1000,18,2,1.86679E-05,0,0.00065318,670,35,2021-09-14 0:00,
T 9710,91360,27.6kV,50,19,16,1.86671E-05,0,0.000653151,36.5,35,2021-08-29 0:00,
TE 5388,90600,27.6kV,50,29,11,1.86506E-05,0,0.000652575,18,35,2021-08-28 0:00,
TE 276,90601,27.6kV,50,10,8,1.86296E-05,0,0.000651841,23.5,35,2021-08-29 0:00,
TE 2726,90600,27.6kV,50,45,14,1.86211E-05,0,0.000651542,21.09,35,2022-01-09 0:00,
T 10226,91355,27.6kV,37,22,10,1.86166E-05,0,0.000651384,29.6,35,2021-08-30 0:00,
T 10126,91425,27.6kV,501,11,1,1.86122E-05,0,0.000651233,275.55,35,2021-08-29 0:00,
TE 5535,90600,27.6kV,50,29,6,1.86049E-05,0,0.000650976,16,35,2021-06-10 0:00,
TE 6991,90601,27.6kV,50,18,8,1.85981E-05,0,0.000650738,17,35,2021-07-25 0:00,
TE 384,90601,27.6kV,50,10,6,1.85981E-05,0,0.000650738,19.5,35,2021-06-27 0:00,
T 9247,91360,27.6kV,50,29,15,1.85905E-05,0,0.000650473,43.5,35,2021-07-06 0:00,
T 10750,91405,27.6kV,111,16,1,1.85887E-05,0,0.000650409,62.16,35,2021-07-30 0:00,
T 11628,91365,27.6kV,75,6,26,1.85876E-05,0,0.000650371,63.75,35,2021-08-29 0:00,
TE 3312,90565,27.6kV,75,44,4,1.85859E-05,0,0.00065031,9.4725,35,2021-11-20 0:00,
TE 2403,90600,27.6kV,50,47,6,1.85846E-05,0,0.000650265,18.5,35,2021-06-27 0:00,
TE 6913,90733,27.6kV,750,7,3,1.85736E-05,0,0.000649882,352.5,35,2021-08-09 0:00,
TE 405,90600,27.6kV,50,25,6,1.85725E-05,0,0.000649842,19.5,35,2021-08-22 0:00,
T 5336,91075,4.16kV,37,69,6,1.85695E-05,0,0.000649736,25.9,35,2021-08-24 0:00,
TE 9060,90728,27.6kV,500,5,1,1.85578E-05,0,0.000649328,245,35,2021-08-26 0:00,
T 10486,91365,27.6kV,225,20,1,1.85573E-05,0,0.00064931,130.5,35,2021-06-30 0:00,
T 10338,91400,27.6kV,75,21,1,1.85533E-05,0,0.000649172,91.92,35,2022-01-29 0:00,
TE 4978,90600,27.6kV,50,30,8,1.85403E-05,0,0.000648715,17,35,2021-05-21 0:00,
TE 9006,90601,27.6kV,50,4,6,1.85389E-05,0,0.000648668,20,35,2021-05-23 0:00,
TE 294,90601,27.6kV,50,9,6,1.85362E-05,0,0.000648572,16.5,35,2021-10-03 0:00,
TE 7856,90601,27.6kV,50,14,9,1.85362E-05,0,0.000648572,18,35,2021-08-22 0:00,
TE 6230,90601,27.6kV,50,4,8,1.85357E-05,0,0.000648555,20.26,35,2022-01-16 0:00,
TE 5587,90728,27.6kV,500,10,1,1.85296E-05,0,0.00064834,210,35,2021-08-26 0:00,
TE 8887,90601,27.6kV,50,5,3,1.85229E-05,0,0.000648108,25.85,35,2022-01-20 0:00,
TE 9236,90728,27.6kV,500,3,2,1.85182E-05,0,0.000647942,230,35,2021-07-06 0:00,
T 10537,91350,27.6kV,25,19,1,1.8517E-05,0,0.000647902,13.16,35,2022-04-12 0:00,
TE 4431,90601,27.6kV,50,9,10,1.84915E-05,0,0.000647008,20.5,35,2021-08-21 0:00,
TE 1201,90601,27.6kV,50,8,5,1.84893E-05,0,0.000646932,19.5,35,2021-08-18 0:00,
TE 315,90601,27.6kV,50,9,8,1.84819E-05,0,0.000646672,19.5,35,2021-08-28 0:00,
TE 5291,90601,27.6kV,50,30,7,1.84625E-05,0,0.000645992,17,35,2021-07-01 0:00,
TE 9171,90733,27.6kV,750,5,1,1.84442E-05,0,0.000645353,375,35,2021-07-06 0:00,
T 8232,91405,27.6kV,111,46,1,1.84393E-05,0,0.000645181,87.135,35,2022-01-27 0:00,
TE 2549,90600,27.6kV,50,46,9,1.8435E-05,0,0.000645031,18.5,35,2021-08-22 0:00,
T 9237,91365,27.6kV,75,29,25,1.84324E-05,0,0.000644939,60,35,2021-07-06 0:00,
T 2540,91070,4.16kV,25,63,6,1.84307E-05,0,0.000644882,22.75,35,2021-06-28 0:00,
TE 1715,90608,27.6kV,100,11,16,1.84301E-05,0,0.000644862,59,35,2021-07-06 0:00,
TE 8083,90601,27.6kV,100,1,10,1.84157E-05,0,0.000644356,30,35,2021-08-23 0:00,
TE 7883,90728,27.6kV,500,14,1,1.84138E-05,0,0.000644291,255,35,2021-08-26 0:00,
T 10068,91360,27.6kV,50,22,17,1.84052E-05,0,0.000643988,42.5,35,2021-07-06 0:00,
TE 4995,90601,27.6kV,50,20,6,1.83886E-05,0,0.000643406,18,35,2021-06-27 0:00,
TE 2400,90601,27.6kV,50,12,10,1.83731E-05,0,0.000642866,17.5,35,2021-08-28 0:00,
T 1291,91075,4.16kV,111,23,1,1.83721E-05,0,0.000642831,48.84,35,2021-09-14 0:00,
T 11243,91370,27.6kV,100,9,32,1.83706E-05,0,0.000642778,81,35,2021-06-28 0:00,
TE 4856,90728,27.6kV,500,32,3,1.83698E-05,0,0.000642751,224.3,35,2021-12-05 0:00,
TE 7889,90601,27.6kV,50,14,6,1.83668E-05,0,0.000642644,15,35,2021-06-06 0:00,
T 10466,91350,27.6kV,25,21,8,1.83302E-05,0,0.000641364,24.57,35,2022-03-13 0:00,
T 11028,91365,27.6kV,75,12,25,1.83119E-05,0,0.000640725,59.25,35,2021-07-25 0:00,
TE 4203,90608,27.6kV,100,17,16,1.83031E-05,0,0.000640416,72,35,2021-08-29 0:00,
T 8970,91360,27.6kV,50,30,15,1.83001E-05,0,0.000640311,36.5,35,2021-08-23 0:00,
TE 9272,90601,27.6kV,50,3,10,1.83E-05,0,0.000640307,32.92,35,2022-03-27 0:00,
TE 5129,90601,27.6kV,50,6,7,1.8287E-05,0,0.000639853,17.5,35,2021-08-01 0:00,
TE 264,90601,27.6kV,50,22,6,1.8277E-05,0,0.000639503,20,35,2021-08-23 0:00,
TE 5145,90600,27.6kV,50,32,9,1.82742E-05,0,0.000639407,16.5,35,2021-08-29 0:00,
TE 335,90601,27.6kV,50,10,6,1.82619E-05,0,0.000638977,18,35,2021-07-05 0:00,
TE 4977,90600,27.6kV,50,30,8,1.82523E-05,0,0.000638641,17,35,2021-06-10 0:00,
TE 8962,90134,8.32kV,50,4,2,1.82507E-05,0,0.000638583,17.5,35,2021-08-20 0:00,
T 8460,91365,27.6kV,75,37,25,1.82428E-05,0,0.000638307,60.75,35,2021-06-28 0:00,
TE 1297,90601,27.6kV,50,18,6,1.82344E-05,0,0.000638012,17.5,35,2021-08-22 0:00,
T 12004,91365,27.6kV,75,2,66,1.82244E-05,0,0.000637662,51.75,35,2021-06-28 0:00,
TE 1853,90601,27.6kV,50,11,6,1.82106E-05,0,0.000637179,24.61,35,2022-01-31 0:00,
TE 7613,90723,27.6kV,300,16,1,1.82086E-05,0,0.00063711,132.93,35,2022-02-28 0:00,
TE 9072,90601,27.6kV,50,5,8,1.82069E-05,0,0.000637049,21.5,35,2021-05-07 0:00,
T 8262,91365,27.6kV,75,53,20,1.82004E-05,0,0.000636822,57,35,2021-08-22 0:00,
T 10096,91355,27.6kV,37,11,14,1.81987E-05,0,0.000636764,24.79,35,2021-08-29 0:00,
TE 429,90601,27.6kV,50,8,6,1.81939E-05,0,0.000636595,16,35,2021-07-06 0:00,
TE 72,90472,27.6kV,300,9,1,1.81794E-05,0,0.000636088,174,35,2021-07-05 0:00,
TE 9066,90601,27.6kV,50,5,7,1.81783E-05,0,0.00063605,37.13,35,2022-02-05 0:00,
TE 5126,90601,27.6kV,50,7,4,1.81706E-05,0,0.000635781,12,35,2021-06-29 0:00,
TE 7970,90601,27.6kV,50,11,8,1.81692E-05,0,0.000635731,14,35,2021-06-07 0:00,
TE 1450,90610,27.6kV,100,34,23,1.81676E-05,0,0.000635675,78,35,2021-08-22 0:00,
T 9632,91360,27.6kV,50,7,16,1.81665E-05,0,0.000635637,42,35,2021-06-29 0:00,
TE 5864,90600,27.6kV,50,24,9,1.8162E-05,0,0.00063548,19,35,2021-06-06 0:00,
TE 3597,90601,27.6kV,50,19,4,1.81482E-05,0,0.000634996,23.81,35,2022-03-27 0:00,
TE 5416,90601,27.6kV,50,7,10,1.81456E-05,0,0.000634906,16,35,2021-08-23 0:00,
TE 3519,90601,27.6kV,50,9,6,1.81451E-05,0,0.000634888,16.5,35,2021-06-27 0:00,
TE 6041,90605,27.6kV,75,25,1,1.81377E-05,0,0.00063463,10.5,35,2021-08-09 0:00,
TE 2727,90600,27.6kV,50,45,16,1.81207E-05,0,0.000634034,21.88,35,2021-11-07 0:00,
T 11841,91350,27.6kV,25,4,8,1.81121E-05,0,0.000633732,23,35,2021-05-20 0:00,
T 8083,91365,27.6kV,75,14,7,1.81024E-05,0,0.000633394,57.2625,35,2022-01-10 0:00,
T 11852,91350,27.6kV,25,3,6,1.80866E-05,0,0.00063284,21,35,2021-07-05 0:00,
T 9498,91365,27.6kV,75,28,24,1.8085E-05,0,0.000632784,57.75,35,2021-06-28 0:00,
TE 9068,90601,27.6kV,50,5,10,1.80841E-05,0,0.000632754,19,35,2021-07-25 0:00,
TE 1378,90467,27.6kV,225,21,1,1.80751E-05,0,0.000632439,132.435,35,2022-01-22 0:00,
TE 6874,90733,27.6kV,750,20,1,1.80707E-05,0,0.000632284,405,35,2021-06-28 0:00,
TE 3711,90728,27.6kV,500,4,1,1.80689E-05,0,0.000632221,245,35,2021-08-26 0:00,
T 2649,91080,4.16kV,50,61,16,1.80671E-05,0,0.00063216,43,35,2021-07-05 0:00,
TE 5253,90600,27.6kV,50,30,6,1.8061E-05,0,0.000631947,18,35,2021-07-05 0:00,
TE 8733,90601,27.6kV,50,6,8,1.80468E-05,0,0.000631447,17,35,2021-06-06 0:00,
TE 8952,90601,27.6kV,50,5,8,1.80467E-05,0,0.000631447,19,35,2021-07-06 0:00,
TE 8365,90728,27.6kV,500,9,1,1.80461E-05,0,0.000631425,195,35,2021-06-29 0:00,
TE 1564,90083,4.16kV,50,9,8,1.8045E-05,0,0.000631386,18.66,35,2022-04-03 0:00,
TE 5387,90600,27.6kV,50,29,8,1.80303E-05,0,0.000630871,19,35,2021-05-01 0:00,
T 9165,91360,27.6kV,50,29,18,1.80256E-05,0,0.000630707,41.5,35,2021-09-17 0:00,
TE 6282,90717,27.6kV,225,9,1,1.80248E-05,0,0.00063068,101.25,35,2021-08-11 0:00,
TE 2775,90601,27.6kV,50,17,7,1.80064E-05,0,0.000630036,21.24,35,2022-01-26 0:00,
T 9441,91360,27.6kV,50,28,18,1.79994E-05,0,0.000629789,40.14,35,2022-01-28 0:00,
T 11652,91365,27.6kV,75,6,27,1.79888E-05,0,0.000629418,58.5,35,2021-07-06 0:00,
T 9822,91370,27.6kV,100,11,43,1.79883E-05,0,0.000629403,70.73,35,2022-01-16 0:00,
TE 3075,90083,4.16kV,50,9,9,1.79775E-05,0,0.000629023,16,35,2021-06-27 0:00,
TE 6042,90605,27.6kV,75,26,1,1.79768E-05,0,0.000629,10.2,35,2022-02-05 0:00,
T 9386,91360,27.6kV,50,28,23,1.79686E-05,0,0.000628711,37.77,35,2022-02-25 0:00,
T 8295,91365,27.6kV,75,44,23,1.79643E-05,0,0.000628561,55.5,35,2021-07-06 0:00,
TE 6630,90733,27.6kV,750,21,1,1.79639E-05,0,0.000628547,427.5,35,2021-09-14 0:00,
TE 9255,90601,27.6kV,50,4,8,1.79517E-05,0,0.000628122,23.5,35,2022-02-05 0:00,
TE 6637,90083,4.16kV,50,21,6,1.79409E-05,0,0.000627745,15,35,2021-06-05 0:00,
T 9111,91365,27.6kV,75,17,30,1.79243E-05,0,0.000627163,50.25,35,2021-09-12 0:00,
T 7820,91534,8.32kV,10,47,1,1.79195E-05,0,0.000626995,9.3,35,2021-08-23 0:00,
TE 41,90601,27.6kV,50,7,8,1.79058E-05,0,0.000626514,14,35,2021-07-19 0:00,
TE 2547,90600,27.6kV,50,46,6,1.79055E-05,0,0.000626505,17.36,35,2022-03-26 0:00,
T 11245,91365,27.6kV,75,9,25,1.79049E-05,0,0.000626485,60,35,2021-07-25 0:00,
TE 1680,90601,27.6kV,50,21,6,1.78923E-05,0,0.000626043,16,35,2021-08-27 0:00,
TE 5567,90448,27.6kV,75,28,1,1.78918E-05,0,0.000626026,63.75,35,2021-07-31 0:00,
T 8610,91365,27.6kV,75,11,19,1.7885E-05,0,0.000625788,54.75,35,2021-06-07 0:00,
TE 5988,90601,27.6kV,50,24,4,1.78823E-05,0,0.000625693,26.31,35,2022-02-14 0:00,
T 11626,91365,27.6kV,75,6,24,1.78656E-05,0,0.000625109,58.5,35,2021-07-05 0:00,
T 10165,91360,27.6kV,50,22,16,1.78621E-05,0,0.000624985,41.5,35,2021-07-06 0:00,
TE 1830,90601,27.6kV,50,7,6,1.78575E-05,0,0.000624825,17,35,2021-06-05 0:00,
TE 2719,90600,27.6kV,50,45,16,1.78534E-05,0,0.00062468,19.31,35,2022-01-29 0:00,
TE 9189,90601,27.6kV,50,3,11,1.78463E-05,0,0.000624434,44.04,35,2022-01-30 0:00,
T 14,91070,4.16kV,25,13,8,1.78426E-05,0,0.000624304,22.25,35,2021-07-06 0:00,
TE 6941,90083,4.16kV,50,21,5,1.78398E-05,0,0.000624204,16,35,2021-08-08 0:00,
TE 9307,90601,27.6kV,50,4,6,1.78389E-05,0,0.000624173,14.5,35,2021-07-04 0:00,
TE 7760,90601,27.6kV,50,15,5,1.78357E-05,0,0.000624064,16,35,2021-07-06 0:00,
TE 3362,90600,27.6kV,50,42,8,1.78335E-05,0,0.000623986,21.5,35,2021-08-29 0:00,
TE 5009,90600,27.6kV,50,32,9,1.78335E-05,0,0.000623985,16.5,35,2021-06-28 0:00,
T 9104,91365,27.6kV,75,30,17,1.78256E-05,0,0.00062371,56.25,35,2021-08-28 0:00,
T 11392,91370,27.6kV,100,8,41,1.78094E-05,0,0.000623142,73,35,2021-07-06 0:00,
TE 5828,90600,27.6kV,50,25,9,1.78091E-05,0,0.000623133,15.5,35,2021-06-05 0:00,
TE 9274,90601,27.6kV,50,4,7,1.78079E-05,0,0.000623091,29.01,35,2022-02-27 0:00,
TE 9011,90723,27.6kV,300,5,8,1.77954E-05,0,0.000622651,138,35,2021-08-29 0:00,
TE 278,90601,27.6kV,50,10,5,1.77873E-05,0,0.000622369,15,35,2021-08-09 0:00,
TE 9187,90601,27.6kV,50,3,8,1.77848E-05,0,0.000622282,36.86,35,2022-03-11 0:00,
T 2145,91075,4.16kV,37,61,10,1.77832E-05,0,0.000622226,25.53,35,2021-08-29 0:00,
TE 8957,90601,27.6kV,50,4,10,1.77726E-05,0,0.000621853,24.32,35,2021-12-18 0:00,
TE 9336,90608,27.6kV,100,3,24,1.77658E-05,0,0.000621618,74,35,2021-08-29 0:00,
TE 1417,90150,4.16kV,500,53,1,1.77645E-05,0,0.000621571,261.85,35,2022-01-29 0:00,
TE 9350,90740,27.6kV,1000,3,3,1.77591E-05,0,0.000621383,1046.4,35,2022-03-29 0:00,
T 11030,91355,27.6kV,111,12,2,1.77541E-05,0,0.000621209,73.26,35,2021-08-26 0:00,
TE 9408,90601,27.6kV,50,4,5,1.77502E-05,0,0.000621071,15.5,35,2021-08-29 0:00,
T 8814,91365,27.6kV,75,31,24,1.77475E-05,0,0.000620976,60,35,2021-08-29 0:00,
