transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 9196,91360,27.6kV,50,29,16,1.77455E-05,0,0.000620908,41,35,2021-06-07 0:00,
TE 137,91075,4.16kV,37,61,6,1.77061E-05,0,0.000619529,23.68,35,2021-08-21 0:00,
T 9164,91350,27.6kV,25,29,6,1.77059E-05,0,0.000619522,21,35,2021-09-17 0:00,
T 11780,91365,27.6kV,75,4,6,1.77006E-05,0,0.000619336,46.3575,35,2022-03-13 0:00,
TE 232,90085,4.16kV,75,15,1,1.76936E-05,0,0.000619089,5.6025,35,2022-04-20 0:00,
T 9565,91360,27.6kV,50,28,14,1.76896E-05,0,0.000618949,44,35,2021-06-10 0:00,
T 10931,91370,27.6kV,100,16,36,1.7685E-05,0,0.000618788,75.84,35,2022-02-03 0:00,
T 70,91085,4.16kV,75,57,29,1.76761E-05,0,0.000618479,61.5,35,2021-07-05 0:00,
T 2659,91080,4.16kV,50,32,15,1.76719E-05,0,0.000618331,41,35,2021-06-28 0:00,
TE 6147,90585,27.6kV,75,42,1,1.76606E-05,0,0.000617935,0.75,35,2021-05-01 0:00,
TE 6193,90604,27.6kV,75,23,1,1.76592E-05,0,0.000617888,0.75,35,2021-05-01 0:00,
TE 5600,90601,27.6kV,50,14,5,1.76345E-05,0,0.000617024,15.5,35,2021-08-29 0:00,
TE 8801,90728,27.6kV,500,6,1,1.76171E-05,0,0.000616415,200,35,2021-08-24 0:00,
TE 5250,90601,27.6kV,50,22,8,1.76156E-05,0,0.000616362,14.5,35,2021-06-27 0:00,
T 10064,91365,27.6kV,75,22,20,1.76037E-05,0,0.000615944,52.5,35,2021-06-28 0:00,
TE 5415,90600,27.6kV,50,29,8,1.75933E-05,0,0.000615579,17.5,35,2021-08-26 0:00,
TE 7152,90601,27.6kV,50,22,4,1.75929E-05,0,0.000615567,15.5,35,2021-06-06 0:00,
T 2826,91070,4.16kV,25,31,7,1.75914E-05,0,0.000615515,21.75,35,2021-06-06 0:00,
TE 6029,90730,27.6kV,750,11,1,1.75867E-05,0,0.000615351,480,35,2021-06-09 0:00,
T 11077,91365,27.6kV,75,11,16,1.75753E-05,0,0.00061495,54.75,35,2021-08-08 0:00,
TE 3077,90168,4.16kV,150,13,1,1.75665E-05,0,0.000614643,87,35,2021-08-21 0:00,
T 11630,91365,27.6kV,75,6,23,1.75661E-05,0,0.000614628,59.25,35,2021-08-29 0:00,
T 1753,91085,4.16kV,75,41,24,1.7538E-05,0,0.000613648,63,35,2021-07-06 0:00,
T 8444,91345,27.6kV,30,15,5,1.75341E-05,0,0.00061351,23.7,35,2021-08-06 0:00,
TE 6035,90601,27.6kV,50,11,8,1.75325E-05,0,0.000613455,12.5,35,2021-09-15 0:00,
TE 7330,90601,27.6kV,50,17,4,1.75042E-05,0,0.000612462,15,35,2021-06-04 0:00,
TE 5885,90600,27.6kV,50,25,6,1.75029E-05,0,0.000612419,15,35,2021-05-25 0:00,
T 5761,91080,4.16kV,50,10,16,1.74963E-05,0,0.000612186,38.5,35,2021-06-06 0:00,
TE 4522,90481,27.6kV,500,7,1,1.74904E-05,0,0.000611981,210,35,2021-06-12 0:00,
T 1076,91080,4.16kV,50,15,12,1.749E-05,0,0.000611966,36,35,2021-06-29 0:00,
T 8904,91360,27.6kV,50,31,14,1.74779E-05,0,0.000611542,39,35,2021-06-28 0:00,
T 11649,91365,27.6kV,75,6,23,1.74727E-05,0,0.000611361,59.25,35,2021-08-29 0:00,
TE 7220,90740,27.6kV,1000,17,16,1.74542E-05,0,0.000610714,440,35,2021-07-06 0:00,
TE 3607,90601,27.6kV,50,18,4,1.74421E-05,0,0.000610289,26,35,2022-02-05 0:00,
T 10010,91345,27.6kV,10,19,1,1.74404E-05,0,0.00061023,13.7,35,2021-07-09 0:00,
TE 6806,90723,27.6kV,300,4,4,1.74378E-05,0,0.000610139,138,35,2021-08-21 0:00,
TE 1633,90601,27.6kV,50,14,5,1.74307E-05,0,0.00060989,17,35,2021-05-23 0:00,
TE 6054,90601,27.6kV,50,19,4,1.74148E-05,0,0.000609335,14.54,35,2022-01-23 0:00,
T 10575,91360,27.6kV,50,18,16,1.74102E-05,0,0.000609173,35,35,2021-07-05 0:00,
TE 2064,90481,27.6kV,500,7,18,1.74068E-05,0,0.000609055,225,35,2021-08-24 0:00,
TE 6315,90728,27.6kV,500,18,1,1.73904E-05,0,0.00060848,255,35,2021-08-24 0:00,
T 683,91075,4.16kV,37,61,8,1.73894E-05,0,0.000608445,22.94,35,2021-08-20 0:00,
T 10766,91355,27.6kV,111,18,3,1.73888E-05,0,0.000608427,54.39,35,2021-06-19 0:00,
T 8789,91365,27.6kV,75,32,26,1.73873E-05,0,0.000608372,58.5,35,2021-06-06 0:00,
TE 8138,90728,27.6kV,500,11,2,1.73701E-05,0,0.00060777,321.55,35,2022-02-14 0:00,
T 8207,91365,27.6kV,75,34,28,1.73649E-05,0,0.000607591,59.25,35,2021-06-27 0:00,
TE 7817,90723,27.6kV,300,16,4,1.73569E-05,0,0.000607311,117,35,2021-08-20 0:00,
T 7416,91536,8.32kV,25,52,5,1.73552E-05,0,0.000607248,21.25,35,2021-08-22 0:00,
TE 9405,90601,27.6kV,50,2,14,1.7339E-05,0,0.000606683,38.98,35,2022-01-18 0:00,
TE 260,90601,27.6kV,50,22,5,1.73313E-05,0,0.000606413,15,35,2021-07-26 0:00,
T 7012,91537,8.32kV,45,50,3,1.73239E-05,0,0.000606154,34.2,35,2021-08-26 0:00,
TE 9436,90601,27.6kV,50,2,6,1.73122E-05,0,0.000605744,36.51,35,2022-01-31 0:00,
T 1224,91085,4.16kV,75,54,21,1.73073E-05,0,0.000605575,61.5,35,2021-07-06 0:00,
TE 6365,90584,27.6kV,50,25,1,1.72945E-05,0,0.000605127,20.13,35,2022-02-07 0:00,
T 10269,91350,27.6kV,25,21,5,1.72788E-05,0,0.000604575,21.25,35,2021-06-05 0:00,
TE 4166,90601,27.6kV,50,7,6,1.72787E-05,0,0.000604574,17,35,2021-09-12 0:00,
T 11612,91468,27.6kV,150,6,16,1.72748E-05,0,0.000604437,132,35,2021-07-05 0:00,
TE 314,90601,27.6kV,50,9,7,1.72718E-05,0,0.000604332,15,35,2021-06-27 0:00,
TE 3309,90601,27.6kV,50,22,5,1.72704E-05,0,0.000604282,21.85,35,2022-03-29 0:00,
TE 6825,90733,27.6kV,750,20,1,1.72557E-05,0,0.000603767,352.5,35,2021-08-09 0:00,
T 11365,91360,27.6kV,50,9,30,1.72535E-05,0,0.000603691,34.5,35,2021-08-29 0:00,
T 9288,91360,27.6kV,50,44,18,1.72498E-05,0,0.00060356,40,35,2021-07-05 0:00,
TE 9402,90601,27.6kV,50,2,13,1.72476E-05,0,0.000603484,45.21,35,2022-02-14 0:00,
TE 8746,90749,27.6kV,750,6,4,1.72381E-05,0,0.000603152,300,35,2021-06-28 0:00,
T 8006,91363,27.6kV,50,34,8,1.72374E-05,0,0.000603127,42.5,35,2021-07-06 0:00,
TE 8862,90608,27.6kV,100,5,30,1.72215E-05,0,0.000602571,74,35,2021-06-29 0:00,
T 11861,91360,27.6kV,50,3,18,1.72213E-05,0,0.000602563,35.5,35,2021-07-05 0:00,
TE 5947,90733,27.6kV,750,22,2,1.72133E-05,0,0.000602285,352.5,35,2021-09-14 0:00,
TE 8363,90700,27.6kV,1500,10,1,1.72074E-05,0,0.000602079,757.2,35,2022-03-28 0:00,
TE 3591,90601,27.6kV,50,6,4,1.72017E-05,0,0.00060188,22.63,35,2022-02-13 0:00,
T 5158,91075,4.16kV,37,43,11,1.71809E-05,0,0.00060115,23.31,35,2021-08-29 0:00,
TE 336,90601,27.6kV,50,10,4,1.71799E-05,0,0.000601117,12.24,35,2021-12-19 0:00,
TE 5307,90610,27.6kV,100,34,16,1.71731E-05,0,0.000600878,71,35,2021-08-08 0:00,
T 8473,91360,27.6kV,50,9,5,1.71716E-05,0,0.000600825,37.5,35,2021-07-06 0:00,
TE 5133,90600,27.6kV,50,32,8,1.71615E-05,0,0.000600472,17.71,35,2021-12-19 0:00,
TE 9007,90481,27.6kV,500,5,129,1.71475E-05,0,0.000599984,225,35,2021-06-28 0:00,
TE 8495,90601,27.6kV,50,8,4,1.71458E-05,0,0.000599922,14.5,35,2021-08-25 0:00,
TE 5206,90605,27.6kV,75,32,1,1.71384E-05,0,0.000599664,0,35,2021-05-01 0:00,
TE 8256,90608,27.6kV,100,10,31,1.71332E-05,0,0.000599481,73,35,2021-06-06 0:00,
T 9432,91365,27.6kV,75,4,17,1.71301E-05,0,0.000599374,48,35,2021-06-29 0:00,
T 10132,91356,27.6kV,10,11,1,1.71137E-05,0,0.0005988,8.7,35,2021-09-15 0:00,
T 8420,91355,27.6kV,111,38,2,1.71059E-05,0,0.000598528,52.17,35,2021-08-28 0:00,
TE 8798,90601,27.6kV,50,5,4,1.71044E-05,0,0.000598474,14,35,2021-08-21 0:00,
T 8616,91365,27.6kV,75,32,29,1.71022E-05,0,0.000598397,60.75,35,2021-07-06 0:00,
TE 3604,90082,4.16kV,50,39,1,1.70905E-05,0,0.000597987,13.5,35,2021-08-21 0:00,
TE 2772,90601,27.6kV,50,10,6,1.7082E-05,0,0.000597692,14,35,2021-07-26 0:00,
T 11022,91345,27.6kV,10,13,2,1.70753E-05,0,0.000597456,9.2,35,2021-06-09 0:00,
T 9849,91355,27.6kV,37,37,9,1.70737E-05,0,0.000597402,22.57,35,2021-08-29 0:00,
T 11304,91370,27.6kV,100,9,35,1.70713E-05,0,0.000597318,73,35,2021-07-06 0:00,
TE 4677,90600,27.6kV,50,34,6,1.70619E-05,0,0.000596987,16.5,35,2021-05-23 0:00,
TE 9226,90601,27.6kV,50,3,11,1.70379E-05,0,0.000596147,23.05,35,2022-01-30 0:00,
TE 234,90601,27.6kV,50,9,6,1.70371E-05,0,0.000596121,14.5,35,2021-07-18 0:00,
TE 3815,90481,27.6kV,500,36,3,1.70265E-05,0,0.000595749,230,35,2021-06-28 0:00,
TE 7874,90717,27.6kV,225,17,4,1.69943E-05,0,0.000594621,99,35,2021-08-28 0:00,
TE 4911,90713,27.6kV,150,9,10,1.6989E-05,0,0.000594436,106.5,35,2021-07-06 0:00,
T 10851,91370,27.6kV,100,16,43,1.69577E-05,0,0.00059334,70,35,2021-08-24 0:00,
TE 6676,90733,27.6kV,750,21,1,1.69553E-05,0,0.000593257,322.5,35,2021-06-29 0:00,
T 8817,91365,27.6kV,75,28,21,1.69524E-05,0,0.000593157,61.5,35,2021-06-27 0:00,
TE 1003,90601,27.6kV,50,19,1,1.69485E-05,0,0.000593021,9.5,35,2021-07-05 0:00,
TE 6493,90601,27.6kV,50,22,2,1.69475E-05,0,0.000592983,29.83,35,2021-11-22 0:00,
TE 7359,90717,27.6kV,225,17,1,1.69377E-05,0,0.00059264,117,35,2021-08-23 0:00,
TE 6055,90601,27.6kV,50,19,4,1.69234E-05,0,0.000592142,18,35,2021-07-05 0:00,
T 61,91080,4.16kV,50,45,15,1.6918E-05,0,0.000591953,36,35,2021-06-08 0:00,
T 11264,91355,27.6kV,37,9,11,1.69122E-05,0,0.00059175,27.75,35,2021-08-29 0:00,
TE 3877,90481,27.6kV,500,8,17,1.69111E-05,0,0.000591711,230,35,2021-08-26 0:00,
T 9882,91420,27.6kV,300,10,2,1.6898E-05,0,0.000591254,305.49,35,2022-02-10 0:00,
T 8540,91360,27.6kV,50,29,15,1.68958E-05,0,0.000591175,39,35,2021-08-29 0:00,
TE 8513,90601,27.6kV,50,8,7,1.6893E-05,0,0.000591079,17.67,35,2022-04-07 0:00,
TE 7762,90717,27.6kV,225,18,4,1.68894E-05,0,0.000590951,81,35,2021-06-06 0:00,
TE 7218,90733,27.6kV,750,11,2,1.6881E-05,0,0.000590658,345,35,2021-08-11 0:00,
TE 5734,90600,27.6kV,50,26,13,1.68692E-05,0,0.000590246,21.4,35,2021-12-06 0:00,
TE 6798,90741,27.6kV,1500,17,1,1.68531E-05,0,0.000589682,675,35,2021-06-23 0:00,
TE 136,91075,4.16kV,37,61,7,1.68388E-05,0,0.000589182,24.79,35,2021-08-24 0:00,
T 11445,91360,27.6kV,50,7,16,1.68372E-05,0,0.000589127,40.8,35,2022-02-15 0:00,
TE 9197,90601,27.6kV,50,4,5,1.68232E-05,0,0.000588634,20,35,2021-11-21 0:00,
TE 3602,90082,4.16kV,50,39,1,1.68225E-05,0,0.000588612,18.5,35,2021-08-21 0:00,
T 8780,91350,27.6kV,75,11,8,1.68205E-05,0,0.00058854,55.5,35,2021-08-09 0:00,
TE 6895,90481,27.6kV,500,31,1,1.68078E-05,0,0.000588097,235,35,2021-06-28 0:00,
TE 7675,90601,27.6kV,50,15,2,1.67954E-05,0,0.000587662,11.5,35,2021-06-09 0:00,
TE 3065,90472,27.6kV,300,11,17,1.67684E-05,0,0.000586716,147,35,2021-08-26 0:00,
TE 4937,90601,27.6kV,50,6,5,1.67674E-05,0,0.000586682,14,35,2021-06-27 0:00,
TE 9088,90601,27.6kV,50,5,8,1.67478E-05,0,0.000585999,16.5,35,2021-05-01 0:00,
T 8793,91425,27.6kV,501,32,5,1.67436E-05,0,0.000585849,310.62,35,2021-06-29 0:00,
TE 5537,90617,27.6kV,167,22,90,1.67359E-05,0,0.00058558,83.5,35,2021-07-05 0:00,
T 11378,91360,27.6kV,50,9,21,1.67306E-05,0,0.000585394,44.46,35,2022-01-26 0:00,
T 5351,91080,4.16kV,50,38,15,1.67302E-05,0,0.00058538,45.25,35,2022-02-12 0:00,
T 11358,91365,27.6kV,75,9,29,1.67251E-05,0,0.000585204,61.0575,35,2022-01-15 0:00,
T 8415,91350,27.6kV,25,38,3,1.66787E-05,0,0.00058358,22.25,35,2021-08-24 0:00,
T 9960,91365,27.6kV,75,10,21,1.66761E-05,0,0.000583487,46.5,35,2021-08-25 0:00,
TE 1900,90601,27.6kV,50,9,6,1.66659E-05,0,0.00058313,15.5,35,2021-07-11 0:00,
T 9241,91360,27.6kV,50,29,22,1.66599E-05,0,0.000582923,43.9,35,2022-02-12 0:00,
TE 5572,90600,27.6kV,50,26,7,1.66597E-05,0,0.000582913,16,35,2021-07-06 0:00,
T 11648,91365,27.6kV,75,6,24,1.66559E-05,0,0.00058278,66,35,2021-08-29 0:00,
T 10684,91365,27.6kV,75,17,23,1.66462E-05,0,0.000582442,54,35,2021-07-06 0:00,
TE 2384,90600,27.6kV,50,34,3,1.66459E-05,0,0.000582431,11.69,35,2022-02-25 0:00,
T 10531,91360,27.6kV,50,19,13,1.66458E-05,0,0.000582428,38,35,2021-07-06 0:00,
TE 5414,90601,27.6kV,50,16,1,1.66335E-05,0,0.000581997,5.5,35,2021-06-28 0:00,
TE 7005,90723,27.6kV,300,17,1,1.66287E-05,0,0.000581831,159,35,2021-06-29 0:00,
T 9134,91360,27.6kV,50,30,19,1.66273E-05,0,0.00058178,44,35,2021-08-29 0:00,
T 9397,91350,27.6kV,75,28,3,1.66216E-05,0,0.000581582,52.5,35,2021-06-07 0:00,
T 9230,91365,27.6kV,75,11,22,1.66081E-05,0,0.00058111,59.43,35,2022-02-12 0:00,
TE 5618,90448,27.6kV,75,29,1,1.65978E-05,0,0.000580749,61.5,35,2021-07-26 0:00,
TE 3451,90601,27.6kV,50,8,1,1.65951E-05,0,0.000580655,14.4,35,2022-01-12 0:00,
T 1905,91085,4.16kV,75,36,15,1.65789E-05,0,0.000580088,54.75,35,2021-08-28 0:00,
TE 7610,90483,27.6kV,750,16,197,1.65651E-05,0,0.000579603,367.5,35,2021-07-05 0:00,
TE 1287,90601,27.6kV,50,2,5,1.6538E-05,0,0.000578655,18.91,35,2021-12-18 0:00,
TE 8475,90601,27.6kV,50,8,1,1.65345E-05,0,0.000578535,9.94,35,2022-03-11 0:00,
TE 1884,90601,27.6kV,50,21,6,1.6528E-05,0,0.000578305,11.5,35,2021-08-08 0:00,
T 11236,91370,27.6kV,100,10,35,1.65224E-05,0,0.00057811,70,35,2021-07-25 0:00,
T 11976,91360,27.6kV,50,2,17,1.65219E-05,0,0.000578092,40,35,2021-08-29 0:00,
T 8889,91365,27.6kV,75,30,24,1.64939E-05,0,0.000577114,57.75,35,2021-08-24 0:00,
TE 7141,90728,27.6kV,500,18,17,1.64933E-05,0,0.000577093,225,35,2021-07-14 0:00,
TE 2490,90600,27.6kV,50,30,5,1.64675E-05,0,0.000576189,13,35,2021-08-09 0:00,
T 11242,91355,27.6kV,111,10,2,1.64665E-05,0,0.000576154,66.6,35,2021-09-14 0:00,
T 9971,91360,27.6kV,50,23,14,1.64609E-05,0,0.00057596,37,35,2021-08-26 0:00,
T 777,91080,4.16kV,50,11,15,1.64606E-05,0,0.000575949,41.39,35,2022-01-23 0:00,
T 9576,91360,27.6kV,50,28,18,1.64511E-05,0,0.000575616,36,35,2021-07-05 0:00,
TE 1395,90087,4.16kV,100,22,17,1.64252E-05,0,0.00057471,70,35,2021-07-05 0:00,
TE 9212,90608,27.6kV,100,4,29,1.64217E-05,0,0.000574585,76,35,2021-07-06 0:00,
T 9694,91355,27.6kV,111,42,3,1.64173E-05,0,0.000574433,61.05,35,2021-08-26 0:00,
TE 9132,90601,27.6kV,50,4,5,1.64128E-05,0,0.000574276,11.5,35,2021-08-28 0:00,
T 10210,91360,27.6kV,50,22,9,1.64085E-05,0,0.000574124,43.5,35,2021-08-29 0:00,
T 9244,91370,27.6kV,100,34,22,1.63873E-05,0,0.000573383,74,35,2021-08-29 0:00,
T 9199,91360,27.6kV,50,25,16,1.63669E-05,0,0.000572669,38.5,35,2021-06-27 0:00,
T 2644,91075,4.16kV,37,61,10,1.63661E-05,0,0.000572641,24.42,35,2021-08-28 0:00,
T 9128,91370,27.6kV,100,28,27,1.63568E-05,0,0.000572318,72,35,2021-08-29 0:00,
T 2315,91075,4.16kV,37,8,8,1.63553E-05,0,0.000572264,22.94,35,2021-06-29 0:00,
TE 5512,90713,27.6kV,150,20,1,1.63542E-05,0,0.000572226,127.38,35,2021-09-28 0:00,
TE 9240,90740,27.6kV,1000,4,217,1.63382E-05,0,0.000571666,565.5,35,2022-02-03 0:00,
TE 2065,90728,27.6kV,500,22,16,1.63344E-05,0,0.000571531,250,35,2021-08-26 0:00,
TE 9305,90601,27.6kV,50,4,3,1.62929E-05,0,0.000570079,12.5,35,2021-06-19 0:00,
T 9225,91360,27.6kV,50,28,13,1.62851E-05,0,0.000569808,34.5,35,2021-06-27 0:00,
TE 8358,90717,27.6kV,225,10,1,1.62844E-05,0,0.000569783,105.75,35,2021-06-07 0:00,
T 10296,91365,27.6kV,75,25,27,1.62777E-05,0,0.000569548,61.5,35,2021-06-28 0:00,
TE 9456,90601,27.6kV,50,2,6,1.62694E-05,0,0.000569258,24.96,35,2022-02-15 0:00,
T 8779,91360,27.6kV,50,32,26,1.62674E-05,0,0.000569189,39,35,2021-07-06 0:00,
T 1842,91070,4.16kV,25,61,9,1.62591E-05,0,0.000568899,23.5,35,2021-08-22 0:00,
TE 1125,90472,27.6kV,300,4,1,1.62553E-05,0,0.000568765,147,35,2021-06-09 0:00,
T 2414,91075,4.16kV,37,14,9,1.62519E-05,0,0.000568647,29.6,35,2021-07-06 0:00,
TE 8420,90723,27.6kV,300,9,1,1.625E-05,0,0.00056858,150,35,2021-07-28 0:00,
TE 7069,90608,27.6kV,100,4,14,1.62474E-05,0,0.000568489,66,35,2021-07-25 0:00,
T 9252,91365,27.6kV,75,29,21,1.62437E-05,0,0.000568358,56.25,35,2021-06-06 0:00,
T 8987,91365,27.6kV,75,30,10,1.62431E-05,0,0.000568338,53.25,35,2021-06-28 0:00,
T 7776,91542,8.32kV,75,11,14,1.6243E-05,0,0.000568336,54,35,2021-08-24 0:00,
TE 9001,90601,27.6kV,50,5,5,1.62309E-05,0,0.000567912,23.95,35,2021-12-08 0:00,
TE 7659,90601,27.6kV,50,15,1,1.62289E-05,0,0.00056784,9.93,35,2022-01-15 0:00,
T 148,91070,4.16kV,25,3,1,1.62199E-05,0,0.000567525,12.63,35,2022-03-06 0:00,
TE 6832,90741,27.6kV,1500,17,1,1.6219E-05,0,0.000567493,630,35,2021-06-29 0:00,
T 5984,91070,4.16kV,25,22,6,1.62154E-05,0,0.000567368,20,35,2021-08-26 0:00,
T 2078,91080,4.16kV,50,31,13,1.62012E-05,0,0.00056687,36,35,2021-08-29 0:00,
T 1157,91085,4.16kV,75,20,21,1.61945E-05,0,0.000566637,57,35,2021-07-06 0:00,
T 3986,91085,4.16kV,75,43,30,1.61683E-05,0,0.000565719,48.75,35,2021-07-05 0:00,
T 11193,91360,27.6kV,50,10,10,1.61648E-05,0,0.000565598,36.5,35,2021-06-11 0:00,
T 9024,91365,27.6kV,75,33,19,1.61583E-05,0,0.000565371,48.75,35,2021-08-29 0:00,
TE 4378,90601,27.6kV,50,18,1,1.61512E-05,0,0.000565123,12,35,2022-01-07 0:00,
T 2449,91070,4.16kV,25,71,7,1.61488E-05,0,0.000565037,22.25,35,2021-08-29 0:00,
T 11646,91370,27.6kV,100,6,37,1.61486E-05,0,0.00056503,78,35,2021-07-06 0:00,
TE 4533,90255,4.16kV,150,26,1,1.61467E-05,0,0.000564965,73.5,35,2021-07-06 0:00,
TE 3500,90481,27.6kV,500,14,11,1.61343E-05,0,0.000564533,200,35,2021-08-26 0:00,
T 11803,91365,27.6kV,75,4,33,1.61252E-05,0,0.000564214,51.75,35,2021-07-06 0:00,
TE 3066,90452,27.6kV,112,11,1,1.61111E-05,0,0.000563719,78.4,35,2021-06-28 0:00,
T 10507,91360,27.6kV,50,19,9,1.61058E-05,0,0.000563534,33.5,35,2021-07-06 0:00,
T 1119,91080,4.16kV,50,9,11,1.60943E-05,0,0.000563132,37,35,2021-07-25 0:00,
T 11191,91370,27.6kV,100,10,30,1.60627E-05,0,0.000562025,80.38,35,2022-02-15 0:00,
T 11526,91425,27.6kV,501,7,1,1.60599E-05,0,0.000561926,210.42,35,2021-08-26 0:00,
T 9031,91360,27.6kV,50,15,15,1.60569E-05,0,0.000561824,40.22,35,2022-01-28 0:00,
TE 7084,90717,27.6kV,225,18,1,1.6041E-05,0,0.000561267,114.75,35,2021-08-05 0:00,
TE 7873,90728,27.6kV,500,15,1,1.60323E-05,0,0.000560963,240,35,2021-08-24 0:00,
TE 5368,90467,27.6kV,225,30,1,1.60282E-05,0,0.00056082,105.66,35,2022-04-25 0:00,
T 11625,91360,27.6kV,50,6,20,1.60253E-05,0,0.000560718,39,35,2021-07-20 0:00,
T 11126,91360,27.6kV,50,10,3,1.59965E-05,0,0.000559709,40.23,35,2022-04-04 0:00,
T 11706,91440,27.6kV,75,5,47,1.59895E-05,0,0.000559465,54,35,2021-07-05 0:00,
TE 7493,90601,27.6kV,50,11,1,1.59817E-05,0,0.000559191,6.5,35,2021-06-12 0:00,
T 8920,91365,27.6kV,75,30,24,1.5981E-05,0,0.000559167,54.75,35,2021-06-27 0:00,
TE 6057,90584,27.6kV,50,33,1,1.5979E-05,0,0.000559097,10.5,35,2021-08-07 0:00,
TE 6260,90728,27.6kV,500,23,1,1.59773E-05,0,0.000559038,305,35,2021-09-14 0:00,
T 7812,91534,8.32kV,10,23,1,1.59597E-05,0,0.000558421,9.94,35,2022-01-29 0:00,
T 11068,91350,27.6kV,75,11,1,1.59537E-05,0,0.000558211,43.5,35,2021-08-26 0:00,
T 11859,91360,27.6kV,50,3,18,1.59514E-05,0,0.000558131,35,35,2021-08-19 0:00,
T 10157,91420,27.6kV,300,40,21,1.59493E-05,0,0.000558058,213,35,2021-08-11 0:00,
T 9233,91405,27.6kV,111,11,7,1.59466E-05,0,0.000557965,68.82,35,2021-05-19 0:00,
TE 2068,90713,27.6kV,150,4,1,1.59364E-05,0,0.000557608,130.56,35,2021-12-24 0:00,
TE 9427,90601,27.6kV,50,2,1,1.59289E-05,0,0.000557343,11.5,35,2021-06-13 0:00,
T 1499,91085,4.16kV,75,20,23,1.59239E-05,0,0.000557168,56.25,35,2021-08-09 0:00,
T 9084,91365,27.6kV,75,13,18,1.59233E-05,0,0.000557147,53.25,35,2021-06-06 0:00,
T 11104,91345,27.6kV,10,10,1,1.59109E-05,0,0.000556715,14.68,35,2022-01-15 0:00,
TE 9518,90601,27.6kV,50,2,1,1.59071E-05,0,0.000556582,12.29,35,2021-10-09 0:00,
TE 3313,90601,27.6kV,50,12,3,1.59055E-05,0,0.000556525,9.08,35,2022-02-01 0:00,
TE 73,90482,27.6kV,750,22,12,1.59008E-05,0,0.000556363,315,35,2021-08-26 0:00,
T 8057,91360,27.6kV,150,9,4,1.58989E-05,0,0.000556296,105,35,2021-06-29 0:00,
TE 1765,90600,27.6kV,50,32,1,1.5898E-05,0,0.000556265,19.2,35,2022-01-31 0:00,
TE 5934,90600,27.6kV,50,26,7,1.58878E-05,0,0.000555908,14.65,35,2022-02-08 0:00,
T 10972,91365,27.6kV,75,12,23,1.58851E-05,0,0.00055581,57,35,2021-07-05 0:00,
T 9004,91360,27.6kV,50,30,23,1.58764E-05,0,0.000555507,47.5,35,2022-02-06 0:00,
TE 8735,90733,27.6kV,750,6,135,1.58739E-05,0,0.000555421,456,35,2022-01-15 0:00,
TE 8111,90733,27.6kV,750,12,2,1.58694E-05,0,0.000555263,262.5,35,2021-06-29 0:00,
TE 9053,90740,27.6kV,1000,4,1,1.58657E-05,0,0.000555133,533.3,35,2021-12-08 0:00,
TE 3405,90601,27.6kV,50,14,1,1.58196E-05,0,0.000553519,13.6,35,2022-01-02 0:00,
TE 657,90601,27.6kV,50,10,2,1.58149E-05,0,0.000553354,11,35,2021-08-22 0:00,
T 8729,91365,27.6kV,75,4,19,1.58102E-05,0,0.000553192,51.75,35,2021-08-09 0:00,
T 10209,91360,27.6kV,50,22,14,1.58063E-05,0,0.000553054,44,35,2021-08-28 0:00,
T 10578,91360,27.6kV,50,2,18,1.58043E-05,0,0.000552983,39.08,35,2022-01-09 0:00,
TE 6053,90601,27.6kV,50,7,1,1.58002E-05,0,0.00055284,10.66,35,2021-10-30 0:00,
T 8924,91360,27.6kV,50,30,8,1.57744E-05,0,0.000551937,34,35,2021-08-12 0:00,
T 11447,91360,27.6kV,50,7,24,1.57669E-05,0,0.000551677,41.34,35,2022-02-19 0:00,
T 8915,91365,27.6kV,75,13,10,1.57554E-05,0,0.000551272,54,35,2021-06-28 0:00,
T 2664,91075,4.16kV,37,61,10,1.57447E-05,0,0.000550899,23.68,35,2021-07-14 0:00,
TE 7379,90728,27.6kV,500,17,2,1.57127E-05,0,0.000549778,230,35,2021-09-14 0:00,
T 11059,91360,27.6kV,50,11,20,1.56978E-05,0,0.000549258,39,35,2021-06-28 0:00,
T 10607,91360,27.6kV,50,18,17,1.56861E-05,0,0.000548848,42.5,35,2021-07-05 0:00,
TE 1686,90601,27.6kV,50,9,4,1.56847E-05,0,0.000548801,8,35,2021-08-24 0:00,
T 5308,91080,4.16kV,50,61,15,1.56832E-05,0,0.000548746,43,35,2021-06-27 0:00,
T 9887,91358,27.6kV,25,19,8,1.56691E-05,0,0.000548253,22.73,35,2021-11-26 0:00,
T 1244,91070,4.16kV,25,61,8,1.5661E-05,0,0.000547972,28.77,35,2022-01-25 0:00,
T 11285,91365,27.6kV,75,9,16,1.5658E-05,0,0.000547866,54.75,35,2021-08-21 0:00,
T 10815,91345,27.6kV,10,14,1,1.56438E-05,0,0.000547368,16.7,35,2021-05-04 0:00,
TE 8872,90608,27.6kV,100,5,27,1.56389E-05,0,0.000547198,82,35,2021-06-06 0:00,
T 9737,91360,27.6kV,50,25,8,1.56364E-05,0,0.00054711,39.88,35,2022-03-27 0:00,
T 8283,91370,27.6kV,100,37,53,1.56341E-05,0,0.000547028,77.98,35,2022-01-22 0:00,
TE 5331,90723,27.6kV,300,8,1,1.56299E-05,0,0.000546884,183.96,35,2022-02-14 0:00,
T 8180,91355,27.6kV,37,47,5,1.56271E-05,0,0.000546786,21.09,35,2021-06-05 0:00,
TE 2214,90728,27.6kV,500,4,1,1.56233E-05,0,0.000546651,322.2,35,2022-01-10 0:00,
TE 7907,90482,27.6kV,750,11,1,1.56186E-05,0,0.000546488,300,35,2021-06-29 0:00,
T 10398,91345,27.6kV,10,21,1,1.55902E-05,0,0.000545493,12.16,35,2021-10-17 0:00,
TE 6840,90601,27.6kV,50,20,1,1.55894E-05,0,0.000545466,8,35,2021-06-30 0:00,
T 11369,91375,27.6kV,167,9,68,1.5588E-05,0,0.000545417,118.57,35,2021-06-28 0:00,
T 9222,91360,27.6kV,50,29,18,1.55868E-05,0,0.000545375,41.5,35,2021-08-29 0:00,
T 10277,91350,27.6kV,25,21,3,1.5568E-05,0,0.000544715,17,35,2021-08-20 0:00,
TE 8751,90601,27.6kV,50,7,1,1.55652E-05,0,0.00054462,6.5,35,2021-06-28 0:00,
TE 8997,90134,8.32kV,50,6,2,1.5564E-05,0,0.000544576,8.06,35,2022-01-29 0:00,
T 9676,91360,27.6kV,50,11,15,1.55592E-05,0,0.000544409,37,35,2021-06-28 0:00,
TE 7572,90601,27.6kV,50,16,1,1.55588E-05,0,0.000544395,3,35,2021-06-16 0:00,
TE 3605,90082,4.16kV,50,39,1,1.55553E-05,0,0.000544273,9,35,2021-08-23 0:00,
TE 9057,90733,27.6kV,750,5,5,1.55283E-05,0,0.000543329,277.5,35,2021-07-05 0:00,
T 10059,91365,27.6kV,75,22,19,1.55144E-05,0,0.000542843,59.25,35,2021-06-06 0:00,
TE 8142,90717,27.6kV,225,11,1,1.55115E-05,0,0.000542739,146.88,35,2022-01-21 0:00,
TE 1547,90601,27.6kV,50,20,2,1.55102E-05,0,0.000542693,20.02,35,2022-01-24 0:00,
TE 6519,90733,27.6kV,750,21,1,1.55092E-05,0,0.00054266,300,35,2021-08-24 0:00,
TE 8334,90601,27.6kV,50,10,1,1.55047E-05,0,0.000542503,10.25,35,2022-01-08 0:00,
T 10741,91360,27.6kV,50,17,1,1.55016E-05,0,0.000542394,32,35,2021-07-07 0:00,
TE 9403,90601,27.6kV,50,2,13,1.54998E-05,0,0.000542332,51.53,35,2022-02-19 0:00,
TE 6677,90733,27.6kV,750,21,1,1.54985E-05,0,0.000542285,292.5,35,2021-08-26 0:00,
TE 5292,90600,27.6kV,50,30,1,1.5497E-05,0,0.000542231,4,35,2021-06-07 0:00,
TE 3444,90601,27.6kV,50,7,1,1.54873E-05,0,0.000541891,8.5,35,2021-07-15 0:00,
TE 9281,90601,27.6kV,50,4,3,1.54852E-05,0,0.000541818,14.07,35,2021-10-26 0:00,
TE 9070,90601,27.6kV,50,4,4,1.548E-05,0,0.000541637,16.53,35,2022-04-10 0:00,
T 8386,91355,27.6kV,37,41,10,1.54752E-05,0,0.000541469,23.31,35,2021-06-28 0:00,
T 11451,91365,27.6kV,75,8,37,1.54682E-05,0,0.000541225,52.5,35,2021-06-27 0:00,
TE 6170,90134,8.32kV,50,21,1,1.54536E-05,0,0.000540714,7,35,2021-06-24 0:00,
TE 9089,90601,27.6kV,50,5,2,1.54487E-05,0,0.000540541,5,35,2021-07-21 0:00,
TE 5306,90608,27.6kV,100,12,16,1.54458E-05,0,0.00054044,72,35,2021-07-25 0:00,
TE 9069,90601,27.6kV,50,5,5,1.5442E-05,0,0.000540308,15,35,2021-05-12 0:00,
T 1125,91065,4.16kV,15,60,2,1.54417E-05,0,0.000540297,16.3905,35,2022-01-22 0:00,
TE 3736,90467,27.6kV,225,17,1,1.54403E-05,0,0.000540249,99,35,2021-08-29 0:00,
TE 6301,90601,27.6kV,50,21,1,1.54303E-05,0,0.000539899,5,35,2021-06-28 0:00,
T 9180,91360,27.6kV,50,29,8,1.54221E-05,0,0.000539612,34,35,2021-07-05 0:00,
TE 8808,90728,27.6kV,500,6,1,1.54182E-05,0,0.000539476,250,35,2021-07-06 0:00,
TE 4965,90481,27.6kV,500,33,95,1.54089E-05,0,0.000539151,225,35,2021-08-29 0:00,
T 9085,91360,27.6kV,50,13,9,1.53978E-05,0,0.00053876,34.5,35,2021-06-06 0:00,
TE 9561,90601,27.6kV,50,2,1,1.53972E-05,0,0.000538739,14.14,35,2022-01-26 0:00,
TE 9466,90741,27.6kV,1500,2,1,1.53875E-05,0,0.0005384,795,35,2021-07-20 0:00,
TE 2044,90420,27.6kV,112,49,1,1.53847E-05,0,0.000538303,70.56,35,2021-07-06 0:00,
T 10524,91365,27.6kV,75,19,38,1.53653E-05,0,0.000537625,60.75,35,2021-06-29 0:00,
TE 9420,90601,27.6kV,50,4,15,1.53537E-05,0,0.000537219,23.02,35,2022-03-19 0:00,
T 10735,91365,27.6kV,75,17,35,1.53367E-05,0,0.000536625,57,35,2021-09-07 0:00,
T 8368,91370,27.6kV,100,12,33,1.53313E-05,0,0.000536435,65,35,2021-06-28 0:00,
T 10237,91360,27.6kV,50,22,13,1.53309E-05,0,0.000536421,35.5,35,2021-07-06 0:00,
TE 6810,90134,8.32kV,50,11,1,1.53193E-05,0,0.000536016,16.8,35,2022-01-11 0:00,
T 10894,91350,27.6kV,25,22,1,1.53136E-05,0,0.000535816,15.76,35,2021-12-13 0:00,
TE 3713,90723,27.6kV,300,2,1,1.53093E-05,0,0.000535665,111,35,2021-08-09 0:00,
T 7419,91534,8.32kV,10,46,1,1.53016E-05,0,0.000535394,12.55,35,2021-11-30 0:00,
T 9333,91425,27.6kV,501,6,28,1.52994E-05,0,0.00053532,337.7241,35,2022-01-11 0:00,
T 2452,91080,4.16kV,50,30,17,1.52946E-05,0,0.000535151,36,35,2021-07-05 0:00,
T 11253,91365,27.6kV,75,3,21,1.52867E-05,0,0.000534874,56.25,35,2021-07-06 0:00,
T 8795,91365,27.6kV,75,32,24,1.52852E-05,0,0.000534823,56.25,35,2021-07-06 0:00,
TE 8069,90601,27.6kV,50,12,1,1.52847E-05,0,0.000534805,11.865,35,2021-11-26 0:00,
TE 7556,90601,27.6kV,50,16,4,1.5276E-05,0,0.000534501,5,35,2021-05-20 0:00,
T 8894,91360,27.6kV,50,16,16,1.52666E-05,0,0.00053417,39,35,2021-08-11 0:00,
T 9933,91358,27.6kV,75,41,7,1.52563E-05,0,0.000533811,51.75,35,2021-06-29 0:00,
TE 6522,90601,27.6kV,50,3,1,1.52527E-05,0,0.000533683,4.54,35,2022-03-29 0:00,
TE 6063,90601,27.6kV,50,11,1,1.52477E-05,0,0.000533508,1.5,35,2021-05-02 0:00,
TE 6829,90132,8.32kV,50,23,1,1.52402E-05,0,0.000533248,6.5,35,2021-08-19 0:00,
TE 2557,90600,27.6kV,50,46,1,1.52221E-05,0,0.000532613,4.8,35,2022-01-14 0:00,
T 9899,91410,27.6kV,150,27,1,1.52213E-05,0,0.000532586,90.45,35,2022-01-20 0:00,
T 2064,91080,4.16kV,50,42,16,1.51939E-05,0,0.000531626,44.5,35,2021-06-06 0:00,
T 11986,91375,27.6kV,167,7,50,1.51873E-05,0,0.000531395,116.9,35,2021-08-29 0:00,
TE 8750,90717,27.6kV,225,7,11,1.51853E-05,0,0.000531326,99,35,2021-07-06 0:00,
T 10386,91360,27.6kV,50,21,14,1.51839E-05,0,0.000531276,36,35,2021-08-19 0:00,
TE 5246,90728,27.6kV,500,32,9,1.51742E-05,0,0.000530939,225,35,2021-06-29 0:00,
T 9254,91360,27.6kV,50,29,10,1.51687E-05,0,0.000530745,38,35,2021-08-26 0:00,
TE 1062,90608,27.6kV,100,10,7,1.51636E-05,0,0.000530566,60,35,2021-08-26 0:00,
T 8807,91365,27.6kV,75,32,28,1.5156E-05,0,0.000530301,56.25,35,2021-06-28 0:00,
TE 9238,90601,27.6kV,50,4,2,1.51504E-05,0,0.000530106,3.9,35,2022-01-24 0:00,
TE 5834,90472,27.6kV,300,25,1,1.51436E-05,0,0.000529868,144,35,2021-06-29 0:00,
TE 843,90600,27.6kV,50,42,1,1.5137E-05,0,0.000529637,1,35,2021-07-22 0:00,
T 11701,91479,27.6kV,75,6,31,1.51316E-05,0,0.000529447,51,35,2021-08-24 0:00,
TE 5976,90601,27.6kV,50,22,1,1.51315E-05,0,0.000529444,2,35,2021-05-01 0:00,
TE 7967,90601,27.6kV,50,13,1,1.5129E-05,0,0.000529356,1.22,35,2021-11-03 0:00,
T 11271,91350,27.6kV,75,9,47,1.51273E-05,0,0.000529295,46.5,35,2021-08-29 0:00,
TE 973,90601,27.6kV,50,2,1,1.51245E-05,0,0.000529197,1,35,2021-05-01 0:00,
TE 8971,90601,27.6kV,50,5,1,1.5123E-05,0,0.000529147,1,35,2021-06-05 0:00,
TE 9157,90601,27.6kV,50,5,1,1.51224E-05,0,0.000529124,2.4,35,2022-01-21 0:00,
T 8778,91365,27.6kV,75,13,17,1.51212E-05,0,0.000529083,61.5,35,2021-06-29 0:00,
T 44,91085,4.16kV,75,19,23,1.5118E-05,0,0.000528972,55.5,35,2021-07-06 0:00,
TE 7656,90728,27.6kV,500,15,1,1.51106E-05,0,0.000528714,315,35,2021-09-20 0:00,
T 2151,91075,4.16kV,37,15,8,1.51038E-05,0,0.000528473,20.72,35,2021-06-06 0:00,
T 11302,91365,27.6kV,75,9,19,1.51033E-05,0,0.000528459,54,35,2021-07-06 0:00,
TE 3452,90086,4.16kV,100,41,15,1.50943E-05,0,0.000528142,70,35,2021-06-26 0:00,
TE 1301,90608,27.6kV,100,14,19,1.50854E-05,0,0.000527832,69,35,2021-06-27 0:00,
TE 8820,90134,8.32kV,50,6,1,1.50713E-05,0,0.000527339,6.5,35,2021-06-10 0:00,
TE 3646,90610,27.6kV,100,12,15,1.50683E-05,0,0.000527232,65,35,2021-06-06 0:00,
TE 5046,90713,27.6kV,150,32,9,1.50471E-05,0,0.000526489,87,35,2021-08-24 0:00,
T 10478,91350,27.6kV,25,20,8,1.50419E-05,0,0.000526307,35.1,35,2022-03-20 0:00,
T 11194,91365,27.6kV,75,10,17,1.50287E-05,0,0.000525845,51,35,2021-06-29 0:00,
T 8854,91360,27.6kV,50,11,13,1.50152E-05,0,0.000525374,37.5,35,2021-08-29 0:00,
TE 8579,90728,27.6kV,500,7,1,1.49987E-05,0,0.000524798,227.6,35,2022-02-14 0:00,
T 2031,91070,4.16kV,25,31,7,1.49987E-05,0,0.000524796,20.69,35,2022-02-13 0:00,
T 5429,91075,4.16kV,37,38,1,1.49914E-05,0,0.000524541,14.43,35,2021-06-06 0:00,
TE 2367,90158,4.16kV,75,13,1,1.49853E-05,0,0.000524329,27,35,2021-08-01 0:00,
TE 6791,90723,27.6kV,300,22,3,1.49806E-05,0,0.000524165,117,35,2021-08-21 0:00,
T 11263,91370,27.6kV,100,9,30,1.49646E-05,0,0.000523603,73,35,2021-08-28 0:00,
T 2068,91075,4.16kV,37,20,9,1.49522E-05,0,0.000523171,24.05,35,2021-07-07 0:00,
TE 1311,90158,4.16kV,75,46,1,1.49416E-05,0,0.0005228,22.5,35,2021-07-15 0:00,
T 2447,91070,4.16kV,25,61,6,1.49364E-05,0,0.000522618,19.5,35,2021-07-22 0:00,
T 11849,91360,27.6kV,50,3,21,1.49091E-05,0,0.000521661,35.5,35,2021-08-23 0:00,
T 11588,91360,27.6kV,50,7,13,1.49007E-05,0,0.000521369,32.5,35,2021-06-28 0:00,
T 11182,91360,27.6kV,50,10,23,1.48957E-05,0,0.000521192,35,35,2021-08-12 0:00,
T 10475,91350,27.6kV,25,20,5,1.48874E-05,0,0.000520902,19.15,35,2022-03-28 0:00,
T 165,91070,4.16kV,25,30,3,1.48847E-05,0,0.000520809,18.5,35,2021-09-27 0:00,
T 10529,91365,27.6kV,75,19,20,1.48814E-05,0,0.000520691,58.5,35,2021-06-06 0:00,
T 5207,91070,4.16kV,25,57,6,1.48781E-05,0,0.000520578,21.25,35,2021-08-09 0:00,
TE 6257,90725,27.6kV,500,35,1,1.4878E-05,0,0.000520575,211.85,35,2022-04-07 0:00,
T 11281,91365,27.6kV,75,9,28,1.48627E-05,0,0.00052004,57.75,35,2021-06-28 0:00,
T 9370,91360,27.6kV,50,6,14,1.48376E-05,0,0.00051916,40,35,2021-08-11 0:00,
T 1215,91080,4.16kV,50,5,14,1.48335E-05,0,0.000519017,37,35,2021-07-27 0:00,
TE 3695,90730,27.6kV,750,40,2,1.48092E-05,0,0.000518167,345,35,2021-08-09 0:00,
TE 5881,90740,27.6kV,1000,28,1,1.48071E-05,0,0.000518094,600,35,2021-09-14 0:00,
TE 7525,90717,27.6kV,225,16,11,1.47918E-05,0,0.000517559,96.75,35,2021-08-26 0:00,
T 8996,91360,27.6kV,50,9,23,1.4772E-05,0,0.000516865,37,35,2021-06-27 0:00,
T 11856,91360,27.6kV,50,3,13,1.47706E-05,0,0.000516815,35.5,35,2021-06-28 0:00,
T 9152,91365,27.6kV,75,29,19,1.47683E-05,0,0.000516734,53.9625,35,2022-04-18 0:00,
TE 9470,90601,27.6kV,50,2,8,1.47482E-05,0,0.000516034,10.17,35,2022-03-30 0:00,
T 9764,91355,27.6kV,37,25,1,1.47427E-05,0,0.000515841,22.8179,35,2022-02-04 0:00,
T 1631,91080,4.16kV,50,15,16,1.47423E-05,0,0.000515827,35.5,35,2021-08-28 0:00,
TE 2267,90733,27.6kV,750,22,1,1.47398E-05,0,0.000515739,284.55,35,2022-04-24 0:00,
TE 8855,90608,27.6kV,100,4,27,1.47277E-05,0,0.000515314,77,35,2021-06-29 0:00,
T 9082,91360,27.6kV,50,43,12,1.47122E-05,0,0.000514773,38,35,2021-06-04 0:00,
TE 7212,90717,27.6kV,225,17,1,1.47039E-05,0,0.000514481,153,35,2021-06-29 0:00,
T 10420,91345,27.6kV,10,21,2,1.46802E-05,0,0.000513653,13,35,2022-02-06 0:00,
T 7644,91534,8.32kV,10,7,1,1.46663E-05,0,0.000513167,7.4,35,2021-09-16 0:00,
T 5873,91327,4.16kV,37,52,6,1.46657E-05,0,0.000513145,19.61,35,2021-08-21 0:00,
T 2003,91075,4.16kV,37,61,8,1.46417E-05,0,0.000512307,25.9,35,2021-08-29 0:00,
TE 8040,90733,27.6kV,750,13,1,1.46293E-05,0,0.000511871,375,35,2021-08-25 0:00,
T 9069,91365,27.6kV,75,37,19,1.46282E-05,0,0.000511832,55.5,35,2021-07-06 0:00,
T 11231,91360,27.6kV,50,10,16,1.46264E-05,0,0.000511771,37,35,2021-08-30 0:00,
TE 5270,90723,27.6kV,300,7,1,1.46198E-05,0,0.000511539,120,35,2021-05-20 0:00,
T 11165,91370,27.6kV,100,10,22,1.46143E-05,0,0.000511346,71.48,35,2021-11-26 0:00,
TE 5948,90723,27.6kV,300,3,4,1.46136E-05,0,0.000511322,126,35,2021-06-29 0:00,
T 7690,91536,8.32kV,25,32,1,1.46084E-05,0,0.00051114,22.75,35,2021-07-06 0:00,
TE 8039,90741,27.6kV,1500,13,1,1.46082E-05,0,0.000511134,645,35,2021-09-14 0:00,
T 9278,91365,27.6kV,75,29,19,1.45951E-05,0,0.000510674,57,35,2021-07-06 0:00,
TE 9381,90733,27.6kV,750,3,2,1.45892E-05,0,0.000510467,315.3,35,2021-10-24 0:00,
T 10749,91345,27.6kV,10,11,2,1.45841E-05,0,0.00051029,11.08,35,2022-01-01 0:00,
TE 8115,90728,27.6kV,500,12,1,1.45729E-05,0,0.0005099,200,35,2021-06-29 0:00,
TE 7875,90728,27.6kV,500,36,1,1.45211E-05,0,0.000508085,230,35,2021-09-08 0:00,
T 10805,91400,27.6kV,75,21,1,1.45211E-05,0,0.000508084,52.2675,35,2022-01-05 0:00,
T 7736,91537,8.32kV,15,57,3,1.45097E-05,0,0.000507689,17.82,35,2022-02-04 0:00,
T 11027,91365,27.6kV,75,12,21,1.45023E-05,0,0.000507429,57,35,2021-06-06 0:00,
T 9585,91360,27.6kV,50,6,17,1.44995E-05,0,0.00050733,39,35,2021-08-29 0:00,
TE 8348,90482,27.6kV,750,9,167,1.44924E-05,0,0.000507081,360,35,2021-08-29 0:00,
TE 2709,90435,27.6kV,300,48,7,1.44741E-05,0,0.000506443,120,35,2021-08-26 0:00,
TE 7179,90481,27.6kV,500,35,2,1.44722E-05,0,0.000506375,210,35,2021-08-22 0:00,
TE 4913,90733,27.6kV,750,17,11,1.44586E-05,0,0.000505901,270,35,2021-06-29 0:00,
T 3150,91075,4.16kV,37,57,11,1.44586E-05,0,0.0005059,22.94,35,2021-08-23 0:00,
T 10613,91360,27.6kV,50,18,18,1.44291E-05,0,0.000504866,39.73,35,2022-01-09 0:00,
T 10063,91360,27.6kV,50,22,12,1.44243E-05,0,0.000504699,36.5,35,2021-08-29 0:00,
T 2650,91070,4.16kV,25,61,7,1.44239E-05,0,0.000504686,20.25,35,2021-07-25 0:00,
T 11893,91350,27.6kV,25,2,2,1.44172E-05,0,0.000504451,12.25,35,2021-05-20 0:00,
TE 9341,90728,27.6kV,500,3,16,1.4416E-05,0,0.000504409,165,35,2021-06-29 0:00,
TE 3651,90740,27.6kV,1000,10,12,1.43964E-05,0,0.000503724,380,35,2021-08-09 0:00,
T 9140,91360,27.6kV,50,29,14,1.4378E-05,0,0.00050308,41.5,35,2021-07-06 0:00,
TE 7046,90723,27.6kV,300,18,1,1.43663E-05,0,0.000502669,187.65,35,2022-02-14 0:00,
T 10581,91360,27.6kV,50,18,15,1.43601E-05,0,0.000502453,38.51,35,2022-01-05 0:00,
T 9651,91365,27.6kV,75,35,21,1.43576E-05,0,0.000502366,49.5,35,2021-08-24 0:00,
TE 4904,90800,27.6kV,750,47,19,1.43489E-05,0,0.00050206,315,35,2021-08-26 0:00,
TE 4869,90481,27.6kV,500,11,97,1.43488E-05,0,0.000502057,215,35,2021-07-06 0:00,
T 2656,91080,4.16kV,50,61,14,1.43467E-05,0,0.000501984,35,35,2021-07-06 0:00,
T 9616,91360,27.6kV,50,31,16,1.43433E-05,0,0.000501864,45.5,35,2021-08-29 0:00,
TE 2909,90713,27.6kV,150,11,1,1.43412E-05,0,0.000501791,125.76,35,2022-01-15 0:00,
TE 5713,90723,27.6kV,300,26,1,1.43344E-05,0,0.000501554,168,35,2021-09-14 0:00,
TE 8877,90608,27.6kV,100,5,28,1.43201E-05,0,0.000501054,77,35,2021-07-06 0:00,
T 10447,91365,27.6kV,75,2,41,1.43187E-05,0,0.000501004,53.25,35,2021-08-25 0:00,
T 9456,91360,27.6kV,50,28,14,1.43125E-05,0,0.000500788,39,35,2021-08-29 0:00,
TE 9322,90723,27.6kV,300,4,1,1.43025E-05,0,0.000500437,102,35,2021-08-24 0:00,
T 10238,91360,27.6kV,50,22,15,1.42942E-05,0,0.000500146,37.5,35,2021-06-29 0:00,
T 9813,91350,27.6kV,25,25,5,1.42847E-05,0,0.000499815,18.25,35,2021-06-08 0:00,
T 9331,91360,27.6kV,50,28,17,1.42834E-05,0,0.000499767,35.5,35,2021-06-27 0:00,
TE 1467,90440,27.6kV,500,52,1,1.42733E-05,0,0.000499415,338.35,35,2022-01-29 0:00,
T 633,91070,4.16kV,25,62,6,1.42707E-05,0,0.000499325,21.77,35,2022-01-22 0:00,
T 10241,91360,27.6kV,50,22,15,1.42642E-05,0,0.000499096,41,35,2021-08-29 0:00,
T 10935,91350,27.6kV,25,14,8,1.42601E-05,0,0.000498953,23.41,35,2022-04-26 0:00,
T 8008,91358,27.6kV,75,46,8,1.42473E-05,0,0.000498506,56.9625,35,2021-11-19 0:00,
T 11192,91365,27.6kV,75,10,35,1.42413E-05,0,0.000498296,49.8375,35,2022-01-11 0:00,
TE 2339,90481,27.6kV,500,34,19,1.42224E-05,0,0.000497636,210,35,2021-08-19 0:00,
TE 8468,90728,27.6kV,500,8,1,1.42108E-05,0,0.000497228,250,35,2021-07-06 0:00,
T 7683,91534,8.32kV,10,52,1,1.42032E-05,0,0.000496964,9.1,35,2021-08-26 0:00,
TE 8592,90481,27.6kV,500,6,2,1.42018E-05,0,0.000496914,190,35,2021-08-22 0:00,
T 9642,91370,27.6kV,100,28,28,1.41964E-05,0,0.000496724,70,35,2021-06-29 0:00,
TE 7677,90481,27.6kV,500,15,2,1.41936E-05,0,0.000496627,225,35,2021-08-29 0:00,
TE 8478,90472,27.6kV,300,9,1,1.41908E-05,0,0.000496529,138,35,2021-08-29 0:00,
T 9668,91360,27.6kV,50,34,14,1.41877E-05,0,0.000496422,35.5,35,2021-06-27 0:00,
T 8863,91365,27.6kV,75,25,17,1.41777E-05,0,0.000496072,52.5,35,2021-06-28 0:00,
T 11092,91415,27.6kV,225,10,3,1.41728E-05,0,0.000495898,142.29,35,2022-01-31 0:00,
T 9366,91360,27.6kV,50,28,17,1.41598E-05,0,0.000495445,38,35,2021-07-05 0:00,
TE 5241,90723,27.6kV,300,7,7,1.41574E-05,0,0.000495362,96,35,2021-06-29 0:00,
T 8371,91365,27.6kV,75,11,11,1.41501E-05,0,0.000495107,54.75,35,2021-08-26 0:00,
TE 7882,90481,27.6kV,500,14,201,1.41419E-05,0,0.000494819,195,35,2021-07-06 0:00,
TE 5073,90723,27.6kV,300,33,5,1.41374E-05,0,0.000494661,117,35,2021-07-05 0:00,
T 10689,91365,27.6kV,75,17,31,1.41216E-05,0,0.000494107,57,35,2021-08-29 0:00,
T 1796,91070,4.16kV,25,7,6,1.40852E-05,0,0.000492834,20.25,35,2021-07-25 0:00,
T 10251,91350,27.6kV,25,22,5,1.40794E-05,0,0.000492632,23.25,35,2021-07-05 0:00,
TE 3465,90608,27.6kV,100,20,13,1.40734E-05,0,0.000492422,63,35,2021-08-11 0:00,
TE 8309,90482,27.6kV,750,10,2,1.40654E-05,0,0.000492141,360,35,2021-06-29 0:00,
TE 5938,90717,27.6kV,225,24,1,1.40608E-05,0,0.000491981,105.75,35,2021-08-26 0:00,
T 10546,91345,27.6kV,10,19,1,1.40591E-05,0,0.00049192,11.6,35,2021-06-03 0:00,
TE 4056,90728,27.6kV,500,7,1,1.40568E-05,0,0.00049184,295,35,2021-05-21 0:00,
T 3984,91080,4.16kV,50,13,18,1.40365E-05,0,0.000491129,39.8,35,2022-01-27 0:00,
TE 8432,90723,27.6kV,300,9,9,1.4033E-05,0,0.000491007,120,35,2021-08-25 0:00,
TE 1,90481,27.6kV,500,12,2,1.40174E-05,0,0.000490463,170,35,2021-06-05 0:00,
T 8746,91360,27.6kV,50,33,1,1.4007E-05,0,0.000490097,43.2,35,2022-02-03 0:00,
T 11458,91360,27.6kV,50,7,13,1.3993E-05,0,0.000489608,34,35,2021-08-25 0:00,
T 9543,91360,27.6kV,50,28,17,1.39874E-05,0,0.000489412,36.5,35,2021-06-28 0:00,
T 8951,91360,27.6kV,50,30,16,1.3974E-05,0,0.000488945,39,35,2021-06-29 0:00,
T 9489,91360,27.6kV,50,28,17,1.39568E-05,0,0.000488342,31,35,2021-08-23 0:00,
TE 8793,90481,27.6kV,500,6,2,1.39143E-05,0,0.000486854,185,35,2021-08-22 0:00,
T 11738,91370,27.6kV,100,4,46,1.39066E-05,0,0.000486584,69,35,2021-06-06 0:00,
TE 6842,90717,27.6kV,225,20,1,1.38993E-05,0,0.000486328,103.5,35,2021-08-26 0:00,
TE 6812,90708,27.6kV,112,20,1,1.38929E-05,0,0.000486104,66.08,35,2021-09-11 0:00,
T 10895,91345,27.6kV,10,11,2,1.38894E-05,0,0.000485982,8.5,35,2021-08-12 0:00,
TE 7191,90723,27.6kV,300,17,5,1.38821E-05,0,0.000485727,129,35,2021-06-29 0:00,
TE 8298,90733,27.6kV,750,10,1,1.38813E-05,0,0.000485699,345,35,2021-09-07 0:00,
T 10611,91355,27.6kV,37,18,8,1.38669E-05,0,0.000485197,21.46,35,2021-08-28 0:00,
T 2467,91070,4.16kV,25,61,8,1.38648E-05,0,0.000485122,19.5,35,2021-07-25 0:00,
TE 8477,90472,27.6kV,300,8,1,1.3856E-05,0,0.000484814,135,35,2021-07-05 0:00,
TE 1836,90452,27.6kV,112,15,1,1.38496E-05,0,0.000484589,75.04,35,2021-06-28 0:00,
T 2939,91080,4.16kV,50,34,14,1.38226E-05,0,0.000483645,35.5,35,2021-07-06 0:00,
TE 1434,90608,27.6kV,100,14,35,1.38199E-05,0,0.000483553,59,35,2021-07-05 0:00,
TE 5712,90725,27.6kV,500,27,1,1.38163E-05,0,0.000483424,260,35,2021-09-14 0:00,
T 10143,91360,27.6kV,50,33,10,1.38079E-05,0,0.000483132,38.5,35,2021-08-24 0:00,
T 10286,91355,27.6kV,37,22,5,1.38073E-05,0,0.000483112,22.2,35,2021-06-05 0:00,
T 9015,91355,27.6kV,50,4,12,1.38072E-05,0,0.000483107,37.11,35,2022-02-03 0:00,
T 802,91080,4.16kV,50,48,3,1.38026E-05,0,0.000482947,29.5,35,2021-08-27 0:00,
TE 7495,90728,27.6kV,500,16,1,1.37702E-05,0,0.000481813,190,35,2021-08-23 0:00,
T 11121,91345,27.6kV,10,10,9,1.37648E-05,0,0.000481622,8.63,35,2022-02-25 0:00,
TE 930,90610,27.6kV,100,37,24,1.37646E-05,0,0.000481617,68,35,2021-06-06 0:00,
T 11537,91468,27.6kV,50,7,12,1.37523E-05,0,0.000481186,36.5,35,2021-06-27 0:00,
T 9994,91357,27.6kV,75,34,22,1.37478E-05,0,0.000481028,63,35,2021-08-29 0:00,
T 9185,91360,27.6kV,50,29,13,1.37409E-05,0,0.000480788,36,35,2021-06-06 0:00,
T 11836,91458,27.6kV,25,3,5,1.37366E-05,0,0.000480636,27.0925,35,2022-04-25 0:00,
T 1205,91075,4.16kV,37,47,8,1.37365E-05,0,0.000480632,24.05,35,2021-08-22 0:00,
T 9110,91370,27.6kV,100,9,32,1.37352E-05,0,0.000480589,63,35,2021-06-29 0:00,
TE 7178,90482,27.6kV,750,35,2,1.37187E-05,0,0.000480011,277.5,35,2021-08-22 0:00,
T 11246,91360,27.6kV,50,9,17,1.3714E-05,0,0.000479847,32,35,2021-06-06 0:00,
TE 5254,90608,27.6kV,100,6,16,1.36904E-05,0,0.000479019,66,35,2021-08-09 0:00,
T 8827,91365,27.6kV,75,31,26,1.36739E-05,0,0.000478441,55.5,35,2021-08-19 0:00,
TE 7056,90717,27.6kV,225,13,6,1.36712E-05,0,0.000478349,85.5,35,2021-06-07 0:00,
T 7775,91540,8.32kV,50,9,12,1.36663E-05,0,0.000478176,46,35,2021-08-21 0:00,
T 9007,91360,27.6kV,50,30,17,1.3647E-05,0,0.000477503,45.22,35,2022-01-30 0:00,
TE 6352,90472,27.6kV,300,6,107,1.3646E-05,0,0.000477467,129,35,2021-08-27 0:00,
T 10186,91370,27.6kV,100,10,33,1.36387E-05,0,0.000477212,63,35,2021-06-28 0:00,
T 10714,91370,27.6kV,100,23,35,1.36377E-05,0,0.000477178,74.48,35,2022-03-13 0:00,
TE 896,90472,27.6kV,300,9,1,1.36376E-05,0,0.000477172,169.8,35,2022-01-28 0:00,
TE 5311,90608,27.6kV,100,12,11,1.3625E-05,0,0.000476733,66,35,2021-06-28 0:00,
T 11081,91365,27.6kV,75,10,29,1.36214E-05,0,0.000476607,49.5,35,2021-07-06 0:00,
TE 3365,90472,27.6kV,300,9,15,1.36141E-05,0,0.000476349,138,35,2021-08-26 0:00,
T 11742,91370,27.6kV,100,5,63,1.36018E-05,0,0.000475921,65,35,2021-08-26 0:00,
T 10321,91350,27.6kV,25,21,7,1.35903E-05,0,0.000475519,21.5,35,2021-08-09 0:00,
TE 9334,90608,27.6kV,100,2,25,1.35878E-05,0,0.00047543,68,35,2021-08-29 0:00,
T 1745,91085,4.16kV,75,45,24,1.35834E-05,0,0.000475275,56.25,35,2021-07-06 0:00,
T 9046,91365,27.6kV,75,34,26,1.35786E-05,0,0.00047511,56.25,35,2021-06-29 0:00,
TE 2721,90425,27.6kV,150,47,1,1.35671E-05,0,0.000474707,56.16,35,2021-11-28 0:00,
T 10891,91345,27.6kV,10,14,2,1.3566E-05,0,0.000474666,8.7,35,2021-10-03 0:00,
TE 7517,90481,27.6kV,500,17,2,1.3542E-05,0,0.000473827,210,35,2021-08-29 0:00,
TE 8871,90608,27.6kV,100,5,33,1.35396E-05,0,0.000473743,67,35,2021-06-28 0:00,
T 3999,91085,4.16kV,75,71,21,1.35344E-05,0,0.000473562,52.5,35,2021-07-06 0:00,
T 9078,91360,27.6kV,50,46,13,1.35272E-05,0,0.000473309,38,35,2021-07-25 0:00,
TE 6966,90733,27.6kV,750,19,5,1.35199E-05,0,0.000473056,322.5,35,2021-07-05 0:00,
TE 5677,90728,27.6kV,500,23,1,1.35107E-05,0,0.000472731,165,35,2021-06-29 0:00,
TE 5313,90608,27.6kV,100,6,11,1.35066E-05,0,0.00047259,67,35,2021-07-25 0:00,
T 10921,91355,27.6kV,37,14,8,1.35054E-05,0,0.000472548,23.31,35,2021-08-23 0:00,
T 9578,91360,27.6kV,50,49,17,1.35053E-05,0,0.000472543,34.5,35,2021-08-21 0:00,
T 10788,91350,27.6kV,75,3,28,1.3503E-05,0,0.000472462,70.1025,35,2021-11-30 0:00,
T 4780,91080,4.16kV,50,33,1,1.35025E-05,0,0.000472446,32,35,2021-07-20 0:00,
TE 7953,90481,27.6kV,500,13,203,1.34934E-05,0,0.000472127,180,35,2021-07-06 0:00,
T 11960,91360,27.6kV,50,3,10,1.34887E-05,0,0.000471963,38,35,2021-08-29 0:00,
T 10062,91360,27.6kV,50,22,14,1.3488E-05,0,0.000471938,35,35,2021-07-27 0:00,
T 11475,91365,27.6kV,75,7,39,1.34847E-05,0,0.000471823,52.5,35,2021-06-28 0:00,
TE 6288,90740,27.6kV,1000,4,1,1.34811E-05,0,0.000471698,388.6,35,2021-12-30 0:00,
TE 7536,90728,27.6kV,500,23,3,1.34807E-05,0,0.000471684,200,35,2021-07-06 0:00,
TE 7952,90481,27.6kV,500,14,2,1.34787E-05,0,0.000471614,180,35,2021-07-05 0:00,
T 97,91080,4.16kV,50,18,14,1.3477E-05,0,0.000471554,34,35,2021-07-06 0:00,
TE 2391,90608,27.6kV,100,3,21,1.3451E-05,0,0.000470644,68,35,2021-06-27 0:00,
TE 7447,90482,27.6kV,750,17,2,1.34494E-05,0,0.000470586,292.5,35,2021-07-06 0:00,
T 8887,91365,27.6kV,75,30,22,1.34325E-05,0,0.000469995,55.5,35,2021-08-24 0:00,
T 10008,91345,27.6kV,10,42,2,1.343E-05,0,0.00046991,9.9,35,2021-05-21 0:00,
T 1830,91080,4.16kV,50,54,13,1.34258E-05,0,0.000469763,37,35,2021-06-28 0:00,
TE 9244,90701,27.6kV,1000,14,4,1.33937E-05,0,0.00046864,370,35,2021-08-29 0:00,
TE 8639,90723,27.6kV,300,7,8,1.33897E-05,0,0.000468498,111,35,2021-08-28 0:00,
T 10156,91410,27.6kV,150,37,36,1.3389E-05,0,0.000468476,96,35,2021-08-09 0:00,
TE 1145,90608,27.6kV,100,8,17,1.33794E-05,0,0.000468138,68,35,2021-08-29 0:00,
T 11530,91468,27.6kV,50,7,20,1.3374E-05,0,0.000467948,34,35,2021-07-26 0:00,
T 10256,91355,27.6kV,37,23,7,1.33717E-05,0,0.000467869,21.5007,35,2021-12-25 0:00,
T 1539,91075,4.16kV,37,60,5,1.3362E-05,0,0.00046753,18.87,35,2021-08-20 0:00,
T 8001,91355,27.6kV,37,53,10,1.33498E-05,0,0.000467101,23.68,35,2021-08-22 0:00,
T 10292,91360,27.6kV,50,22,13,1.33454E-05,0,0.000466948,37.5,35,2021-06-06 0:00,
TE 9327,90608,27.6kV,100,3,24,1.33405E-05,0,0.000466777,65,35,2021-06-28 0:00,
T 8453,91355,27.6kV,111,25,1,1.33332E-05,0,0.000466522,37.74,35,2021-06-18 0:00,
T 11470,91350,27.6kV,25,7,3,1.33112E-05,0,0.000465752,20.75,35,2021-06-12 0:00,
TE 2389,90610,27.6kV,100,34,25,1.32989E-05,0,0.000465321,70.45,35,2022-02-06 0:00,
TE 4758,90610,27.6kV,100,33,17,1.3298E-05,0,0.000465289,68,35,2021-06-27 0:00,
T 7273,91534,8.32kV,10,45,1,1.32952E-05,0,0.000465191,7.4,35,2021-07-26 0:00,
T 9190,91365,27.6kV,75,29,27,1.32905E-05,0,0.000465028,56.25,35,2021-08-26 0:00,
T 2629,91070,4.16kV,25,16,8,1.32883E-05,0,0.000464952,24.04,35,2022-03-27 0:00,
TE 7761,90481,27.6kV,500,11,2,1.32665E-05,0,0.000464189,185,35,2021-08-29 0:00,
T 11611,91468,27.6kV,50,6,20,1.32631E-05,0,0.000464068,35.5,35,2021-07-15 0:00,
TE 4225,90086,4.16kV,100,40,13,1.32595E-05,0,0.000463943,64,35,2021-07-04 0:00,
T 8870,91360,27.6kV,50,11,11,1.32543E-05,0,0.000463761,38.5,35,2021-07-06 0:00,
TE 5169,90708,27.6kV,112,26,1,1.325E-05,0,0.000463613,57.12,35,2021-08-26 0:00,
T 11799,91365,27.6kV,75,5,1,1.32389E-05,0,0.000463222,44.25,35,2021-06-29 0:00,
T 8468,91415,27.6kV,225,29,12,1.32339E-05,0,0.000463047,171,35,2021-06-29 0:00,
T 11557,91468,27.6kV,50,7,23,1.32318E-05,0,0.000462975,31.5,35,2021-08-26 0:00,
TE 8078,90481,27.6kV,500,14,122,1.32288E-05,0,0.00046287,265,35,2022-03-03 0:00,
TE 9404,90601,27.6kV,50,3,13,1.32003E-05,0,0.000461873,43.58,35,2022-02-08 0:00,
T 9321,91350,27.6kV,25,49,16,1.31974E-05,0,0.00046177,18,35,2021-06-08 0:00,
T 1405,91080,4.16kV,50,61,13,1.31959E-05,0,0.000461719,37,35,2021-08-29 0:00,
T 8493,91350,27.6kV,25,14,8,1.31894E-05,0,0.00046149,18.5,35,2021-06-29 0:00,
TE 2444,90448,27.6kV,75,22,1,1.31887E-05,0,0.000461468,48.75,35,2021-06-11 0:00,
T 5170,91080,4.16kV,50,6,8,1.31871E-05,0,0.00046141,31,35,2021-06-29 0:00,
TE 7566,90723,27.6kV,300,16,3,1.31861E-05,0,0.000461374,96,35,2021-07-28 0:00,
T 7418,91536,8.32kV,25,47,4,1.31844E-05,0,0.000461314,19.25,35,2021-08-28 0:00,
T 10631,91370,27.6kV,100,21,37,1.31789E-05,0,0.000461121,71,35,2021-08-09 0:00,
T 9102,91360,27.6kV,50,19,18,1.31641E-05,0,0.000460606,49.07,35,2022-02-04 0:00,
T 11037,91365,27.6kV,75,12,29,1.31596E-05,0,0.000460447,52.5,35,2021-07-06 0:00,
TE 8367,90728,27.6kV,500,9,1,1.3155E-05,0,0.000460288,245,35,2021-09-14 0:00,
T 5552,91075,4.16kV,111,6,4,1.31543E-05,0,0.000460261,44.4,35,2021-07-05 0:00,
TE 5209,90481,27.6kV,500,12,1,1.31519E-05,0,0.00046018,265,35,2021-09-14 0:00,
TE 8490,90723,27.6kV,300,8,9,1.3138E-05,0,0.000459692,90,35,2021-06-29 0:00,
TE 7489,90717,27.6kV,225,16,1,1.31238E-05,0,0.000459196,96.75,35,2021-07-06 0:00,
T 9993,91360,27.6kV,50,22,9,1.31131E-05,0,0.000458819,37.5,35,2021-08-29 0:00,
TE 3652,90465,27.6kV,225,40,1,1.30968E-05,0,0.000458252,132.75,35,2021-08-26 0:00,
T 11076,91365,27.6kV,75,11,25,1.30896E-05,0,0.000457997,64.6425,35,2022-01-26 0:00,
T 928,91070,4.16kV,25,61,8,1.30661E-05,0,0.000457176,18.5,35,2021-06-29 0:00,
TE 3427,90717,27.6kV,225,18,1,1.30651E-05,0,0.00045714,72,35,2021-05-21 0:00,
T 4441,91060,4.16kV,30,3,1,1.30538E-05,0,0.000456746,17.1,35,2021-06-21 0:00,
T 11886,91370,27.6kV,100,5,44,1.30467E-05,0,0.000456499,70,35,2021-07-06 0:00,
TE 1862,90608,27.6kV,100,20,25,1.30464E-05,0,0.000456488,69,35,2021-08-29 0:00,
T 8770,91360,27.6kV,50,32,13,1.30459E-05,0,0.000456471,37,35,2021-08-29 0:00,
T 9160,91365,27.6kV,75,29,21,1.30425E-05,0,0.000456349,54,35,2021-08-28 0:00,
T 9398,91360,27.6kV,50,28,11,1.30395E-05,0,0.000456247,34.7,35,2022-02-04 0:00,
T 11656,91365,27.6kV,75,6,22,1.30317E-05,0,0.000455973,54,35,2021-06-28 0:00,
TE 8114,90723,27.6kV,300,13,3,1.30296E-05,0,0.000455899,81,35,2021-06-28 0:00,
TE 1916,90472,27.6kV,300,11,1,1.3029E-05,0,0.000455879,222,35,2021-09-14 0:00,
