transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 9934,91345,27.6kV,10,12,1,1.30279E-05,0,0.000455838,8.1,35,2021-05-24 0:00,
TE 7820,90481,27.6kV,500,15,2,1.30183E-05,0,0.000455503,195,35,2021-08-29 0:00,
T 9605,91360,27.6kV,50,32,16,1.30128E-05,0,0.000455311,44.5,35,2021-06-28 0:00,
T 10857,91365,27.6kV,75,14,26,1.29998E-05,0,0.000454856,47.25,35,2021-08-29 0:00,
TE 7457,90482,27.6kV,750,17,1,1.29945E-05,0,0.000454669,315,35,2021-08-29 0:00,
T 2651,91080,4.16kV,50,58,16,1.29664E-05,0,0.000453686,41.5,35,2021-08-29 0:00,
T 5927,91170,4.16kV,150,23,1,1.29494E-05,0,0.000453093,106.5,35,2021-09-14 0:00,
TE 386,90608,27.6kV,100,21,18,1.29404E-05,0,0.000452778,108.23,35,2022-01-15 0:00,
T 11262,91370,27.6kV,100,9,28,1.29382E-05,0,0.000452701,68,35,2021-07-05 0:00,
TE 7954,90481,27.6kV,500,13,2,1.2936E-05,0,0.000452626,170,35,2021-08-21 0:00,
TE 1720,90440,27.6kV,500,49,1,1.29268E-05,0,0.000452301,300,35,2022-01-29 0:00,
T 8799,91365,27.6kV,75,32,26,1.29215E-05,0,0.000452118,56.25,35,2021-08-29 0:00,
TE 3666,90608,27.6kV,100,5,61,1.29201E-05,0,0.000452067,56,35,2021-06-27 0:00,
TE 4946,90725,27.6kV,500,32,1,1.29193E-05,0,0.000452039,225,35,2021-08-23 0:00,
T 7668,91534,8.32kV,10,56,2,1.29185E-05,0,0.000452012,8.8,35,2021-07-21 0:00,
TE 4424,90086,4.16kV,100,34,16,1.29164E-05,0,0.000451939,61,35,2021-07-05 0:00,
TE 4931,90481,27.6kV,500,14,94,1.29156E-05,0,0.000451911,261,35,2022-01-15 0:00,
TE 1896,90142,4.16kV,112,47,1,1.29146E-05,0,0.000451874,64.96,35,2021-09-07 0:00,
T 9515,91360,27.6kV,50,27,13,1.29107E-05,0,0.000451738,38.5,35,2021-08-24 0:00,
T 9795,91360,27.6kV,50,29,14,1.28979E-05,0,0.00045129,34,35,2021-08-22 0:00,
TE 4099,90708,27.6kV,112,18,16,1.28973E-05,0,0.00045127,73.92,35,2021-07-20 0:00,
T 9153,91360,27.6kV,50,29,23,1.28921E-05,0,0.000451087,43.92,35,2022-01-30 0:00,
T 604,91080,4.16kV,50,49,11,1.28745E-05,0,0.000450472,37.5,35,2021-08-29 0:00,
TE 5043,90467,27.6kV,225,10,1,1.28695E-05,0,0.000450299,102.4875,35,2022-01-15 0:00,
TE 8119,90740,27.6kV,1000,11,2,1.28685E-05,0,0.000450262,320,35,2021-08-07 0:00,
TE 7405,90713,27.6kV,150,17,5,1.28621E-05,0,0.000450037,81,35,2021-08-22 0:00,
T 7689,91534,8.32kV,10,32,1,1.28599E-05,0,0.000449962,12.08,35,2022-01-19 0:00,
T 4933,91080,4.16kV,50,14,18,1.28594E-05,0,0.000449942,36.53,35,2022-01-15 0:00,
TE 5595,90615,27.6kV,167,28,78,1.28591E-05,0,0.000449933,83.5,35,2021-08-29 0:00,
T 8200,91365,27.6kV,75,44,20,1.28521E-05,0,0.000449689,55.5,35,2021-08-29 0:00,
TE 5204,90723,27.6kV,300,32,1,1.28338E-05,0,0.000449049,222,35,2021-08-07 0:00,
TE 8385,90733,27.6kV,750,9,1,1.28057E-05,0,0.000448064,270,35,2021-06-28 0:00,
TE 7145,90728,27.6kV,500,18,1,1.27896E-05,0,0.000447503,225,35,2021-07-25 0:00,
T 7417,91536,8.32kV,25,23,3,1.27841E-05,0,0.000447309,19.75,35,2021-07-25 0:00,
TE 2343,90950,27.6kV,750,11,1,1.27739E-05,0,0.000446953,396,35,2022-02-14 0:00,
T 8714,91425,27.6kV,501,4,23,1.27735E-05,0,0.000446939,280.56,35,2021-08-09 0:00,
T 11930,91360,27.6kV,50,3,11,1.27727E-05,0,0.000446909,37.5,35,2021-08-29 0:00,
TE 5116,90713,27.6kV,150,32,14,1.2772E-05,0,0.000446886,84,35,2021-08-26 0:00,
TE 9290,90728,27.6kV,500,4,1,1.27711E-05,0,0.000446855,190,35,2021-08-26 0:00,
TE 8803,90723,27.6kV,300,6,4,1.27692E-05,0,0.000446787,81,35,2021-08-29 0:00,
TE 5281,90610,27.6kV,100,34,14,1.27676E-05,0,0.000446731,61,35,2021-08-29 0:00,
T 94,91080,4.16kV,50,12,41,1.27644E-05,0,0.000446618,34,35,2021-08-25 0:00,
T 9189,91360,27.6kV,50,29,11,1.27625E-05,0,0.000446554,39,35,2021-08-24 0:00,
T 10166,91425,27.6kV,501,41,6,1.27591E-05,0,0.000446435,275.55,35,2021-08-09 0:00,
TE 4383,90481,27.6kV,500,4,1,1.27582E-05,0,0.000446403,321.6,35,2022-01-29 0:00,
T 9041,91365,27.6kV,75,21,22,1.27541E-05,0,0.000446261,51,35,2021-08-19 0:00,
TE 4914,90481,27.6kV,500,5,9,1.27484E-05,0,0.00044606,185,35,2021-08-29 0:00,
TE 2704,90430,27.6kV,225,48,1,1.2745E-05,0,0.00044594,83.25,35,2021-08-29 0:00,
T 4142,91075,4.16kV,37,59,7,1.27313E-05,0,0.000445462,19.24,35,2021-05-20 0:00,
T 8922,91360,27.6kV,50,30,14,1.27296E-05,0,0.000445403,37.5,35,2021-08-24 0:00,
T 11820,91360,27.6kV,100,1,33,1.27213E-05,0,0.000445112,66.12,35,2022-03-13 0:00,
T 9833,91420,27.6kV,300,35,1,1.27166E-05,0,0.000444949,228,35,2021-07-29 0:00,
T 5990,91080,4.16kV,50,4,16,1.27087E-05,0,0.00044467,31.5,35,2021-07-06 0:00,
TE 8421,90733,27.6kV,750,9,1,1.27031E-05,0,0.000444476,270,35,2021-08-10 0:00,
T 8606,91365,27.6kV,75,11,20,1.27028E-05,0,0.000444466,47.25,35,2021-06-27 0:00,
TE 6151,90728,27.6kV,500,22,13,1.27001E-05,0,0.00044437,200,35,2021-08-26 0:00,
T 9757,91360,27.6kV,50,26,16,1.26987E-05,0,0.00044432,38.5,35,2021-06-29 0:00,
T 10928,91370,27.6kV,100,13,32,1.26955E-05,0,0.00044421,62,35,2021-08-29 0:00,
TE 7352,90481,27.6kV,500,17,1,1.26853E-05,0,0.000443853,199.75,35,2022-01-15 0:00,
TE 8765,90733,27.6kV,750,6,1,1.26843E-05,0,0.000443816,345,35,2021-08-09 0:00,
T 3760,91085,4.16kV,75,60,22,1.26772E-05,0,0.000443568,55.5,35,2021-06-06 0:00,
TE 7965,90741,27.6kV,1500,11,9,1.26661E-05,0,0.000443181,600,35,2021-06-29 0:00,
TE 5586,90713,27.6kV,150,6,1,1.26654E-05,0,0.000443157,132,35,2021-06-29 0:00,
TE 3207,90087,4.16kV,100,22,15,1.26645E-05,0,0.000443123,63,35,2021-08-29 0:00,
TE 4591,90481,27.6kV,500,29,111,1.26635E-05,0,0.00044309,200,35,2021-08-29 0:00,
TE 3843,90481,27.6kV,500,36,13,1.26541E-05,0,0.000442762,175,35,2021-07-06 0:00,
T 9753,91405,27.6kV,111,21,1,1.26463E-05,0,0.000442489,75.48,35,2022-01-29 0:00,
TE 9319,90608,27.6kV,100,3,23,1.26384E-05,0,0.00044221,63,35,2021-08-29 0:00,
TE 8888,90481,27.6kV,500,5,2,1.2637E-05,0,0.000442162,175,35,2021-08-29 0:00,
T 11704,91486,27.6kV,100,6,35,1.26292E-05,0,0.00044189,63,35,2021-08-26 0:00,
T 11340,91360,27.6kV,150,9,3,1.26272E-05,0,0.000441818,87,35,2021-08-24 0:00,
T 9248,91355,27.6kV,111,11,1,1.26265E-05,0,0.000441795,58.9188,35,2022-01-27 0:00,
TE 4901,90723,27.6kV,300,33,1,1.26144E-05,0,0.000441372,102,35,2021-08-26 0:00,
TE 6136,90725,27.6kV,500,35,58,1.26116E-05,0,0.000441273,185,35,2021-07-06 0:00,
T 1735,91080,4.16kV,50,15,12,1.26063E-05,0,0.000441089,41,35,2021-08-29 0:00,
TE 4912,90717,27.6kV,225,32,2,1.25987E-05,0,0.000440821,83.25,35,2021-06-29 0:00,
T 11272,91360,27.6kV,50,9,38,1.25624E-05,0,0.000439553,34.5,35,2021-07-25 0:00,
TE 8079,90733,27.6kV,750,14,1,1.25542E-05,0,0.000439266,360,35,2021-06-11 0:00,
TE 5745,90610,27.6kV,100,43,27,1.25405E-05,0,0.000438787,75,35,2021-06-06 0:00,
T 11131,91360,27.6kV,50,10,11,1.2532E-05,0,0.00043849,36,35,2021-08-29 0:00,
T 7684,91534,8.32kV,10,33,1,1.25303E-05,0,0.00043843,8.6,35,2021-06-27 0:00,
T 2514,91075,4.16kV,37,61,4,1.25219E-05,0,0.000438134,22.57,35,2021-08-10 0:00,
T 9035,91360,27.6kV,50,42,11,1.2517E-05,0,0.000437963,32,35,2021-08-29 0:00,
T 10772,91370,27.6kV,100,16,29,1.25126E-05,0,0.000437809,70,35,2021-06-28 0:00,
T 7411,91536,8.32kV,25,49,3,1.25047E-05,0,0.000437533,22.75,35,2021-08-29 0:00,
TE 2760,90680,27.6kV,750,46,28,1.25032E-05,0,0.00043748,269.025,35,2022-02-03 0:00,
T 10314,91345,27.6kV,10,21,1,1.25022E-05,0,0.000437446,5.6,35,2021-08-14 0:00,
T 7507,91534,8.32kV,10,21,1,1.25013E-05,0,0.000437416,8.9,35,2021-06-07 0:00,
T 1596,91060,4.16kV,10,15,1,1.24995E-05,0,0.00043735,7.8,35,2021-09-26 0:00,
T 9056,91365,27.6kV,75,34,20,1.24966E-05,0,0.00043725,51,35,2021-06-28 0:00,
TE 6797,90728,27.6kV,500,21,2,1.24956E-05,0,0.000437216,190,35,2021-08-26 0:00,
T 10393,91350,27.6kV,75,21,1,1.24934E-05,0,0.000437137,54.3975,35,2022-02-17 0:00,
T 10868,91370,27.6kV,100,18,48,1.24888E-05,0,0.000436979,75.6,35,2022-02-01 0:00,
T 9214,91360,27.6kV,50,29,9,1.24814E-05,0,0.000436718,35,35,2021-06-27 0:00,
TE 5025,90481,27.6kV,500,29,111,1.248E-05,0,0.000436669,195,35,2021-07-05 0:00,
TE 8063,90481,27.6kV,500,13,2,1.24729E-05,0,0.000436419,170,35,2021-08-29 0:00,
T 10497,91365,27.6kV,75,19,26,1.24602E-05,0,0.000435976,51,35,2021-07-06 0:00,
T 7774,91536,8.32kV,25,47,4,1.24515E-05,0,0.000435672,19.75,35,2021-06-28 0:00,
T 950,91070,4.16kV,25,3,6,1.24472E-05,0,0.000435523,19.02,35,2022-01-09 0:00,
TE 8345,90723,27.6kV,300,10,1,1.24471E-05,0,0.000435518,93,35,2021-08-10 0:00,
TE 5855,90728,27.6kV,500,8,9,1.24468E-05,0,0.000435507,185,35,2021-08-23 0:00,
TE 7506,90481,27.6kV,500,17,196,1.2445E-05,0,0.000435444,155,35,2021-08-29 0:00,
T 11905,91365,27.6kV,75,3,18,1.24312E-05,0,0.00043496,49.5,35,2021-07-06 0:00,
T 11363,91370,27.6kV,100,9,20,1.24286E-05,0,0.000434869,63,35,2021-06-29 0:00,
T 11551,91350,27.6kV,25,6,7,1.24236E-05,0,0.000434696,19.25,35,2021-08-09 0:00,
T 8923,91360,27.6kV,50,30,10,1.24117E-05,0,0.00043428,34.5,35,2021-06-06 0:00,
T 11624,91375,27.6kV,167,6,48,1.24117E-05,0,0.000434279,120.24,35,2021-07-06 0:00,
TE 6066,90723,27.6kV,300,15,12,1.24098E-05,0,0.000434212,99,35,2021-07-06 0:00,
T 10918,91370,27.6kV,100,14,23,1.23867E-05,0,0.000433404,73,35,2021-06-28 0:00,
TE 6032,90710,27.6kV,150,24,6,1.23846E-05,0,0.00043333,97.5,35,2021-07-26 0:00,
T 2689,91080,4.16kV,50,53,9,1.23835E-05,0,0.000433291,31,35,2021-07-14 0:00,
TE 7826,90740,27.6kV,1000,14,1,1.23775E-05,0,0.000433081,330,35,2021-08-26 0:00,
T 9464,91370,27.6kV,100,28,30,1.23774E-05,0,0.000433079,66,35,2021-07-06 0:00,
T 10039,91360,27.6kV,50,11,16,1.23697E-05,0,0.000432808,35.5,35,2021-08-29 0:00,
T 11439,91370,27.6kV,100,8,24,1.2367E-05,0,0.000432714,66,35,2021-08-24 0:00,
T 2317,91080,4.16kV,50,17,8,1.23609E-05,0,0.000432501,33,35,2021-07-07 0:00,
T 9003,91365,27.6kV,75,30,23,1.23573E-05,0,0.000432377,50.25,35,2021-08-29 0:00,
T 8576,91365,27.6kV,75,11,22,1.23521E-05,0,0.000432194,49.5,35,2021-07-05 0:00,
T 11205,91365,27.6kV,225,10,1,1.23469E-05,0,0.00043201,132.75,35,2021-08-29 0:00,
TE 2408,90472,27.6kV,300,33,14,1.23463E-05,0,0.00043199,141,35,2021-08-26 0:00,
T 9614,91360,27.6kV,50,49,13,1.23426E-05,0,0.000431861,39.5,35,2021-06-28 0:00,
T 9828,91355,27.6kV,111,25,1,1.23264E-05,0,0.000431296,45.51,35,2021-08-26 0:00,
TE 7382,90481,27.6kV,500,8,5,1.23227E-05,0,0.000431166,175.8,35,2022-04-11 0:00,
TE 1592,90610,27.6kV,100,30,28,1.23223E-05,0,0.000431151,62,35,2021-06-28 0:00,
T 9335,91360,27.6kV,50,28,9,1.23218E-05,0,0.000431133,32,35,2021-08-24 0:00,
TE 5309,90610,27.6kV,100,34,13,1.23173E-05,0,0.000430976,67,35,2021-08-29 0:00,
T 8718,91350,27.6kV,25,19,2,1.23101E-05,0,0.000430726,24.93,35,2021-12-13 0:00,
T 8069,91358,27.6kV,25,38,2,1.22934E-05,0,0.000430141,15.4,35,2021-11-19 0:00,
TE 7823,90723,27.6kV,300,14,2,1.22928E-05,0,0.00043012,87,35,2021-06-29 0:00,
T 11188,91370,27.6kV,100,10,27,1.22897E-05,0,0.000430011,58,35,2021-07-06 0:00,
T 10376,91400,27.6kV,75,23,2,1.22793E-05,0,0.000429648,57.18,35,2022-04-04 0:00,
T 8641,91375,27.6kV,167,12,37,1.22631E-05,0,0.000429079,115.23,35,2021-08-25 0:00,
TE 7441,90717,27.6kV,225,27,1,1.22541E-05,0,0.000428766,83.25,35,2021-06-20 0:00,
T 7198,91534,8.32kV,10,23,1,1.22525E-05,0,0.000428707,11.32,35,2022-01-29 0:00,
TE 5666,90740,27.6kV,1000,17,1,1.22461E-05,0,0.000428483,348.1,35,2022-02-24 0:00,
TE 1410,90608,27.6kV,100,22,1,1.22344E-05,0,0.000428074,59,35,2021-06-29 0:00,
T 8269,91355,27.6kV,111,9,1,1.22301E-05,0,0.000427924,45.5211,35,2022-03-12 0:00,
TE 3832,90725,27.6kV,500,37,4,1.22284E-05,0,0.000427866,238.6,35,2022-01-10 0:00,
TE 5176,90467,27.6kV,225,32,2,1.22203E-05,0,0.000427583,122.9625,35,2022-02-14 0:00,
T 11449,91365,27.6kV,75,7,19,1.22068E-05,0,0.000427109,50.25,35,2021-07-05 0:00,
TE 4867,90717,27.6kV,225,20,2,1.22057E-05,0,0.00042707,85.5,35,2021-08-24 0:00,
T 3607,91080,4.16kV,50,37,24,1.2205E-05,0,0.000427045,35.5,35,2021-08-29 0:00,
T 9650,91410,27.6kV,150,27,1,1.21971E-05,0,0.000426769,129,35,2021-07-07 0:00,
T 10184,91360,27.6kV,50,3,16,1.21956E-05,0,0.000426718,39,35,2021-06-06 0:00,
TE 7916,90740,27.6kV,1000,14,1,1.21853E-05,0,0.000426356,360,35,2021-07-07 0:00,
T 10218,91360,27.6kV,50,22,17,1.21753E-05,0,0.000426009,44.22,35,2022-02-13 0:00,
T 11918,91350,27.6kV,25,3,6,1.21743E-05,0,0.000425972,23.74,35,2022-02-04 0:00,
T 560,91080,4.16kV,50,31,3,1.21737E-05,0,0.000425952,32,35,2021-08-23 0:00,
T 1716,91080,4.16kV,50,10,6,1.21649E-05,0,0.000425644,32.22,35,2022-01-29 0:00,
T 7737,91356,8.32kV,10,32,3,1.21631E-05,0,0.00042558,6,35,2021-07-08 0:00,
T 3997,91085,4.16kV,75,39,22,1.21515E-05,0,0.000425174,56.25,35,2021-08-29 0:00,
T 9493,91360,27.6kV,50,28,16,1.21502E-05,0,0.000425129,34,35,2021-07-05 0:00,
TE 3979,90467,27.6kV,225,26,1,1.21499E-05,0,0.000425121,83.25,35,2021-08-20 0:00,
T 9829,91355,27.6kV,37,25,15,1.21472E-05,0,0.000425024,22.2,35,2021-08-29 0:00,
T 2645,91070,4.16kV,25,31,6,1.21411E-05,0,0.000424811,21,35,2021-07-06 0:00,
TE 2822,90467,27.6kV,225,33,4,1.2135E-05,0,0.000424596,96.75,35,2021-06-11 0:00,
TE 5036,90730,27.6kV,750,32,16,1.21334E-05,0,0.000424541,262.5,35,2021-08-20 0:00,
TE 9332,90608,27.6kV,100,4,22,1.21204E-05,0,0.000424085,66,35,2021-08-29 0:00,
TE 9337,90617,27.6kV,167,6,32,1.21172E-05,0,0.000423975,88.51,35,2021-06-28 0:00,
T 11795,91360,27.6kV,50,4,17,1.2114E-05,0,0.000423863,36.02,35,2022-01-28 0:00,
TE 1574,90440,27.6kV,500,47,1,1.21093E-05,0,0.000423697,332.85,35,2022-01-07 0:00,
T 9027,91365,27.6kV,75,28,22,1.21067E-05,0,0.000423607,49.5,35,2021-08-09 0:00,
T 9006,91355,27.6kV,37,25,6,1.20965E-05,0,0.000423251,23.68,35,2021-08-20 0:00,
T 8864,91360,27.6kV,50,31,12,1.20947E-05,0,0.000423187,35.5,35,2021-08-22 0:00,
T 11406,91350,27.6kV,75,8,8,1.20862E-05,0,0.000422891,50.25,35,2021-07-05 0:00,
T 4968,91070,4.16kV,25,11,8,1.20848E-05,0,0.00042284,19.75,35,2021-06-06 0:00,
TE 8135,90452,27.6kV,112,11,1,1.20819E-05,0,0.000422739,73.92,35,2021-06-09 0:00,
TE 4811,90610,27.6kV,100,34,16,1.20816E-05,0,0.000422731,66,35,2021-06-09 0:00,
T 9171,91360,27.6kV,50,29,12,1.20798E-05,0,0.000422665,31.5,35,2021-08-29 0:00,
TE 4562,90723,27.6kV,300,6,2,1.20778E-05,0,0.000422595,96,35,2021-08-23 0:00,
TE 4138,90608,27.6kV,100,20,16,1.20767E-05,0,0.000422557,64,35,2021-08-29 0:00,
TE 9460,90723,27.6kV,300,2,1,1.20753E-05,0,0.000422507,141,35,2021-09-14 0:00,
T 10614,91360,27.6kV,50,18,19,1.20662E-05,0,0.000422191,32,35,2021-07-05 0:00,
T 1711,91075,4.16kV,37,20,9,1.20577E-05,0,0.000421891,26.4809,35,2022-02-14 0:00,
TE 2712,90950,27.6kV,750,47,1,1.20535E-05,0,0.000421744,502.5,35,2022-01-11 0:00,
T 8969,91360,27.6kV,50,30,16,1.20508E-05,0,0.000421651,32.5,35,2021-06-27 0:00,
T 11583,91360,27.6kV,150,6,2,1.20503E-05,0,0.000421636,88.5,35,2021-08-21 0:00,
T 10401,91365,27.6kV,75,21,26,1.20426E-05,0,0.000421364,55.5,35,2021-08-29 0:00,
TE 9074,90728,27.6kV,500,5,9,1.20407E-05,0,0.000421299,160,35,2021-08-09 0:00,
T 8470,91345,27.6kV,10,4,1,1.2033E-05,0,0.000421029,8.8,35,2021-07-13 0:00,
TE 8080,90733,27.6kV,750,12,2,1.20242E-05,0,0.000420721,250.95,35,2021-11-16 0:00,
T 11493,91375,27.6kV,167,7,76,1.20221E-05,0,0.000420648,121.91,35,2021-08-24 0:00,
T 11569,91365,27.6kV,75,6,17,1.20132E-05,0,0.000420335,48,35,2021-07-06 0:00,
T 11003,91360,27.6kV,50,12,7,1.20051E-05,0,0.000420053,28.5,35,2021-08-26 0:00,
T 11431,91360,27.6kV,150,7,2,1.19956E-05,0,0.00041972,66,35,2021-06-29 0:00,
T 11016,91350,27.6kV,25,13,8,1.19939E-05,0,0.000419661,22.1,35,2022-01-09 0:00,
TE 8730,90741,27.6kV,1500,6,295,1.19628E-05,0,0.000418574,955.5,35,2022-01-11 0:00,
T 11908,91360,27.6kV,50,3,14,1.19585E-05,0,0.000418421,31.5,35,2021-07-05 0:00,
T 10824,91365,27.6kV,75,14,16,1.19579E-05,0,0.000418403,48.75,35,2021-06-29 0:00,
T 1560,91085,4.16kV,75,35,20,1.19427E-05,0,0.00041787,56.25,35,2021-08-29 0:00,
T 4865,91080,4.16kV,50,50,8,1.194E-05,0,0.000417774,29.5,35,2021-08-29 0:00,
T 2318,91075,4.16kV,50,2,9,1.19392E-05,0,0.000417748,24.5,35,2021-07-25 0:00,
T 11693,91477,27.6kV,37,5,8,1.19282E-05,0,0.000417361,18.87,35,2021-08-24 0:00,
T 1484,91075,4.16kV,37,31,6,1.19194E-05,0,0.000417052,19.24,35,2021-06-12 0:00,
T 10679,91360,27.6kV,50,25,4,1.19147E-05,0,0.000416889,29.5,35,2021-06-28 0:00,
TE 5276,90610,27.6kV,100,34,16,1.1896E-05,0,0.000416234,62,35,2021-06-06 0:00,
TE 5367,90462,27.6kV,150,12,1,1.18916E-05,0,0.000416083,6.27,35,2022-02-25 0:00,
TE 2758,90728,27.6kV,500,18,1,1.18812E-05,0,0.000415716,145,35,2021-07-06 0:00,
T 8267,91365,27.6kV,75,43,20,1.18726E-05,0,0.000415415,57.75,35,2021-07-25 0:00,
TE 6641,90155,4.16kV,75,40,2,1.18665E-05,0,0.000415202,11.25,35,2021-07-07 0:00,
TE 5889,90723,27.6kV,300,32,1,1.18638E-05,0,0.000415108,81,35,2021-07-05 0:00,
T 8525,91355,27.6kV,37,37,10,1.18465E-05,0,0.000414502,18.87,35,2021-08-08 0:00,
T 9544,91365,27.6kV,75,28,20,1.18421E-05,0,0.000414348,53.25,35,2021-06-13 0:00,
T 9834,91400,27.6kV,75,11,1,1.18314E-05,0,0.000413974,51.75,35,2021-09-14 0:00,
T 2633,91080,4.16kV,50,50,12,1.18301E-05,0,0.000413931,34,35,2021-07-25 0:00,
T 10989,91345,27.6kV,10,11,3,1.18301E-05,0,0.000413929,12.03,35,2022-02-26 0:00,
T 10105,91400,27.6kV,75,22,2,1.18291E-05,0,0.000413894,56.0625,35,2022-01-28 0:00,
T 9340,91365,27.6kV,75,29,18,1.18257E-05,0,0.000413777,52.5,35,2021-08-22 0:00,
T 7675,91534,8.32kV,10,17,1,1.18214E-05,0,0.000413624,6.7,35,2021-06-13 0:00,
T 8029,91350,27.6kV,75,8,1,1.18207E-05,0,0.0004136,50.25,35,2021-08-09 0:00,
TE 4041,90481,27.6kV,500,14,63,1.18185E-05,0,0.000413525,329.35,35,2022-01-28 0:00,
TE 3653,90470,27.6kV,300,42,1,1.18154E-05,0,0.000413413,165,35,2021-07-06 0:00,
T 9519,91425,27.6kV,501,39,3,1.18082E-05,0,0.000413162,280.56,35,2021-06-08 0:00,
T 2419,91080,4.16kV,50,35,13,1.17966E-05,0,0.000412756,38,35,2021-08-29 0:00,
T 9559,91365,27.6kV,75,30,24,1.17881E-05,0,0.000412461,50.25,35,2021-08-21 0:00,
T 10188,91360,27.6kV,50,23,14,1.17777E-05,0,0.000412096,33.5,35,2021-07-05 0:00,
T 10554,91345,27.6kV,10,19,1,1.17728E-05,0,0.000411926,9.43,35,2022-01-18 0:00,
T 10028,91360,27.6kV,50,10,15,1.17714E-05,0,0.000411877,32.38,35,2022-01-10 0:00,
TE 4707,90481,27.6kV,500,33,27,1.17662E-05,0,0.000411695,180,35,2021-08-09 0:00,
T 11047,91370,27.6kV,100,10,37,1.17661E-05,0,0.000411691,64,35,2021-06-28 0:00,
TE 2703,90472,27.6kV,300,11,1,1.17644E-05,0,0.000411629,120,35,2021-07-06 0:00,
T 8088,91360,27.6kV,50,16,18,1.17586E-05,0,0.000411427,32,35,2021-06-09 0:00,
T 11496,91360,27.6kV,50,7,12,1.17584E-05,0,0.000411421,36.4,35,2022-01-10 0:00,
T 11115,91400,27.6kV,75,9,2,1.17577E-05,0,0.000411396,46.5,35,2021-06-29 0:00,
T 11198,91365,27.6kV,75,8,22,1.17454E-05,0,0.000410964,49.5,35,2021-06-27 0:00,
TE 7347,90733,27.6kV,750,17,1,1.17327E-05,0,0.000410523,240,35,2021-06-29 0:00,
T 2412,91075,4.16kV,37,12,6,1.17318E-05,0,0.000410491,18.87,35,2021-08-21 0:00,
T 153,91080,4.16kV,50,55,9,1.17195E-05,0,0.000410059,29,35,2021-06-11 0:00,
T 7699,91537,8.32kV,10,46,1,1.17129E-05,0,0.000409829,10,35,2021-06-06 0:00,
T 11486,91350,27.6kV,25,7,2,1.1707E-05,0,0.000409624,20.25,35,2021-06-05 0:00,
T 10563,91355,27.6kV,37,21,1,1.17039E-05,0,0.000409513,17.76,35,2021-08-01 0:00,
TE 6058,90586,27.6kV,100,11,8,1.1697E-05,0,0.000409272,56,35,2021-08-26 0:00,
T 9212,91365,27.6kV,75,29,11,1.16942E-05,0,0.000409174,45,35,2021-08-11 0:00,
T 11627,91370,27.6kV,100,6,32,1.16712E-05,0,0.000408368,71,35,2021-08-29 0:00,
TE 7512,90733,27.6kV,750,16,1,1.16701E-05,0,0.000408331,285,35,2021-08-11 0:00,
T 9265,91356,27.6kV,10,30,1,1.16693E-05,0,0.000408304,8.55,35,2022-01-03 0:00,
T 10356,91345,27.6kV,30,21,1,1.16648E-05,0,0.000408147,15.6,35,2021-07-06 0:00,
T 254,91080,4.16kV,50,50,12,1.16582E-05,0,0.000407916,33.5,35,2021-07-05 0:00,
TE 7491,90728,27.6kV,500,16,2,1.16446E-05,0,0.00040744,175,35,2021-07-06 0:00,
T 11772,91365,27.6kV,75,5,26,1.16323E-05,0,0.00040701,51,35,2021-07-05 0:00,
T 10449,91360,27.6kV,50,20,8,1.16288E-05,0,0.000406887,34.5,35,2021-07-26 0:00,
T 9572,91350,27.6kV,25,44,8,1.16281E-05,0,0.00040686,23.17,35,2022-04-10 0:00,
T 11223,91425,27.6kV,501,10,6,1.16275E-05,0,0.000406842,275.55,35,2021-08-11 0:00,
T 7720,91356,8.32kV,10,35,4,1.16227E-05,0,0.000406673,17.1,35,2022-02-24 0:00,
TE 7612,90728,27.6kV,500,15,1,1.16196E-05,0,0.000406564,195,35,2022-01-29 0:00,
T 11688,91410,27.6kV,150,6,5,1.16154E-05,0,0.000406417,79.5,35,2021-06-13 0:00,
TE 7439,90728,27.6kV,500,17,1,1.16125E-05,0,0.000406314,205,35,2021-08-22 0:00,
T 2107,91080,4.16kV,50,61,11,1.16091E-05,0,0.000406195,33,35,2021-07-06 0:00,
TE 9170,90723,27.6kV,300,4,1,1.1609E-05,0,0.000406193,99,35,2021-09-24 0:00,
T 1966,91080,4.16kV,50,43,14,1.16007E-05,0,0.000405902,34.5,35,2021-06-27 0:00,
T 7725,91322,8.32kV,10,59,1,1.15981E-05,0,0.000405812,8.3,35,2021-07-22 0:00,
TE 8077,90728,27.6kV,500,11,6,1.15915E-05,0,0.000405582,155,35,2021-08-29 0:00,
T 10781,91350,27.6kV,25,16,3,1.15827E-05,0,0.000405273,23.15,35,2022-01-11 0:00,
T 10066,91365,27.6kV,75,22,17,1.15792E-05,0,0.00040515,50.25,35,2021-06-06 0:00,
TE 8787,90482,27.6kV,750,6,2,1.15758E-05,0,0.000405033,262.5,35,2021-08-22 0:00,
T 10402,91365,27.6kV,75,21,24,1.15727E-05,0,0.000404923,46.5,35,2021-08-29 0:00,
TE 4513,90610,27.6kV,100,34,15,1.15649E-05,0,0.000404649,68,35,2021-06-27 0:00,
T 8820,91365,27.6kV,75,31,25,1.15569E-05,0,0.000404371,50.25,35,2021-07-06 0:00,
T 5324,91060,4.16kV,30,22,2,1.15526E-05,0,0.000404221,16.2,35,2021-06-29 0:00,
TE 6341,90723,27.6kV,300,22,1,1.15501E-05,0,0.000404134,107.91,35,2021-12-15 0:00,
T 10264,91405,27.6kV,111,22,1,1.155E-05,0,0.000404129,64.38,35,2021-08-29 0:00,
TE 4933,90723,27.6kV,300,33,9,1.1547E-05,0,0.000404023,102,35,2021-05-25 0:00,
T 4039,91070,4.16kV,25,60,3,1.15396E-05,0,0.000403764,14,35,2021-08-29 0:00,
T 7553,91534,8.32kV,10,18,1,1.15379E-05,0,0.000403705,8.2,35,2022-02-15 0:00,
T 11185,91365,27.6kV,75,10,25,1.1534E-05,0,0.000403569,45.465,35,2022-03-13 0:00,
T 9909,91410,27.6kV,150,14,6,1.15303E-05,0,0.000403441,79.5,35,2021-07-06 0:00,
T 10189,91350,27.6kV,25,44,9,1.15108E-05,0,0.000402758,16.5,35,2021-06-05 0:00,
TE 7941,90481,27.6kV,500,13,105,1.14877E-05,0,0.000401949,160,35,2021-06-29 0:00,
TE 7588,90482,27.6kV,750,15,198,1.14789E-05,0,0.000401642,277.5,35,2021-06-06 0:00,
T 11888,91360,27.6kV,50,5,22,1.14718E-05,0,0.000401393,34.5,35,2021-07-06 0:00,
TE 8731,90733,27.6kV,750,6,1,1.14708E-05,0,0.000401356,267.3,35,2021-12-07 0:00,
TE 8551,90723,27.6kV,300,8,9,1.1461E-05,0,0.000401016,81,35,2021-08-13 0:00,
T 5757,91080,4.16kV,50,49,14,1.14504E-05,0,0.000400644,35,35,2021-08-29 0:00,
TE 7088,90717,27.6kV,225,18,1,1.14446E-05,0,0.000400442,168.75,35,2021-07-13 0:00,
TE 9286,90481,27.6kV,500,3,2,1.1441E-05,0,0.000400316,180,35,2021-08-29 0:00,
TE 469,90470,27.6kV,300,44,22,1.14346E-05,0,0.000400089,171,35,2021-08-29 0:00,
TE 8419,90723,27.6kV,300,9,1,1.14335E-05,0,0.000400053,72,35,2021-06-29 0:00,
TE 7929,90743,27.6kV,1500,15,6,1.14328E-05,0,0.000400028,516.75,35,2022-02-23 0:00,
T 11700,91440,27.6kV,75,6,30,1.14318E-05,0,0.000399993,44.25,35,2021-06-28 0:00,
T 11250,91355,27.6kV,37,9,5,1.14296E-05,0,0.000399917,20.7385,35,2022-01-20 0:00,
T 9609,91360,27.6kV,50,7,16,1.14223E-05,0,0.000399659,34,35,2021-08-21 0:00,
T 9636,91360,27.6kV,50,26,15,1.14207E-05,0,0.000399605,34,35,2021-08-19 0:00,
T 11106,91365,27.6kV,75,10,21,1.1407E-05,0,0.000399126,49.5,35,2021-07-04 0:00,
TE 3848,90610,27.6kV,100,36,14,1.14062E-05,0,0.000399096,61,35,2021-07-26 0:00,
T 11288,91375,27.6kV,167,9,45,1.1404E-05,0,0.000399021,113.56,35,2021-06-05 0:00,
T 11823,91365,27.6kV,75,3,21,1.13953E-05,0,0.000398717,51,35,2021-07-06 0:00,
T 8426,91415,27.6kV,225,33,1,1.13945E-05,0,0.000398688,105.75,35,2021-08-28 0:00,
TE 3909,90481,27.6kV,500,36,89,1.13814E-05,0,0.000398231,298.95,35,2022-01-15 0:00,
TE 2318,90481,27.6kV,500,41,17,1.13779E-05,0,0.000398108,155,35,2021-08-01 0:00,
T 10244,91350,27.6kV,25,22,3,1.13769E-05,0,0.000398071,11.5,35,2021-08-27 0:00,
T 9211,91355,27.6kV,75,36,2,1.13766E-05,0,0.000398062,26.25,35,2021-08-09 0:00,
T 11655,91365,27.6kV,75,6,17,1.1374E-05,0,0.000397969,46.5,35,2021-06-06 0:00,
TE 8086,90481,27.6kV,500,12,77,1.13694E-05,0,0.000397811,160,35,2021-08-24 0:00,
T 5530,91080,4.16kV,150,15,8,1.13587E-05,0,0.000397435,97.5,35,2021-06-29 0:00,
T 9065,91360,27.6kV,50,49,13,1.13518E-05,0,0.000397193,31.5,35,2021-08-12 0:00,
TE 9527,90728,27.6kV,500,2,2,1.13363E-05,0,0.000396653,153.25,35,2022-02-06 0:00,
T 8144,91360,27.6kV,50,11,15,1.13212E-05,0,0.000396122,37.5,35,2021-08-29 0:00,
TE 8893,90482,27.6kV,750,5,2,1.13185E-05,0,0.000396027,288.75,35,2022-01-08 0:00,
TE 4214,90480,27.6kV,750,36,18,1.13182E-05,0,0.000396017,247.5,35,2021-08-26 0:00,
TE 4590,90481,27.6kV,500,29,96,1.13178E-05,0,0.000396006,160,35,2021-07-05 0:00,
T 9545,91360,27.6kV,50,28,26,1.13171E-05,0,0.000395979,35,35,2021-08-09 0:00,
TE 2465,90615,27.6kV,100,1,21,1.13059E-05,0,0.000395589,69.37,35,2022-01-14 0:00,
T 9039,91350,27.6kV,75,7,4,1.13043E-05,0,0.000395533,42,35,2021-06-29 0:00,
T 11578,91360,27.6kV,50,5,9,1.13029E-05,0,0.000395482,31,35,2021-06-27 0:00,
TE 6279,90740,27.6kV,1000,15,6,1.13006E-05,0,0.000395402,350,35,2021-08-26 0:00,
T 8943,91360,27.6kV,50,30,10,1.12991E-05,0,0.00039535,29,35,2021-08-28 0:00,
T 8560,91365,27.6kV,75,2,20,1.12983E-05,0,0.000395323,48,35,2021-06-06 0:00,
T 7617,91356,8.32kV,10,49,1,1.12926E-05,0,0.000395124,9.55,35,2022-02-14 0:00,
TE 3209,90120,4.16kV,100,45,13,1.12814E-05,0,0.000394729,60,35,2021-07-25 0:00,
TE 5696,90728,27.6kV,500,32,1,1.12764E-05,0,0.000394557,175,35,2021-08-12 0:00,
TE 9417,90476,27.6kV,300,6,1,1.12763E-05,0,0.000394551,90,35,2021-06-07 0:00,
TE 8402,90728,27.6kV,500,9,2,1.12757E-05,0,0.00039453,175,35,2021-08-24 0:00,
T 8391,91365,27.6kV,75,43,16,1.12677E-05,0,0.000394251,47.25,35,2021-07-05 0:00,
TE 8254,90608,27.6kV,100,10,27,1.12615E-05,0,0.000394033,64,35,2021-07-05 0:00,
TE 8737,90723,27.6kV,300,6,4,1.12584E-05,0,0.000393926,69,35,2021-06-28 0:00,
TE 4523,90707,27.6kV,112,26,1,1.12422E-05,0,0.000393359,53.76,35,2021-06-11 0:00,
TE 3457,90728,27.6kV,500,33,6,1.12405E-05,0,0.0003933,170,35,2021-06-11 0:00,
T 11516,91360,27.6kV,50,2,12,1.1239E-05,0,0.000393246,33,35,2021-08-29 0:00,
T 11072,91350,27.6kV,75,11,9,1.12379E-05,0,0.000393208,49.5,35,2021-07-06 0:00,
TE 5603,90728,27.6kV,500,28,1,1.12166E-05,0,0.000392462,150,35,2021-06-06 0:00,
T 11204,91365,27.6kV,75,9,47,1.121E-05,0,0.000392231,52.5,35,2021-08-23 0:00,
T 10849,91370,27.6kV,100,14,14,1.12038E-05,0,0.000392017,57,35,2021-06-29 0:00,
T 11532,91360,27.6kV,50,7,11,1.1203E-05,0,0.000391988,39.5,35,2021-08-29 0:00,
TE 5093,90472,27.6kV,300,7,70,1.12006E-05,0,0.000391905,139.56,35,2022-01-10 0:00,
T 11448,91370,27.6kV,100,7,43,1.11846E-05,0,0.000391345,66,35,2021-06-29 0:00,
T 7094,91540,8.32kV,50,14,8,1.11831E-05,0,0.000391291,39,35,2021-08-29 0:00,
T 11821,91415,27.6kV,225,4,5,1.11822E-05,0,0.00039126,121.5,35,2021-09-14 0:00,
TE 5183,90482,27.6kV,750,31,132,1.11788E-05,0,0.00039114,399.825,35,2022-03-12 0:00,
T 341,91080,4.16kV,50,53,12,1.11787E-05,0,0.000391138,32,35,2021-08-26 0:00,
TE 8605,90176,4.16kV,300,7,1,1.11762E-05,0,0.00039105,102,35,2021-08-26 0:00,
TE 9029,90728,27.6kV,500,5,1,1.11736E-05,0,0.00039096,155,35,2021-06-29 0:00,
TE 3488,90480,27.6kV,750,42,21,1.11662E-05,0,0.0003907,225,35,2021-07-06 0:00,
TE 6925,90723,27.6kV,300,30,1,1.11623E-05,0,0.000390564,147,35,2021-06-28 0:00,
TE 4505,90610,27.6kV,100,28,15,1.11517E-05,0,0.000390192,68,35,2021-08-28 0:00,
T 9781,91360,27.6kV,50,25,8,1.11437E-05,0,0.000389912,32,35,2021-06-06 0:00,
T 8278,91345,27.6kV,10,42,1,1.11422E-05,0,0.000389861,9.32,35,2022-02-27 0:00,
TE 4932,90481,27.6kV,500,33,82,1.11398E-05,0,0.000389775,223.65,35,2022-01-15 0:00,
T 2448,91070,4.16kV,25,61,7,1.11385E-05,0,0.000389731,19.25,35,2021-08-23 0:00,
T 11074,91415,27.6kV,225,11,2,1.11355E-05,0,0.000389625,123.75,35,2021-07-06 0:00,
T 9032,91350,27.6kV,25,45,3,1.11337E-05,0,0.000389563,18,35,2021-06-04 0:00,
T 7309,91538,8.32kV,37,49,3,1.11245E-05,0,0.000389241,17.39,35,2021-07-26 0:00,
TE 9371,90608,27.6kV,100,2,23,1.11245E-05,0,0.00038924,59,35,2021-08-12 0:00,
T 694,91085,4.16kV,75,6,20,1.11087E-05,0,0.000388686,48.75,35,2021-08-24 0:00,
T 11906,91410,27.6kV,150,3,6,1.11082E-05,0,0.000388669,84,35,2021-06-11 0:00,
TE 7645,90741,27.6kV,1500,15,2,1.11049E-05,0,0.000388555,600,35,2021-08-09 0:00,
T 9361,91370,27.6kV,100,28,23,1.10991E-05,0,0.000388353,61,35,2021-06-06 0:00,
T 7621,91534,8.32kV,10,62,1,1.10973E-05,0,0.00038829,10.1,35,2021-09-28 0:00,
T 11552,91440,27.6kV,75,7,6,1.10956E-05,0,0.000388231,45,35,2021-08-11 0:00,
T 10016,91356,27.6kV,10,35,1,1.10948E-05,0,0.000388203,8.2,35,2021-05-23 0:00,
T 5784,91060,4.16kV,10,60,2,1.10937E-05,0,0.000388164,7.6,35,2021-11-21 0:00,
TE 8530,90728,27.6kV,500,8,8,1.10936E-05,0,0.000388159,115,35,2021-06-29 0:00,
T 5484,91075,4.16kV,37,47,5,1.10854E-05,0,0.000387872,19.24,35,2021-06-11 0:00,
T 5806,91070,4.16kV,25,58,6,1.10638E-05,0,0.000387117,17.94,35,2022-01-30 0:00,
T 10651,91355,27.6kV,37,23,3,1.10619E-05,0,0.00038705,15.54,35,2021-06-26 0:00,
TE 3991,90610,27.6kV,100,36,16,1.10613E-05,0,0.000387029,65,35,2021-07-06 0:00,
TE 5339,90610,27.6kV,100,37,14,1.10604E-05,0,0.000387,60,35,2021-07-25 0:00,
TE 8325,90728,27.6kV,500,10,2,1.10405E-05,0,0.0003863,254.55,35,2021-11-28 0:00,
T 9674,91360,27.6kV,50,32,16,1.10328E-05,0,0.000386033,41.02,35,2022-01-25 0:00,
TE 1477,90430,27.6kV,225,53,12,1.10295E-05,0,0.000385918,101.25,35,2021-08-21 0:00,
TE 8370,90481,27.6kV,500,9,2,1.10293E-05,0,0.000385911,160,35,2021-06-04 0:00,
TE 5556,90730,27.6kV,750,28,1,1.10279E-05,0,0.000385861,307.5,35,2021-09-14 0:00,
TE 8434,90482,27.6kV,750,9,2,1.10213E-05,0,0.000385628,262.5,35,2021-08-29 0:00,
TE 9339,90608,27.6kV,100,2,24,1.10109E-05,0,0.000385265,65,35,2021-08-29 0:00,
TE 2045,90472,27.6kV,300,4,1,1.10078E-05,0,0.000385159,120,35,2021-06-28 0:00,
T 8892,91365,27.6kV,75,25,19,1.10077E-05,0,0.000385153,51.75,35,2021-08-29 0:00,
T 5746,91080,4.16kV,50,38,12,1.09984E-05,0,0.000384828,34,35,2021-07-05 0:00,
TE 2759,90440,27.6kV,500,46,25,1.09953E-05,0,0.000384721,141.05,35,2022-04-24 0:00,
T 10530,91365,27.6kV,75,19,17,1.09931E-05,0,0.000384645,54.75,35,2021-08-29 0:00,
TE 9239,90741,27.6kV,1500,3,205,1.09881E-05,0,0.000384469,760.5,35,2022-02-03 0:00,
TE 1067,90472,27.6kV,300,22,2,1.09845E-05,0,0.000384344,114,35,2021-08-26 0:00,
TE 3543,90481,27.6kV,500,3,9,1.09841E-05,0,0.000384328,150,35,2021-08-06 0:00,
TE 6855,90723,27.6kV,300,19,2,1.09742E-05,0,0.00038398,93,35,2021-10-07 0:00,
TE 6504,90723,27.6kV,300,5,2,1.09662E-05,0,0.000383701,81,35,2021-06-17 0:00,
TE 2051,90425,27.6kV,150,19,1,1.09594E-05,0,0.000383464,10.5,35,2021-06-01 0:00,
TE 2123,90435,27.6kV,300,46,54,1.09521E-05,0,0.00038321,111,35,2021-08-29 0:00,
T 2463,91075,4.16kV,37,35,6,1.09469E-05,0,0.000383027,17.76,35,2021-07-18 0:00,
T 10644,91405,27.6kV,111,21,1,1.09455E-05,0,0.000382978,55.3779,35,2021-12-22 0:00,
TE 9375,90608,27.6kV,100,2,26,1.09376E-05,0,0.000382701,63,35,2021-07-06 0:00,
T 9546,91360,27.6kV,50,28,13,1.09309E-05,0,0.000382468,37,35,2021-06-06 0:00,
TE 4346,90608,27.6kV,100,11,23,1.09257E-05,0,0.000382284,58,35,2021-08-29 0:00,
TE 9193,90472,27.6kV,300,4,1,1.092E-05,0,0.000382084,205.35,35,2022-01-27 0:00,
T 8903,91360,27.6kV,50,31,10,1.09142E-05,0,0.000381883,31,35,2021-07-06 0:00,
T 9373,91360,27.6kV,50,28,10,1.09131E-05,0,0.000381844,32.5,35,2021-08-23 0:00,
TE 5304,90610,27.6kV,100,34,12,1.09028E-05,0,0.000381484,56,35,2021-06-05 0:00,
TE 8440,90728,27.6kV,500,8,7,1.09014E-05,0,0.000381435,130,35,2021-07-05 0:00,
T 10535,91355,27.6kV,111,19,2,1.08981E-05,0,0.000381319,53.28,35,2021-09-14 0:00,
T 5294,91075,4.16kV,37,61,4,1.08794E-05,0,0.000380665,17.4899,35,2021-12-23 0:00,
TE 4030,90608,27.6kV,100,3,16,1.08765E-05,0,0.000380564,59,35,2021-08-29 0:00,
T 11697,91486,27.6kV,100,6,30,1.08744E-05,0,0.00038049,76.88,35,2022-01-23 0:00,
TE 9314,90601,27.6kV,50,4,10,1.08744E-05,0,0.000380489,8.21,35,2022-01-30 0:00,
T 11203,91375,27.6kV,167,9,57,1.08675E-05,0,0.000380249,121.91,35,2021-08-29 0:00,
TE 7816,90740,27.6kV,1000,15,1,1.0864E-05,0,0.000380125,480,35,2021-06-14 0:00,
T 8973,91360,27.6kV,50,30,9,1.08615E-05,0,0.000380038,33,35,2021-08-24 0:00,
T 9470,91360,27.6kV,50,28,8,1.08487E-05,0,0.000379592,31.5,35,2021-06-13 0:00,
T 9570,91415,27.6kV,225,28,3,1.08455E-05,0,0.000379479,162,35,2021-07-05 0:00,
T 10763,91345,27.6kV,10,11,1,1.08247E-05,0,0.000378752,9.6,35,2021-08-21 0:00,
TE 5650,90615,27.6kV,167,35,72,1.08131E-05,0,0.000378345,70.14,35,2021-08-24 0:00,
TE 1684,90608,27.6kV,100,8,27,1.0809E-05,0,0.000378202,61,35,2021-06-09 0:00,
T 10580,91365,27.6kV,75,18,16,1.08037E-05,0,0.000378016,48,35,2021-07-25 0:00,
TE 2606,90425,27.6kV,150,47,3,1.07976E-05,0,0.000377803,7.5,35,2021-08-28 0:00,
TE 4903,90472,27.6kV,300,33,11,1.07917E-05,0,0.000377595,123,35,2021-08-26 0:00,
TE 9545,90723,27.6kV,300,2,1,1.07867E-05,0,0.00037742,155.61,35,2022-01-21 0:00,
TE 2837,90425,27.6kV,150,47,1,1.07851E-05,0,0.000377366,1.725,35,2022-01-15 0:00,
TE 6144,90425,27.6kV,150,31,1,1.07819E-05,0,0.000377254,2.16,35,2022-03-11 0:00,
T 11560,91468,27.6kV,50,7,6,1.07749E-05,0,0.000377008,28,35,2021-07-06 0:00,
TE 5441,90740,27.6kV,1000,14,3,1.07691E-05,0,0.000376804,440,35,2021-09-14 0:00,
T 10253,91350,27.6kV,25,22,6,1.07532E-05,0,0.000376248,16.75,35,2021-07-06 0:00,
TE 7753,90740,27.6kV,1000,21,1,1.0751E-05,0,0.000376174,476,35,2022-03-22 0:00,
T 10298,91360,27.6kV,50,22,12,1.07486E-05,0,0.000376089,32,35,2021-07-05 0:00,
T 10700,91370,27.6kV,100,17,39,1.07476E-05,0,0.000376053,69,35,2021-08-29 0:00,
TE 2121,90723,27.6kV,300,2,23,1.07404E-05,0,0.000375801,159,35,2021-07-26 0:00,
TE 7085,90740,27.6kV,1000,18,6,1.07334E-05,0,0.000375556,420,35,2021-08-09 0:00,
T 9777,91360,27.6kV,50,25,12,1.07149E-05,0,0.000374908,33,35,2021-08-24 0:00,
TE 1871,90608,27.6kV,100,6,20,1.07085E-05,0,0.000374684,61,35,2021-08-22 0:00,
TE 8766,90723,27.6kV,300,6,2,1.07084E-05,0,0.000374683,54,35,2021-05-20 0:00,
T 1615,91080,4.16kV,50,53,21,1.07033E-05,0,0.000374503,34,35,2021-07-05 0:00,
TE 8505,90723,27.6kV,300,8,1,1.06951E-05,0,0.000374215,69,35,2021-06-28 0:00,
TE 8355,90723,27.6kV,300,10,4,1.06936E-05,0,0.000374162,69,35,2021-06-29 0:00,
TE 5100,90481,27.6kV,500,32,87,1.0682E-05,0,0.000373757,271.05,35,2022-01-07 0:00,
TE 9211,90608,27.6kV,100,4,25,1.06794E-05,0,0.000373665,60,35,2021-07-06 0:00,
TE 71,90482,27.6kV,750,20,12,1.06767E-05,0,0.000373572,240,35,2021-07-05 0:00,
T 8039,91360,27.6kV,150,53,28,1.06683E-05,0,0.000373278,97.5,35,2021-08-09 0:00,
T 8229,91355,27.6kV,37,49,9,1.06659E-05,0,0.000373196,19.4213,35,2021-12-24 0:00,
TE 1705,90176,4.16kV,300,8,1,1.06641E-05,0,0.000373131,114.78,35,2022-01-17 0:00,
T 11737,91360,27.6kV,50,4,17,1.06583E-05,0,0.000372927,29,35,2021-06-06 0:00,
TE 2478,90144,4.16kV,150,54,1,1.06562E-05,0,0.000372854,70.5,35,2021-07-12 0:00,
T 3996,91090,4.16kV,100,42,30,1.06498E-05,0,0.000372633,76,35,2021-08-29 0:00,
TE 1607,90608,27.6kV,100,11,31,1.0648E-05,0,0.000372567,55,35,2021-06-28 0:00,
T 5071,91085,4.16kV,75,31,24,1.06466E-05,0,0.000372519,51,35,2021-08-29 0:00,
T 5762,91080,4.16kV,50,34,10,1.06396E-05,0,0.000372274,28.5,35,2021-08-19 0:00,
T 8027,91425,27.6kV,501,51,1,1.06385E-05,0,0.000372236,380.76,35,2021-07-28 0:00,
T 11375,91365,27.6kV,75,9,23,1.06379E-05,0,0.000372215,55.68,35,2022-01-30 0:00,
TE 5072,90733,27.6kV,750,11,18,1.06359E-05,0,0.000372145,232.5,35,2021-08-09 0:00,
T 143,91080,4.16kV,50,61,13,1.06267E-05,0,0.000371824,36,35,2021-08-24 0:00,
T 8642,91350,27.6kV,25,25,2,1.06266E-05,0,0.000371821,24.83,35,2022-03-23 0:00,
TE 4895,90467,27.6kV,225,11,9,1.06211E-05,0,0.000371625,99,35,2021-08-24 0:00,
T 11538,91440,27.6kV,75,7,20,1.06209E-05,0,0.00037162,52.5,35,2021-07-06 0:00,
T 9760,91350,27.6kV,25,25,15,1.06205E-05,0,0.000371607,22.36,35,2022-02-05 0:00,
T 137,91085,4.16kV,75,37,17,1.06097E-05,0,0.000371228,49.5,35,2021-06-28 0:00,
TE 6992,90472,27.6kV,300,7,2,1.06053E-05,0,0.000371075,120,35,2021-09-14 0:00,
T 639,91080,4.16kV,50,12,11,1.06019E-05,0,0.000370954,26,35,2021-07-26 0:00,
T 156,91075,4.16kV,37,61,6,1.05989E-05,0,0.00037085,16.28,35,2021-08-26 0:00,
T 9131,91370,27.6kV,100,29,30,1.0591E-05,0,0.000370572,70,35,2021-07-06 0:00,
T 10685,91370,27.6kV,100,17,24,1.05826E-05,0,0.00037028,61,35,2021-08-24 0:00,
TE 6692,90740,27.6kV,1000,21,1,1.05785E-05,0,0.000370135,313.6,35,2021-06-29 0:00,
TE 3703,90610,27.6kV,100,38,14,1.05781E-05,0,0.000370123,61,35,2021-06-28 0:00,
TE 9302,90485,27.6kV,750,3,2,1.05738E-05,0,0.000369972,210,35,2021-08-22 0:00,
T 74,91080,4.16kV,50,13,12,1.05679E-05,0,0.000369764,29,35,2021-06-28 0:00,
TE 7243,90717,27.6kV,225,18,2,1.05673E-05,0,0.000369746,85.5,35,2021-08-24 0:00,
T 11966,91360,27.6kV,50,2,1,1.05593E-05,0,0.000369463,29,35,2021-08-23 0:00,
T 8284,91405,27.6kV,111,27,1,1.0552E-05,0,0.000369208,51.06,35,2021-06-29 0:00,
T 8912,91365,27.6kV,75,30,24,1.05479E-05,0,0.000369066,49.5,35,2021-08-23 0:00,
T 7050,91534,8.32kV,10,43,1,1.05425E-05,0,0.000368877,6.8,35,2021-08-28 0:00,
T 8096,91350,27.6kV,25,46,5,1.05406E-05,0,0.00036881,19.5,35,2021-07-05 0:00,
TE 5682,90728,27.6kV,500,10,2,1.05369E-05,0,0.000368682,135,35,2021-06-29 0:00,
T 9124,91370,27.6kV,100,29,38,1.0536E-05,0,0.00036865,59,35,2021-07-06 0:00,
T 11175,91365,27.6kV,75,8,16,1.05342E-05,0,0.000368585,45,35,2021-08-09 0:00,
TE 3097,90610,27.6kV,100,44,16,1.05326E-05,0,0.00036853,58,35,2021-07-05 0:00,
T 10460,91355,27.6kV,37,13,2,1.05302E-05,0,0.000368448,14.8,35,2021-05-04 0:00,
T 3124,91080,4.16kV,50,55,13,1.0528E-05,0,0.000368369,32,35,2021-07-06 0:00,
T 9871,91405,27.6kV,111,15,1,1.05271E-05,0,0.000368339,37.74,35,2021-08-05 0:00,
TE 8237,90733,27.6kV,750,11,2,1.05248E-05,0,0.000368259,285,35,2021-09-14 0:00,
T 10773,91370,27.6kV,100,16,27,1.05209E-05,0,0.000368122,64,35,2021-06-28 0:00,
T 9735,91360,27.6kV,50,25,24,1.05094E-05,0,0.000367719,31.64,35,2022-01-20 0:00,
TE 1795,90442,27.6kV,750,51,10,1.05063E-05,0,0.000367609,232.5,35,2021-08-20 0:00,
TE 3598,90733,27.6kV,750,6,1,1.04997E-05,0,0.000367378,420,35,2021-09-13 0:00,
T 45,91090,4.16kV,100,20,22,1.04997E-05,0,0.000367378,67,35,2021-08-29 0:00,
T 8760,91360,27.6kV,50,25,10,1.0499E-05,0,0.000367354,31,35,2021-07-05 0:00,
T 2544,91080,4.16kV,50,17,13,1.04989E-05,0,0.000367351,34,35,2021-07-06 0:00,
TE 4095,90728,27.6kV,500,11,2,1.04968E-05,0,0.000367278,169.45,35,2022-03-13 0:00,
TE 4040,90725,27.6kV,500,35,19,1.04962E-05,0,0.000367258,155,35,2021-08-26 0:00,
TE 1936,90610,27.6kV,100,35,13,1.04899E-05,0,0.000367035,59,35,2021-06-20 0:00,
TE 4417,90481,27.6kV,500,5,89,1.04874E-05,0,0.00036695,244.05,35,2022-01-10 0:00,
TE 7537,90728,27.6kV,500,5,15,1.04829E-05,0,0.000366791,130,35,2021-07-05 0:00,
TE 3076,90723,27.6kV,300,11,1,1.04807E-05,0,0.000366716,122.28,35,2022-01-15 0:00,
TE 3537,90608,27.6kV,100,8,24,1.04774E-05,0,0.000366598,72.69,35,2022-01-23 0:00,
TE 8035,90741,27.6kV,1500,13,2,1.04754E-05,0,0.000366531,525,35,2021-08-12 0:00,
T 9167,91360,27.6kV,50,29,11,1.0474E-05,0,0.000366481,31.5,35,2021-08-29 0:00,
T 8300,91410,27.6kV,150,43,1,1.04687E-05,0,0.000366296,100.5,35,2021-05-25 0:00,
TE 5298,90610,27.6kV,100,34,14,1.04687E-05,0,0.000366296,62,35,2021-08-24 0:00,
TE 5305,90610,27.6kV,100,34,15,1.04471E-05,0,0.000365539,62,35,2021-07-05 0:00,
T 8832,91345,27.6kV,10,17,1,1.04351E-05,0,0.000365118,8.6,35,2021-07-17 0:00,
T 9778,91365,27.6kV,225,47,8,1.04245E-05,0,0.00036475,119.25,35,2021-08-26 0:00,
T 10518,91355,27.6kV,37,19,7,1.04086E-05,0,0.000364191,17.39,35,2021-07-05 0:00,
TE 9393,90176,4.16kV,300,13,61,1.03896E-05,0,0.000363526,69.36,35,2022-04-29 0:00,
TE 9348,90472,27.6kV,300,4,1,1.03872E-05,0,0.000363441,114,35,2021-08-22 0:00,
TE 4711,90481,27.6kV,500,34,79,1.03867E-05,0,0.000363426,152.8,35,2022-01-15 0:00,
TE 7355,90728,27.6kV,500,17,1,1.03855E-05,0,0.000363383,250,35,2021-09-12 0:00,
TE 2871,90144,4.16kV,150,45,4,1.03789E-05,0,0.000363153,12,35,2021-07-06 0:00,
T 9008,91360,27.6kV,50,30,11,1.03732E-05,0,0.000362952,39.37,35,2022-01-30 0:00,
T 10899,91375,27.6kV,167,15,59,1.03717E-05,0,0.000362901,110.22,35,2021-07-06 0:00,
TE 2927,90481,27.6kV,500,36,78,1.03642E-05,0,0.000362637,180.3,35,2022-01-15 0:00,
TE 2984,90472,27.6kV,300,6,5,1.03568E-05,0,0.00036238,162,35,2021-08-02 0:00,
T 2330,91080,4.16kV,50,2,10,1.03566E-05,0,0.000362372,33,35,2021-08-23 0:00,
TE 7678,90482,27.6kV,750,11,2,1.03528E-05,0,0.000362241,217.5,35,2021-06-28 0:00,
T 9885,91410,27.6kV,150,9,1,1.03486E-05,0,0.000362092,103.5,35,2021-06-03 0:00,
TE 1764,90728,27.6kV,500,13,1,1.03469E-05,0,0.000362034,274.8,35,2022-01-29 0:00,
T 10884,91345,27.6kV,10,14,1,1.03465E-05,0,0.00036202,8.45,35,2022-03-28 0:00,
T 10698,91365,27.6kV,75,17,27,1.03465E-05,0,0.000362019,45.75,35,2021-08-29 0:00,
T 10986,91345,27.6kV,10,11,2,1.0339E-05,0,0.000361755,6.9,35,2021-08-05 0:00,
T 11187,91370,27.6kV,100,10,31,1.03384E-05,0,0.000361737,61,35,2021-07-06 0:00,
TE 2447,90703,27.6kV,1000,6,1,1.03282E-05,0,0.000361379,310,35,2021-06-28 0:00,
T 10914,91365,27.6kV,75,15,25,1.03127E-05,0,0.000360836,51,35,2021-07-05 0:00,
TE 8721,90481,27.6kV,500,5,1,1.03093E-05,0,0.000360717,131.05,35,2022-01-16 0:00,
TE 8866,90608,27.6kV,100,5,24,1.03076E-05,0,0.000360657,62,35,2021-08-26 0:00,
TE 4221,90481,27.6kV,500,35,83,1.0307E-05,0,0.000360636,162.05,35,2022-01-25 0:00,
T 10853,91410,27.6kV,150,14,5,1.03067E-05,0,0.000360627,73.5,35,2021-08-29 0:00,
TE 5819,90480,27.6kV,750,34,1,1.03031E-05,0,0.0003605,323.7,35,2022-02-28 0:00,
T 9873,91345,27.6kV,30,47,1,1.02995E-05,0,0.000360376,19.392,35,2021-12-15 0:00,
T 10347,91365,27.6kV,225,21,19,1.02992E-05,0,0.000360363,123.75,35,2021-08-26 0:00,
TE 9493,90728,27.6kV,500,3,1,1.0297E-05,0,0.000360288,215,35,2021-08-23 0:00,
T 9058,91365,27.6kV,75,34,15,1.02928E-05,0,0.000360139,43.5,35,2021-07-06 0:00,
TE 5652,90723,27.6kV,300,5,1,1.02912E-05,0,0.000360085,150,35,2021-09-23 0:00,
T 10861,91370,27.6kV,100,14,57,1.02908E-05,0,0.000360068,75.41,35,2022-02-04 0:00,
TE 1568,90472,27.6kV,300,8,1,1.02841E-05,0,0.000359836,105,35,2021-08-24 0:00,
T 8921,91365,27.6kV,75,30,20,1.0282E-05,0,0.000359763,53.25,35,2021-06-06 0:00,
T 9156,91365,27.6kV,75,29,20,1.02803E-05,0,0.000359704,51,35,2021-08-29 0:00,
TE 2450,90610,27.6kV,100,12,16,1.02761E-05,0,0.000359554,64,35,2021-08-29 0:00,
T 9562,91360,27.6kV,50,8,9,1.02734E-05,0,0.000359462,31,35,2021-05-23 0:00,
TE 4712,90481,27.6kV,500,34,75,1.02604E-05,0,0.000359005,132.6,35,2022-01-15 0:00,
TE 8594,90608,27.6kV,100,3,25,1.02507E-05,0,0.000358668,61,35,2021-08-09 0:00,
TE 8989,90728,27.6kV,500,5,1,1.02507E-05,0,0.000358665,160,35,2021-08-26 0:00,
TE 2075,90481,27.6kV,500,14,1,1.02476E-05,0,0.000358559,212.7,35,2022-01-28 0:00,
TE 4139,90610,27.6kV,100,35,16,1.02427E-05,0,0.000358387,61,35,2021-08-29 0:00,
T 9296,91360,27.6kV,50,29,14,1.02424E-05,0,0.000358377,38.22,35,2021-12-05 0:00,
TE 8187,90482,27.6kV,750,11,60,1.02401E-05,0,0.000358295,247.5,35,2021-08-26 0:00,
T 10783,91345,27.6kV,10,15,1,1.02389E-05,0,0.000358253,6.6,35,2021-07-05 0:00,
TE 6628,90723,27.6kV,300,10,1,1.02374E-05,0,0.000358202,177,35,2021-05-24 0:00,
T 8588,91410,27.6kV,150,36,1,1.02351E-05,0,0.00035812,81,35,2022-01-17 0:00,
TE 3204,90728,27.6kV,500,4,2,1.02337E-05,0,0.000358073,140,35,2021-06-29 0:00,
TE 5538,90608,27.6kV,100,19,15,1.02289E-05,0,0.000357903,56,35,2021-06-10 0:00,
T 9385,91360,27.6kV,50,28,11,1.02174E-05,0,0.000357502,33,35,2021-08-29 0:00,
TE 2448,90703,27.6kV,1000,6,2,1.02096E-05,0,0.000357227,381,35,2022-01-11 0:00,
T 9633,91360,27.6kV,50,20,11,1.02075E-05,0,0.000357155,36,35,2021-06-29 0:00,
TE 4224,90482,27.6kV,750,35,157,1.02036E-05,0,0.000357017,217.5,35,2021-05-21 0:00,
TE 7623,90741,27.6kV,1500,16,1,1.02021E-05,0,0.000356968,606.9,35,2022-04-21 0:00,
TE 8788,90481,27.6kV,500,6,1,1.02018E-05,0,0.000356957,135,35,2021-06-28 0:00,
TE 7769,90472,27.6kV,300,11,1,1.02005E-05,0,0.000356912,126,35,2021-09-14 0:00,
TE 2701,90717,27.6kV,225,10,1,1.01916E-05,0,0.0003566,106.3125,35,2022-01-29 0:00,
T 8418,91350,27.6kV,75,17,1,1.01902E-05,0,0.000356548,48,35,2021-06-10 0:00,
T 2154,91075,4.16kV,37,11,5,1.01899E-05,0,0.000356538,17.02,35,2021-07-18 0:00,
T 10056,91410,27.6kV,150,15,2,1.01832E-05,0,0.000356303,61.5,35,2021-08-13 0:00,
T 9857,91360,27.6kV,150,44,3,1.01819E-05,0,0.000356259,84,35,2021-08-26 0:00,
TE 9169,90728,27.6kV,500,4,1,1.0173E-05,0,0.00035595,255.15,35,2022-03-03 0:00,
TE 4628,90670,27.6kV,300,47,1,1.0161E-05,0,0.000355529,121.86,35,2022-01-28 0:00,
T 8104,91370,27.6kV,100,15,32,1.01599E-05,0,0.00035549,63,35,2021-06-28 0:00,
T 10445,91365,27.6kV,75,20,20,1.01571E-05,0,0.000355392,48.75,35,2021-07-06 0:00,
T 2578,91080,4.16kV,50,61,16,1.01562E-05,0,0.000355361,25.5,35,2021-08-22 0:00,
T 3133,91085,4.16kV,75,57,24,1.01548E-05,0,0.000355313,56.25,35,2021-08-29 0:00,
TE 8837,90608,27.6kV,100,6,24,1.01531E-05,0,0.000355251,60,35,2021-08-29 0:00,
TE 4573,90481,27.6kV,500,34,83,1.01397E-05,0,0.000354782,131.1,35,2022-01-29 0:00,
TE 8103,90723,27.6kV,300,12,1,1.01382E-05,0,0.000354731,132.57,35,2022-01-26 0:00,
T 10500,91365,27.6kV,75,19,14,1.01314E-05,0,0.000354494,48.75,35,2021-07-05 0:00,
TE 5353,90608,27.6kV,100,4,11,1.013E-05,0,0.000354443,60,35,2021-06-06 0:00,
T 11218,91365,27.6kV,75,10,20,1.01211E-05,0,0.000354131,49.5,35,2021-06-27 0:00,
T 8255,91360,27.6kV,50,3,1,1.01174E-05,0,0.000354002,50.8,35,2022-02-16 0:00,
TE 6554,90740,27.6kV,1000,13,1,1.01117E-05,0,0.000353802,513.9,35,2022-01-10 0:00,
T 53,91075,4.16kV,37,60,7,1.01105E-05,0,0.000353762,18.9218,35,2021-11-14 0:00,
TE 7658,90728,27.6kV,500,16,5,1.01057E-05,0,0.000353594,125,35,2021-06-29 0:00,
T 8061,91360,27.6kV,150,34,3,1.01052E-05,0,0.000353576,123.255,35,2022-01-31 0:00,
T 11764,91410,27.6kV,150,5,1,1.0104E-05,0,0.000353533,55.695,35,2022-03-19 0:00,
TE 8137,90472,27.6kV,300,13,5,1.00985E-05,0,0.00035334,120,35,2021-08-26 0:00,
T 723,91080,4.16kV,50,61,11,1.00943E-05,0,0.000353196,32.5,35,2021-06-06 0:00,
T 10862,91355,27.6kV,37,15,9,1.00928E-05,0,0.000353141,23.1287,35,2022-04-01 0:00,
TE 3825,90728,27.6kV,500,36,15,1.00852E-05,0,0.000352877,125,35,2021-07-20 0:00,
T 10201,91350,27.6kV,25,41,6,1.00814E-05,0,0.000352744,16.5,35,2021-08-24 0:00,
TE 9391,90723,27.6kV,300,2,7,1.00801E-05,0,0.000352699,60,35,2021-07-06 0:00,
T 10148,91363,27.6kV,50,33,11,1.00671E-05,0,0.000352243,32,35,2021-07-06 0:00,
T 9181,91360,27.6kV,50,29,10,1.00646E-05,0,0.000352156,30,35,2021-08-22 0:00,
T 7455,91534,8.32kV,10,53,1,1.00638E-05,0,0.000352127,10.2,35,2021-09-29 0:00,
T 9101,91365,27.6kV,75,30,26,1.00631E-05,0,0.000352103,73.0125,35,2022-02-06 0:00,
T 10261,91365,27.6kV,75,22,20,1.00619E-05,0,0.000352061,57.8175,35,2022-02-12 0:00,
T 4652,91315,4.16kV,112,11,1,1.00615E-05,0,0.000352047,53.76,35,2021-08-26 0:00,
TE 8471,90481,27.6kV,500,8,2,1.006E-05,0,0.000351995,125,35,2021-09-14 0:00,
T 8861,91360,27.6kV,50,31,10,1.00539E-05,0,0.00035178,33,35,2021-06-27 0:00,
T 7332,91534,8.32kV,10,33,1,1.00526E-05,0,0.000351737,9,35,2021-07-04 0:00,
TE 1600,90608,27.6kV,100,10,25,1.00457E-05,0,0.000351494,58,35,2021-08-28 0:00,
T 8334,91405,27.6kV,111,27,1,1.00446E-05,0,0.000351454,67.71,35,2021-06-02 0:00,
TE 865,90608,27.6kV,100,7,1,1.00428E-05,0,0.000351393,52,35,2021-07-07 0:00,
TE 5104,90728,27.6kV,500,7,1,1.0042E-05,0,0.000351364,167.95,35,2022-01-04 0:00,
T 10727,91345,27.6kV,10,17,2,1.00392E-05,0,0.000351268,9.35,35,2022-02-12 0:00,
TE 8117,90176,4.16kV,300,15,2,1.00308E-05,0,0.000350971,51,35,2021-06-06 0:00,
T 9126,91356,27.6kV,30,11,1,1.00303E-05,0,0.000350956,18.6,35,2021-06-28 0:00,
TE 9418,90723,27.6kV,300,2,2,1.00289E-05,0,0.000350907,168.63,35,2021-12-01 0:00,
TE 5102,90472,27.6kV,300,2,1,1.0023E-05,0,0.000350698,186,35,2021-09-14 0:00,
T 1458,91080,4.16kV,50,4,10,1.00222E-05,0,0.000350673,33,35,2021-06-29 0:00,
TE 4817,90723,27.6kV,300,33,8,1.00217E-05,0,0.000350653,76.5,35,2022-04-28 0:00,
TE 4754,90610,27.6kV,100,33,16,1.00126E-05,0,0.000350336,64,35,2021-08-29 0:00,
T 9048,91365,27.6kV,75,34,21,1.00056E-05,0,0.000350089,45.75,35,2021-08-29 0:00,
TE 3925,90610,27.6kV,100,36,15,1.00042E-05,0,0.000350041,55,35,2021-06-28 0:00,
T 9262,91365,27.6kV,75,29,18,9.9997E-06,0,0.000349884,51,35,2021-07-06 0:00,
TE 2928,90481,27.6kV,500,36,72,9.99136E-06,0,0.000349593,166.55,35,2022-02-23 0:00,
TE 1847,90723,27.6kV,300,33,1,9.98957E-06,0,0.00034953,57,35,2021-06-08 0:00,
T 11851,91360,27.6kV,50,3,28,9.9833E-06,0,0.000349311,28.5,35,2021-08-22 0:00,
TE 3383,90481,27.6kV,500,13,1,9.97576E-06,0,0.000349047,175,35,2022-01-10 0:00,
T 9669,91360,27.6kV,50,34,20,9.97554E-06,0,0.000349039,37.93,35,2022-03-12 0:00,
TE 1606,90482,27.6kV,750,15,1,9.96897E-06,0,0.000348809,428.625,35,2022-01-21 0:00,
T 9619,91360,27.6kV,50,14,12,9.95962E-06,0,0.000348482,34.1,35,2021-12-05 0:00,
TE 4737,90610,27.6kV,100,23,14,9.95778E-06,0,0.000348418,56,35,2021-06-28 0:00,
TE 6639,90482,27.6kV,750,21,139,9.95669E-06,0,0.00034838,335.925,35,2022-01-10 0:00,
