transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 8886,90723,27.6kV,300,5,4,9.95091E-06,0,0.000348177,42,35,2021-06-29 0:00,
T 8052,91355,27.6kV,37,11,5,9.94841E-06,0,0.00034809,17.3308,35,2022-02-17 0:00,
TE 8790,90617,27.6kV,167,6,44,9.94753E-06,0,0.000348059,88.8106,35,2022-02-27 0:00,
T 2011,91085,4.16kV,75,33,18,9.94723E-06,0,0.000348049,49.5,35,2021-06-06 0:00,
TE 4470,90481,27.6kV,500,35,1,9.94631E-06,0,0.000348016,168.3,35,2022-01-30 0:00,
T 11348,91375,27.6kV,167,9,60,9.91895E-06,0,0.000347059,98.53,35,2021-06-27 0:00,
TE 8742,90728,27.6kV,500,6,1,9.91833E-06,0,0.000347037,190,35,2021-08-15 0:00,
T 9390,91360,27.6kV,50,28,14,9.90872E-06,0,0.000346701,29.5,35,2021-08-24 0:00,
T 9261,91365,27.6kV,75,29,22,9.9026E-06,0,0.000346487,49.5,35,2021-08-29 0:00,
TE 6555,90740,27.6kV,1000,11,1,9.90237E-06,0,0.000346479,479.7,35,2022-01-15 0:00,
TE 8344,90741,27.6kV,1500,10,1,9.90026E-06,0,0.000346405,465,35,2021-07-05 0:00,
TE 8473,90608,27.6kV,100,8,32,9.89683E-06,0,0.000346285,62,35,2021-07-06 0:00,
TE 5210,90482,27.6kV,750,5,135,9.89652E-06,0,0.000346274,278.85,35,2022-01-15 0:00,
TE 8616,90733,27.6kV,750,6,1,9.89025E-06,0,0.000346055,494.1,35,2022-01-27 0:00,
T 11177,91365,27.6kV,75,8,28,9.88321E-06,0,0.000345808,49.5,35,2021-07-05 0:00,
TE 2845,90675,27.6kV,500,44,13,9.87477E-06,0,0.000345513,120,35,2021-06-29 0:00,
T 9825,91360,27.6kV,50,24,12,9.87459E-06,0,0.000345507,30,35,2021-07-06 0:00,
TE 4409,90481,27.6kV,500,15,65,9.87013E-06,0,0.000345351,245.7,35,2022-01-10 0:00,
T 4784,91075,4.16kV,37,53,2,9.86447E-06,0,0.000345153,35.15,35,2021-08-22 0:00,
T 7831,91534,8.32kV,10,21,1,9.85708E-06,0,0.000344894,8.6,35,2021-06-27 0:00,
TE 7538,90733,27.6kV,750,16,1,9.85424E-06,0,0.000344795,240,35,2021-08-26 0:00,
T 7049,91536,8.32kV,25,42,3,9.84912E-06,0,0.000344616,35.27,35,2021-12-12 0:00,
T 8538,91365,27.6kV,75,8,20,9.84124E-06,0,0.00034434,52.5,35,2021-08-29 0:00,
T 11510,91370,27.6kV,300,2,3,9.83384E-06,0,0.000344081,144,35,2021-08-26 0:00,
TE 8305,90740,27.6kV,1000,10,1,9.82781E-06,0,0.00034387,410,35,2021-09-07 0:00,
TE 4227,90482,27.6kV,750,34,120,9.82742E-06,0,0.000343856,392.1,35,2022-01-10 0:00,
T 9600,91350,27.6kV,25,22,1,9.82039E-06,0,0.000343611,15.35,35,2022-01-22 0:00,
T 7515,91332,8.32kV,501,22,1,9.81968E-06,0,0.000343586,240.48,35,2021-06-09 0:00,
TE 8905,90728,27.6kV,500,5,1,9.81401E-06,0,0.000343387,155,35,2021-06-29 0:00,
TE 3632,90610,27.6kV,100,42,17,9.80408E-06,0,0.00034304,59,35,2021-08-29 0:00,
T 10867,91365,27.6kV,75,15,29,9.80335E-06,0,0.000343014,44.8125,35,2022-03-01 0:00,
TE 7951,90728,27.6kV,500,14,1,9.80197E-06,0,0.000342966,187.55,35,2022-02-08 0:00,
T 7330,91534,8.32kV,10,50,1,9.79372E-06,0,0.000342677,8.18,35,2022-02-16 0:00,
T 10764,91345,27.6kV,30,17,1,9.79055E-06,0,0.000342567,12.9,35,2021-07-05 0:00,
T 9320,91360,27.6kV,50,28,17,9.78407E-06,0,0.00034234,35,35,2021-07-05 0:00,
TE 8810,90728,27.6kV,500,5,1,9.78129E-06,0,0.000342242,170,35,2021-08-23 0:00,
T 8007,91425,27.6kV,501,44,1,9.78109E-06,0,0.000342236,310.62,35,2021-06-28 0:00,
T 4141,91075,4.16kV,37,59,6,9.77886E-06,0,0.000342157,16.65,35,2021-07-06 0:00,
TE 4572,90481,27.6kV,500,35,78,9.77288E-06,0,0.000341948,157,35,2022-01-15 0:00,
TE 5018,90481,27.6kV,500,32,73,9.76758E-06,0,0.000341763,165.25,35,2022-01-27 0:00,
TE 1766,90608,27.6kV,100,21,20,9.76106E-06,0,0.000341534,102.55,35,2022-01-29 0:00,
T 4449,91060,4.16kV,10,58,1,9.75957E-06,0,0.000341482,8,35,2022-04-05 0:00,
T 2454,91075,4.16kV,37,61,8,9.75724E-06,0,0.000341401,19.98,35,2021-08-29 0:00,
T 4918,91320,4.16kV,150,49,12,9.75183E-06,0,0.000341212,91.5,35,2021-06-29 0:00,
T 5719,91080,4.16kV,50,53,13,9.75043E-06,0,0.000341163,34.5,35,2021-06-28 0:00,
T 10527,91365,27.6kV,75,19,28,9.74191E-06,0,0.000340865,38.25,35,2021-08-26 0:00,
TE 9368,90608,27.6kV,100,2,29,9.73261E-06,0,0.000340539,56,35,2021-06-06 0:00,
T 10006,91356,27.6kV,10,36,1,9.73004E-06,0,0.000340449,9.4,35,2022-01-15 0:00,
T 11904,91410,27.6kV,150,3,2,9.72753E-06,0,0.000340362,67.5,35,2021-06-17 0:00,
TE 7200,90728,27.6kV,500,23,2,9.71848E-06,0,0.000340045,130,35,2021-08-26 0:00,
T 9803,91360,27.6kV,50,24,6,9.7178E-06,0,0.000340021,31.5,35,2021-08-28 0:00,
T 8856,91360,27.6kV,150,5,12,9.71585E-06,0,0.000339953,73.5,35,2021-08-26 0:00,
TE 3990,90610,27.6kV,100,36,16,9.71502E-06,0,0.000339924,58,35,2021-06-10 0:00,
T 10645,91360,27.6kV,50,18,7,9.70973E-06,0,0.000339739,28,35,2021-07-05 0:00,
T 9087,91365,27.6kV,75,13,17,9.70936E-06,0,0.000339726,50.25,35,2021-08-22 0:00,
TE 8868,90608,27.6kV,100,5,24,9.70781E-06,0,0.000339671,59,35,2021-06-06 0:00,
T 8604,91355,27.6kV,111,22,8,9.7078E-06,0,0.000339671,47.73,35,2021-08-26 0:00,
T 8506,91360,27.6kV,150,39,8,9.7053E-06,0,0.000339584,73.5,35,2021-07-06 0:00,
TE 1575,90467,27.6kV,225,10,1,9.704E-06,0,0.000339538,94.5,35,2021-08-11 0:00,
T 5773,91085,4.16kV,75,38,20,9.69781E-06,0,0.000339321,51,35,2021-08-22 0:00,
T 10496,91365,27.6kV,75,19,24,9.69603E-06,0,0.000339259,48,35,2021-08-11 0:00,
TE 1974,90723,27.6kV,300,7,4,9.69015E-06,0,0.000339054,81,35,2021-07-19 0:00,
TE 2464,90615,27.6kV,100,1,19,9.68818E-06,0,0.000338985,66.56,35,2022-03-12 0:00,
T 7572,91534,8.32kV,10,49,1,9.68799E-06,0,0.000338978,7.14,35,2022-01-03 0:00,
T 11351,91345,27.6kV,30,9,1,9.68744E-06,0,0.000338959,17.4,35,2021-10-03 0:00,
TE 4471,90481,27.6kV,500,33,1,9.68237E-06,0,0.000338781,164.85,35,2022-01-29 0:00,
T 9529,91370,27.6kV,100,9,21,9.67591E-06,0,0.000338555,72.13,35,2022-01-25 0:00,
TE 3867,90481,27.6kV,500,14,61,9.67178E-06,0,0.000338411,291.8,35,2022-01-29 0:00,
TE 1063,90176,4.16kV,300,9,1,9.6668E-06,0,0.000338237,54,35,2021-08-29 0:00,
TE 1228,90481,27.6kV,500,6,1,9.66362E-06,0,0.000338125,105,35,2021-06-11 0:00,
T 11725,91365,27.6kV,75,5,11,9.66057E-06,0,0.000338019,35.25,35,2021-08-26 0:00,
T 9560,91360,27.6kV,50,28,13,9.65789E-06,0,0.000337925,31,35,2021-07-26 0:00,
T 11957,91360,27.6kV,50,3,12,9.65524E-06,0,0.000337832,34.54,35,2022-01-30 0:00,
TE 7261,90482,27.6kV,750,11,2,9.65158E-06,0,0.000337704,202.5,35,2021-06-28 0:00,
TE 6638,90482,27.6kV,750,21,138,9.64901E-06,0,0.000337614,316.875,35,2022-01-29 0:00,
T 8968,91365,27.6kV,75,22,14,9.64813E-06,0,0.000337583,48.75,35,2021-07-05 0:00,
T 11873,91350,27.6kV,25,4,6,9.6468E-06,0,0.000337537,18.225,35,2021-12-15 0:00,
T 9216,91360,27.6kV,50,29,21,9.64434E-06,0,0.000337451,31,35,2021-08-24 0:00,
TE 7443,90741,27.6kV,1500,17,3,9.64199E-06,0,0.000337368,477,35,2022-02-24 0:00,
TE 4532,90482,27.6kV,750,4,12,9.63978E-06,0,0.000337291,180,35,2021-08-24 0:00,
TE 3987,90615,27.6kV,167,32,24,9.63448E-06,0,0.000337106,122.7116,35,2022-02-28 0:00,
T 11207,91350,27.6kV,75,10,2,9.6323E-06,0,0.000337029,56.25,35,2021-07-06 0:00,
T 8459,91365,27.6kV,75,37,21,9.61797E-06,0,0.000336528,48.75,35,2021-06-28 0:00,
T 4568,91070,4.16kV,25,72,5,9.61565E-06,0,0.000336447,20,35,2021-07-07 0:00,
TE 1865,90608,27.6kV,100,20,22,9.61299E-06,0,0.000336354,59,35,2021-06-28 0:00,
TE 2839,90472,27.6kV,300,24,15,9.61242E-06,0,0.000336334,129,35,2021-08-01 0:00,
TE 3399,90250,4.16kV,75,44,1,9.60526E-06,0,0.000336083,7.5,35,2021-09-22 0:00,
T 9376,91410,27.6kV,150,36,4,9.60516E-06,0,0.00033608,249.78,35,2021-11-27 0:00,
TE 6137,90725,27.6kV,500,35,46,9.6045E-06,0,0.000336057,135,35,2021-08-26 0:00,
T 9137,91360,27.6kV,50,30,11,9.59204E-06,0,0.000335621,32.5,35,2021-07-05 0:00,
T 10509,91350,27.6kV,75,19,2,9.59012E-06,0,0.000335553,41.25,35,2021-06-11 0:00,
TE 8295,90740,27.6kV,1000,10,5,9.58737E-06,0,0.000335457,290,35,2021-06-29 0:00,
T 10050,91370,27.6kV,100,31,10,9.58002E-06,0,0.0003352,65,35,2021-08-20 0:00,
TE 1637,90472,27.6kV,300,31,1,9.57747E-06,0,0.000335111,171.3,35,2022-01-29 0:00,
T 5740,91075,4.16kV,37,54,2,9.57069E-06,0,0.000334874,15.54,35,2021-06-06 0:00,
TE 4191,90480,27.6kV,750,1,119,9.5668E-06,0,0.000334738,398.25,35,2022-01-10 0:00,
T 10819,91345,27.6kV,10,14,1,9.56467E-06,0,0.000334663,10.8,35,2022-02-24 0:00,
T 1273,91080,4.16kV,50,14,12,9.56445E-06,0,0.000334655,31,35,2021-06-27 0:00,
T 5935,91080,4.16kV,50,22,7,9.56007E-06,0,0.000334502,28.5,35,2021-07-26 0:00,
TE 1163,90610,27.6kV,100,30,13,9.55949E-06,0,0.000334482,56,35,2021-07-05 0:00,
TE 8047,90728,27.6kV,500,13,1,9.55808E-06,0,0.000334432,190,35,2021-09-07 0:00,
TE 2209,90608,27.6kV,100,7,30,9.55402E-06,0,0.00033429,57,35,2021-08-24 0:00,
T 12001,91350,27.6kV,75,2,2,9.54351E-06,0,0.000333923,49.5,35,2021-08-26 0:00,
T 5309,91085,4.16kV,75,38,22,9.54171E-06,0,0.00033386,52.5,35,2021-08-29 0:00,
T 5286,91075,4.16kV,37,69,4,9.53312E-06,0,0.000333559,23.0399,35,2021-11-08 0:00,
T 484,91080,4.16kV,50,50,10,9.53195E-06,0,0.000333518,31.5,35,2021-07-05 0:00,
T 3761,91080,4.16kV,50,55,19,9.52784E-06,0,0.000333374,28.5,35,2021-08-25 0:00,
T 10889,91345,27.6kV,10,15,1,9.52569E-06,0,0.000333299,7.6,35,2021-05-16 0:00,
TE 8813,90608,27.6kV,100,6,29,9.52431E-06,0,0.000333251,54,35,2021-06-27 0:00,
T 8948,91360,27.6kV,50,30,9,9.51012E-06,0,0.000332754,28.5,35,2021-06-06 0:00,
TE 7208,90481,27.6kV,500,19,1,9.5089E-06,0,0.000332712,150,35,2022-03-12 0:00,
TE 6271,90723,27.6kV,300,24,1,9.50807E-06,0,0.000332683,124.8,35,2022-03-01 0:00,
TE 3416,90481,27.6kV,500,11,1,9.50707E-06,0,0.000332648,175,35,2021-06-29 0:00,
T 8302,91345,27.6kV,30,15,3,9.50656E-06,0,0.00033263,17.1,35,2021-08-26 0:00,
T 10774,91370,27.6kV,100,18,33,9.50292E-06,0,0.000332503,57,35,2021-07-06 0:00,
TE 489,90608,27.6kV,100,20,18,9.5025E-06,0,0.000332488,79.12,35,2022-02-17 0:00,
TE 7632,90481,27.6kV,500,11,69,9.49724E-06,0,0.000332304,110,35,2021-08-22 0:00,
T 8878,91355,27.6kV,111,25,2,9.49672E-06,0,0.000332286,40.6371,35,2022-02-14 0:00,
T 11518,91410,27.6kV,150,7,1,9.49655E-06,0,0.00033228,64.5,35,2021-06-29 0:00,
T 8231,91355,27.6kV,37,49,2,9.49214E-06,0,0.000332125,11.1,35,2021-06-11 0:00,
T 2009,91080,4.16kV,50,58,10,9.48986E-06,0,0.000332045,32.5,35,2021-07-05 0:00,
TE 8867,90608,27.6kV,100,5,21,9.47474E-06,0,0.000331517,63,35,2021-07-05 0:00,
T 10499,91360,27.6kV,50,19,14,9.46634E-06,0,0.000331223,33,35,2021-08-28 0:00,
T 7598,91534,8.32kV,10,52,2,9.4628E-06,0,0.000331099,7.27,35,2022-02-28 0:00,
T 9627,91400,27.6kV,75,27,1,9.45763E-06,0,0.000330918,54.75,35,2021-09-16 0:00,
TE 3673,90608,27.6kV,100,5,14,9.45599E-06,0,0.00033086,59,35,2021-07-04 0:00,
T 11891,91350,27.6kV,25,2,5,9.45409E-06,0,0.000330794,21.93,35,2021-12-07 0:00,
T 7735,91537,8.32kV,15,53,3,9.45341E-06,0,0.00033077,12.3,35,2021-06-28 0:00,
T 8051,91365,27.6kV,75,11,39,9.45088E-06,0,0.000330682,51.9825,35,2022-02-08 0:00,
T 8983,91350,27.6kV,25,30,6,9.45048E-06,0,0.000330668,14.66,35,2021-12-01 0:00,
T 11444,91360,27.6kV,50,7,23,9.44553E-06,0,0.000330495,35.12,35,2022-02-19 0:00,
T 2153,91080,4.16kV,50,50,13,9.44509E-06,0,0.000330479,40.63,35,2022-01-21 0:00,
TE 1256,90472,27.6kV,300,5,1,9.4372E-06,0,0.000330203,162,35,2021-06-28 0:00,
TE 5068,90472,27.6kV,300,33,14,9.43116E-06,0,0.000329992,123,35,2021-05-20 0:00,
TE 1495,90728,27.6kV,500,12,1,9.43089E-06,0,0.000329982,110,35,2021-06-07 0:00,
T 8281,91365,27.6kV,75,32,26,9.42273E-06,0,0.000329697,49.5,35,2021-06-27 0:00,
TE 3210,90608,27.6kV,100,6,16,9.41014E-06,0,0.000329256,57,35,2021-07-06 0:00,
TE 8046,90481,27.6kV,500,13,64,9.40686E-06,0,0.000329141,100,35,2021-05-24 0:00,
T 10545,91345,27.6kV,10,19,1,9.39412E-06,0,0.000328696,5.23,35,2021-12-05 0:00,
T 10930,91365,27.6kV,75,14,23,9.3913E-06,0,0.000328597,45.75,35,2021-08-30 0:00,
TE 427,90610,27.6kV,100,59,46,9.38832E-06,0,0.000328493,54,35,2021-06-27 0:00,
TE 719,90452,27.6kV,112,21,1,9.38802E-06,0,0.000328482,66.08,35,2021-08-23 0:00,
T 9184,91365,27.6kV,75,29,15,9.38698E-06,0,0.000328446,44.25,35,2021-07-06 0:00,
T 11323,91365,27.6kV,75,10,15,9.38597E-06,0,0.00032841,45,35,2021-08-19 0:00,
T 7459,91536,8.32kV,25,57,1,9.38006E-06,0,0.000328204,21.35,35,2022-02-04 0:00,
T 7005,91534,8.32kV,10,23,1,9.37474E-06,0,0.000328017,5.9,35,2021-08-30 0:00,
TE 9299,90608,27.6kV,100,2,23,9.37124E-06,0,0.000327895,53,35,2021-07-05 0:00,
T 11206,91365,27.6kV,75,10,17,9.36993E-06,0,0.000327849,47.25,35,2021-08-22 0:00,
TE 8149,90725,27.6kV,500,32,1,9.36105E-06,0,0.000327538,124.2,35,2021-12-07 0:00,
TE 3824,90608,27.6kV,100,12,16,9.35435E-06,0,0.000327304,75.87,35,2022-01-21 0:00,
T 870,91080,4.16kV,50,36,10,9.35234E-06,0,0.000327234,28,35,2021-06-11 0:00,
T 9012,91350,27.6kV,25,30,9,9.35021E-06,0,0.000327159,17.71,35,2021-11-19 0:00,
TE 4273,90610,27.6kV,100,34,15,9.33755E-06,0,0.000326716,59,35,2021-06-06 0:00,
TE 4581,90482,27.6kV,750,31,102,9.336E-06,0,0.000326662,360.075,35,2022-01-10 0:00,
T 10070,91345,27.6kV,10,33,1,9.33432E-06,0,0.000326603,7,35,2021-05-25 0:00,
TE 5297,90472,27.6kV,300,4,18,9.33361E-06,0,0.000326578,135,35,2021-06-29 0:00,
T 11278,91355,27.6kV,111,9,2,9.32676E-06,0,0.000326339,29.97,35,2021-08-28 0:00,
T 3654,91070,4.16kV,25,18,5,9.32466E-06,0,0.000326265,15.61,35,2022-02-18 0:00,
TE 3874,90442,27.6kV,750,36,1,9.32357E-06,0,0.000326227,327.9,35,2022-01-29 0:00,
T 9491,91360,27.6kV,50,28,13,9.32006E-06,0,0.000326104,32,35,2021-08-29 0:00,
T 3843,91080,4.16kV,50,42,18,9.31791E-06,0,0.000326029,38.18,35,2022-02-06 0:00,
T 11040,91350,27.6kV,25,11,7,9.313E-06,0,0.000325857,16.75,35,2021-06-20 0:00,
TE 8075,90472,27.6kV,300,13,1,9.30658E-06,0,0.000325632,201,35,2021-09-14 0:00,
TE 8829,90728,27.6kV,500,5,1,9.30224E-06,0,0.000325481,274.4,35,2022-02-14 0:00,
TE 2708,90146,4.16kV,225,52,1,9.29977E-06,0,0.000325394,59.1525,35,2022-01-10 0:00,
T 8183,91360,27.6kV,50,46,16,9.29879E-06,0,0.00032536,43,35,2021-09-16 0:00,
T 10852,91365,27.6kV,75,14,16,9.29569E-06,0,0.000325251,46.5,35,2021-08-26 0:00,
T 11570,91365,27.6kV,75,6,18,9.28858E-06,0,0.000325003,49.1325,35,2022-03-06 0:00,
T 10285,91355,27.6kV,111,21,1,9.28698E-06,0,0.000324947,58.83,35,2021-08-11 0:00,
TE 2761,90435,27.6kV,300,47,1,9.28665E-06,0,0.000324935,111.6,35,2022-01-15 0:00,
TE 8403,90723,27.6kV,300,9,1,9.27994E-06,0,0.000324701,187.44,35,2021-10-08 0:00,
T 9955,91356,27.6kV,10,31,1,9.27905E-06,0,0.000324669,8.39,35,2022-02-13 0:00,
T 1216,91315,4.16kV,112,46,3,9.27288E-06,0,0.000324453,28,35,2021-05-25 0:00,
TE 8189,90728,27.6kV,500,11,7,9.27277E-06,0,0.00032445,150,35,2021-07-26 0:00,
T 11485,91365,27.6kV,75,7,4,9.27226E-06,0,0.000324432,50.3775,35,2022-01-30 0:00,
T 7451,91537,8.32kV,15,51,2,9.27151E-06,0,0.000324405,17.97,35,2022-01-15 0:00,
TE 4287,90610,27.6kV,100,35,16,9.26167E-06,0,0.000324061,58,35,2021-08-22 0:00,
T 9287,91360,27.6kV,50,11,14,9.25675E-06,0,0.000323889,42.74,35,2022-02-03 0:00,
T 2640,91070,4.16kV,25,61,7,9.25525E-06,0,0.000323837,16.5,35,2021-08-24 0:00,
T 5391,91075,4.16kV,111,62,11,9.25236E-06,0,0.000323735,37.74,35,2021-07-05 0:00,
TE 3818,90472,27.6kV,300,7,1,9.25125E-06,0,0.000323697,154.35,35,2022-01-29 0:00,
T 8335,91355,27.6kV,111,21,9,9.24939E-06,0,0.000323631,47.175,35,2022-01-28 0:00,
T 5815,91080,4.16kV,150,35,3,9.24842E-06,0,0.000323598,70.5,35,2021-06-29 0:00,
T 11137,91370,27.6kV,100,10,26,9.24445E-06,0,0.000323459,59,35,2021-07-05 0:00,
T 10487,91365,27.6kV,75,21,23,9.23951E-06,0,0.000323286,48.75,35,2021-09-16 0:00,
TE 2849,90610,27.6kV,100,12,15,9.23881E-06,0,0.000323261,64,35,2021-08-29 0:00,
T 9275,91360,27.6kV,50,29,14,9.23723E-06,0,0.000323206,33.5,35,2021-08-22 0:00,
T 10634,91370,27.6kV,100,18,29,9.22238E-06,0,0.000322687,63,35,2021-08-29 0:00,
TE 8542,90733,27.6kV,750,8,2,9.21773E-06,0,0.000322524,150,35,2021-06-29 0:00,
TE 4302,90728,27.6kV,500,8,3,9.21607E-06,0,0.000322466,135,35,2021-07-05 0:00,
TE 8839,90608,27.6kV,100,6,24,9.21516E-06,0,0.000322434,57,35,2021-08-09 0:00,
TE 9010,90728,27.6kV,500,5,1,9.21231E-06,0,0.000322334,95,35,2021-08-27 0:00,
TE 3101,90610,27.6kV,100,45,15,9.21021E-06,0,0.000322261,59,35,2021-06-06 0:00,
TE 8320,90728,27.6kV,500,10,1,9.19697E-06,0,0.000321798,115,35,2021-06-28 0:00,
T 9569,91350,27.6kV,25,27,4,9.19307E-06,0,0.000321661,19.75,35,2021-08-22 0:00,
T 11070,91360,27.6kV,150,11,3,9.1906E-06,0,0.000321575,61.5,35,2021-07-26 0:00,
TE 8532,90481,27.6kV,500,8,52,9.18839E-06,0,0.000321497,105,35,2021-08-29 0:00,
TE 5659,90255,4.16kV,150,41,2,9.18469E-06,0,0.000321368,29.97,35,2022-01-31 0:00,
T 8064,91365,27.6kV,75,17,20,9.18376E-06,0,0.000321335,45.75,35,2021-07-06 0:00,
T 31,91070,4.16kV,25,20,6,9.18215E-06,0,0.000321279,19,35,2021-08-09 0:00,
TE 9156,90728,27.6kV,500,3,1,9.17939E-06,0,0.000321182,126.55,35,2022-01-11 0:00,
TE 494,90448,27.6kV,75,28,1,9.17912E-06,0,0.000321173,45.75,35,2021-07-06 0:00,
T 1562,91085,4.16kV,75,51,20,9.17894E-06,0,0.000321167,51,35,2021-06-27 0:00,
TE 5066,90482,27.6kV,750,32,136,9.17576E-06,0,0.000321055,305.475,35,2022-01-10 0:00,
T 9357,91370,27.6kV,100,28,23,9.17143E-06,0,0.000320904,63.56,35,2022-01-16 0:00,
TE 2711,90435,27.6kV,300,52,16,9.16932E-06,0,0.00032083,145.47,35,2022-01-29 0:00,
T 9561,91360,27.6kV,50,28,10,9.15706E-06,0,0.000320401,33.5,35,2021-06-06 0:00,
T 11792,91350,27.6kV,25,4,6,9.13846E-06,0,0.00031975,16.04,35,2022-03-04 0:00,
TE 2470,90608,27.6kV,100,12,19,9.13686E-06,0,0.000319694,59,35,2021-06-29 0:00,
T 11472,91360,27.6kV,50,7,11,9.13518E-06,0,0.000319635,30.02,35,2022-02-23 0:00,
T 11798,91365,27.6kV,75,5,27,9.13106E-06,0,0.000319491,46.44,35,2022-02-27 0:00,
TE 3547,90475,27.6kV,500,42,1,9.12641E-06,0,0.000319329,150,35,2021-06-11 0:00,
T 9539,91345,27.6kV,30,28,1,9.12606E-06,0,0.000319316,18,35,2021-06-30 0:00,
T 10492,91425,27.6kV,501,9,1,9.12375E-06,0,0.000319236,335.67,35,2021-06-29 0:00,
TE 4571,90482,27.6kV,750,34,118,9.11644E-06,0,0.00031898,231.9,35,2022-01-15 0:00,
TE 3353,90800,27.6kV,750,47,19,9.1159E-06,0,0.000318961,202.5,35,2021-07-05 0:00,
T 9086,91360,27.6kV,50,19,9,9.11168E-06,0,0.000318813,28.5,35,2021-08-26 0:00,
TE 9342,90728,27.6kV,500,3,13,9.11142E-06,0,0.000318804,120.4,35,2021-11-04 0:00,
T 10638,91365,27.6kV,75,25,29,9.10866E-06,0,0.000318707,46.5,35,2021-08-29 0:00,
T 9297,91360,27.6kV,50,29,5,9.10663E-06,0,0.000318637,23.5,35,2021-07-06 0:00,
TE 8469,90723,27.6kV,300,8,1,9.10346E-06,0,0.000318525,36,35,2021-06-29 0:00,
TE 660,91315,4.16kV,112,50,1,9.09925E-06,0,0.000318378,37.1392,35,2021-12-16 0:00,
T 5138,91075,4.16kV,25,3,2,9.0985E-06,0,0.000318352,9.75,35,2021-07-06 0:00,
TE 9340,90608,27.6kV,100,3,23,9.09296E-06,0,0.000318158,60,35,2021-06-28 0:00,
TE 221,90448,27.6kV,75,29,1,9.09139E-06,0,0.000318103,61.5,35,2021-06-09 0:00,
T 10782,91345,27.6kV,10,15,1,9.08662E-06,0,0.000317936,6.8,35,2021-09-14 0:00,
T 5776,91080,4.16kV,50,38,10,9.074E-06,0,0.000317495,32.5,35,2021-06-28 0:00,
T 7048,91534,8.32kV,10,18,1,9.07319E-06,0,0.000317466,7.2,35,2021-07-18 0:00,
T 11413,91370,27.6kV,300,8,10,9.07117E-06,0,0.000317396,144,35,2021-07-06 0:00,
T 8195,91415,27.6kV,225,24,4,9.06533E-06,0,0.000317192,123.75,35,2021-08-09 0:00,
T 8798,91360,27.6kV,150,18,9,9.06403E-06,0,0.000317146,78,35,2021-06-29 0:00,
T 11686,91365,27.6kV,75,6,25,9.06107E-06,0,0.000317043,43.1925,35,2022-01-15 0:00,
T 11631,91365,27.6kV,75,6,18,9.05989E-06,0,0.000317001,49.5,35,2021-06-06 0:00,
TE 4755,90610,27.6kV,100,33,16,9.05866E-06,0,0.000316958,54,35,2021-06-28 0:00,
TE 8145,90743,27.6kV,1500,11,6,9.04257E-06,0,0.000316395,345,35,2021-08-29 0:00,
TE 6059,90136,27.6kV,75,11,4,9.04203E-06,0,0.000316376,33,35,2021-07-06 0:00,
TE 201,90467,27.6kV,225,8,6,9.041E-06,0,0.00031634,58.5,35,2021-06-29 0:00,
TE 3830,90482,27.6kV,750,14,107,9.03403E-06,0,0.000316096,274.425,35,2022-01-10 0:00,
TE 9291,90482,27.6kV,750,3,112,9.03241E-06,0,0.00031604,316.125,35,2022-01-10 0:00,
T 2366,91070,4.16kV,25,17,7,9.02215E-06,0,0.00031568,16.25,35,2021-08-20 0:00,
TE 5404,90723,27.6kV,300,6,2,9.022E-06,0,0.000315675,44.28,35,2022-03-17 0:00,
TE 9262,90723,27.6kV,300,4,5,9.02022E-06,0,0.000315613,24,35,2021-06-29 0:00,
TE 4064,90482,27.6kV,750,35,101,9.02018E-06,0,0.000315611,342.45,35,2022-01-22 0:00,
T 8487,91355,27.6kV,111,37,1,9.01979E-06,0,0.000315598,23.7651,35,2022-04-15 0:00,
TE 4799,90610,27.6kV,100,32,16,9.01551E-06,0,0.000315448,63,35,2021-06-27 0:00,
T 4435,91075,4.16kV,37,35,2,9.01508E-06,0,0.000315433,12.4098,35,2022-01-07 0:00,
T 4480,91080,4.16kV,50,22,18,9.00506E-06,0,0.000315083,32.5,35,2021-07-06 0:00,
T 9645,91360,27.6kV,50,26,14,8.99878E-06,0,0.000314863,31,35,2021-07-25 0:00,
TE 1283,90608,27.6kV,100,18,22,8.99328E-06,0,0.000314671,86.71,35,2022-01-30 0:00,
T 8976,91365,27.6kV,75,30,7,8.98724E-06,0,0.000314459,42,35,2021-07-18 0:00,
T 2755,91075,4.16kV,111,54,1,8.98293E-06,0,0.000314308,24.42,35,2021-05-21 0:00,
TE 8188,90481,27.6kV,500,11,80,8.97885E-06,0,0.000314165,102.55,35,2022-01-11 0:00,
TE 3446,90465,27.6kV,225,41,5,8.97621E-06,0,0.000314073,81,35,2021-07-06 0:00,
TE 8037,90723,27.6kV,300,14,5,8.96717E-06,0,0.000313757,29.91,35,2022-01-28 0:00,
TE 2565,90717,27.6kV,225,24,1,8.96496E-06,0,0.000313679,91.7325,35,2022-01-14 0:00,
T 3836,91085,4.16kV,75,49,26,8.96433E-06,0,0.000313658,45,35,2021-08-29 0:00,
TE 1609,90608,27.6kV,100,11,28,8.96184E-06,0,0.00031357,53,35,2021-08-12 0:00,
TE 3548,90481,27.6kV,500,19,17,8.96019E-06,0,0.000313513,100,35,2021-06-28 0:00,
TE 4659,90482,27.6kV,750,34,97,8.95981E-06,0,0.000313499,320.475,35,2022-01-10 0:00,
TE 7825,90728,27.6kV,500,14,2,8.95648E-06,0,0.000313383,100,35,2021-07-05 0:00,
T 9784,91360,27.6kV,50,11,2,8.95499E-06,0,0.000313331,33.5,35,2021-06-29 0:00,
T 11007,91370,27.6kV,100,2,15,8.95451E-06,0,0.000313314,52,35,2021-06-08 0:00,
TE 9062,90723,27.6kV,300,4,1,8.95005E-06,0,0.000313158,48,35,2021-08-26 0:00,
TE 2473,90610,27.6kV,100,12,16,8.94939E-06,0,0.000313135,55,35,2021-08-29 0:00,
T 9658,91360,27.6kV,50,26,12,8.9458E-06,0,0.000313009,29,35,2021-06-27 0:00,
T 7243,91538,8.32kV,37,38,4,8.94329E-06,0,0.000312921,16.4317,35,2022-01-27 0:00,
T 5531,91075,4.16kV,111,69,5,8.93973E-06,0,0.000312797,47.73,35,2021-05-31 0:00,
TE 5910,90725,27.6kV,500,24,1,8.93786E-06,0,0.000312731,115,35,2021-06-29 0:00,
T 145,91085,4.16kV,75,10,16,8.93786E-06,0,0.000312731,47.25,35,2021-08-12 0:00,
TE 2295,90723,27.6kV,300,11,3,8.93737E-06,0,0.000312714,27,35,2021-07-06 0:00,
TE 9031,90608,27.6kV,100,5,22,8.93476E-06,0,0.000312623,121.88,35,2022-01-29 0:00,
TE 9320,90608,27.6kV,100,3,23,8.92741E-06,0,0.000312366,59,35,2021-07-05 0:00,
TE 4073,90610,27.6kV,100,35,17,8.92422E-06,0,0.000312254,58,35,2021-06-06 0:00,
T 11778,91360,27.6kV,50,5,15,8.92372E-06,0,0.000312236,27.5,35,2021-08-13 0:00,
TE 9410,90701,27.6kV,1000,3,1,8.91929E-06,0,0.000312082,740.9,35,2022-04-15 0:00,
T 11418,91425,27.6kV,501,8,1,8.91308E-06,0,0.000311864,200.4,35,2021-06-29 0:00,
TE 1925,90467,27.6kV,225,15,1,8.91192E-06,0,0.000311824,111.0825,35,2022-01-19 0:00,
TE 2954,90435,27.6kV,300,45,10,8.91158E-06,0,0.000311812,84,35,2021-07-26 0:00,
T 11505,91400,27.6kV,75,2,2,8.9092E-06,0,0.000311729,97.5,35,2021-09-22 0:00,
TE 3160,90610,27.6kV,100,44,15,8.90177E-06,0,0.000311469,52,35,2021-05-24 0:00,
T 11494,91365,27.6kV,75,7,28,8.9004E-06,0,0.000311421,46.5,35,2021-07-06 0:00,
TE 7912,90723,27.6kV,300,13,1,8.89935E-06,0,0.000311384,21,35,2021-06-21 0:00,
T 8080,91360,27.6kV,50,38,16,8.89847E-06,0,0.000311353,32,35,2021-06-13 0:00,
T 11501,91350,27.6kV,25,2,1,8.89643E-06,0,0.000311282,16.25,35,2021-09-19 0:00,
T 8107,91355,27.6kV,37,53,1,8.89588E-06,0,0.000311262,20.609,35,2021-11-20 0:00,
T 9408,91365,27.6kV,75,2,16,8.89437E-06,0,0.00031121,45,35,2021-07-06 0:00,
TE 8719,90608,27.6kV,100,7,24,8.88904E-06,0,0.000311023,56,35,2021-06-28 0:00,
T 11154,91365,27.6kV,75,10,26,8.87814E-06,0,0.000310642,52.0575,35,2022-01-15 0:00,
TE 4083,90610,27.6kV,100,35,15,8.86697E-06,0,0.000310251,67,35,2021-06-06 0:00,
T 11597,91425,27.6kV,501,7,3,8.86602E-06,0,0.000310218,290.58,35,2021-08-29 0:00,
TE 4391,90480,27.6kV,750,40,8,8.8659E-06,0,0.000310213,172.5,35,2021-06-29 0:00,
T 10811,91350,27.6kV,25,21,7,8.86393E-06,0,0.000310144,18.25,35,2021-07-07 0:00,
TE 4989,90481,27.6kV,500,32,1,8.86354E-06,0,0.000310131,173.25,35,2021-12-07 0:00,
T 8523,91355,27.6kV,37,37,7,8.86353E-06,0,0.000310131,16.0506,35,2022-01-18 0:00,
T 9472,91360,27.6kV,50,28,11,8.86182E-06,0,0.000310071,30.93,35,2022-01-25 0:00,
T 5696,91080,4.16kV,50,33,11,8.85926E-06,0,0.000309981,25,35,2021-07-26 0:00,
T 9158,91365,27.6kV,75,29,19,8.8566E-06,0,0.000309888,47.25,35,2021-08-23 0:00,
TE 9223,90728,27.6kV,500,4,12,8.85475E-06,0,0.000309823,90,35,2021-07-05 0:00,
TE 9061,90728,27.6kV,500,4,9,8.8535E-06,0,0.000309779,90,35,2021-06-29 0:00,
T 9191,91350,27.6kV,75,29,1,8.84907E-06,0,0.000309625,36.75,35,2021-08-24 0:00,
T 8677,91415,27.6kV,225,33,1,8.84872E-06,0,0.000309612,116.5725,35,2022-03-08 0:00,
T 7353,91534,8.32kV,10,122,1,8.84488E-06,0,0.000309478,6.4,35,2021-12-24 0:00,
TE 9517,90723,27.6kV,300,2,1,8.83201E-06,0,0.000309028,82.14,35,2021-10-30 0:00,
T 11085,91350,27.6kV,25,10,6,8.83092E-06,0,0.00030899,19,35,2021-08-22 0:00,
T 308,91085,4.16kV,75,34,13,8.82662E-06,0,0.000308839,47.2275,35,2021-11-22 0:00,
T 2320,91080,4.16kV,50,2,9,8.82104E-06,0,0.000308644,27,35,2021-06-27 0:00,
T 9961,91360,27.6kV,50,24,16,8.81178E-06,0,0.00030832,30,35,2021-08-22 0:00,
T 9895,91350,27.6kV,25,21,2,8.81048E-06,0,0.000308274,20.86,35,2022-02-12 0:00,
TE 7496,90733,27.6kV,750,17,1,8.80795E-06,0,0.000308186,196.65,35,2022-02-15 0:00,
TE 4223,90723,27.6kV,300,8,4,8.8067E-06,0,0.000308142,38.31,35,2022-04-29 0:00,
TE 4526,90610,27.6kV,100,32,15,8.8048E-06,0,0.000308076,55,35,2021-08-24 0:00,
TE 1065,90723,27.6kV,300,8,2,8.80263E-06,0,0.000308,143.4,35,2022-03-28 0:00,
TE 75,90480,27.6kV,750,36,22,8.80009E-06,0,0.000307911,195,35,2021-08-26 0:00,
TE 4021,90610,27.6kV,100,36,15,8.78554E-06,0,0.000307402,55,35,2021-07-06 0:00,
TE 6368,90723,27.6kV,300,32,1,8.78348E-06,0,0.00030733,3,35,2021-05-03 0:00,
T 7481,91534,8.32kV,10,32,1,8.78294E-06,0,0.000307311,7.74,35,2021-12-20 0:00,
T 9819,91365,27.6kV,225,25,3,8.7769E-06,0,0.000307099,110.25,35,2021-07-05 0:00,
T 10952,91365,27.6kV,75,13,14,8.76901E-06,0,0.000306823,45,35,2021-07-05 0:00,
T 7341,91536,8.32kV,25,11,2,8.76832E-06,0,0.000306799,16.5,35,2021-09-04 0:00,
TE 8838,90608,27.6kV,100,6,25,8.76509E-06,0,0.000306686,58,35,2021-07-05 0:00,
TE 4235,90482,27.6kV,750,35,1,8.76365E-06,0,0.000306636,311.7,35,2022-01-29 0:00,
T 10716,91350,27.6kV,25,17,4,8.75717E-06,0,0.000306409,24.6,35,2022-03-13 0:00,
TE 4732,90610,27.6kV,100,23,17,8.75003E-06,0,0.000306159,49,35,2021-08-22 0:00,
TE 4377,90608,27.6kV,100,18,15,8.74636E-06,0,0.000306031,75.59,35,2022-02-27 0:00,
TE 9303,90728,27.6kV,500,4,1,8.74181E-06,0,0.000305872,80,35,2021-07-15 0:00,
T 1706,91080,4.16kV,50,20,11,8.72955E-06,0,0.000305443,32.5,35,2021-06-06 0:00,
T 7373,91536,8.32kV,25,2,4,8.72254E-06,0,0.000305197,18,35,2021-08-21 0:00,
TE 9055,90481,27.6kV,500,5,3,8.71705E-06,0,0.000305005,135,35,2021-05-01 0:00,
T 9537,91360,27.6kV,50,28,13,8.70904E-06,0,0.000304725,29,35,2021-06-28 0:00,
T 10836,91365,27.6kV,75,18,69,8.70775E-06,0,0.00030468,53.73,35,2022-01-29 0:00,
TE 4809,90608,27.6kV,100,20,16,8.70745E-06,0,0.000304669,63,35,2021-08-29 0:00,
TE 4945,90482,27.6kV,750,32,94,8.70266E-06,0,0.000304502,260.85,35,2022-01-15 0:00,
T 8819,91365,27.6kV,75,1,26,8.69305E-06,0,0.000304166,42.75,35,2021-07-06 0:00,
TE 7383,90728,27.6kV,500,8,3,8.69303E-06,0,0.000304165,115,35,2021-06-29 0:00,
TE 3827,90482,27.6kV,750,16,105,8.69046E-06,0,0.000304075,263.7,35,2022-01-23 0:00,
T 10359,91345,27.6kV,10,21,1,8.68971E-06,0,0.000304049,7.91,35,2022-03-05 0:00,
TE 6157,90725,27.6kV,500,32,10,8.6856E-06,0,0.000303905,110,35,2021-08-26 0:00,
T 7468,91538,8.32kV,37,23,1,8.68529E-06,0,0.000303894,14.8,35,2021-09-04 0:00,
TE 3205,90472,27.6kV,300,31,1,8.68038E-06,0,0.000303722,84,35,2021-07-13 0:00,
TE 4289,90610,27.6kV,100,34,15,8.67703E-06,0,0.000303605,52,35,2021-06-05 0:00,
T 9076,91365,27.6kV,75,34,18,8.67648E-06,0,0.000303586,45,35,2021-07-06 0:00,
T 4223,91075,4.16kV,37,45,3,8.67488E-06,0,0.00030353,12.95,35,2021-07-06 0:00,
T 9068,91365,27.6kV,75,35,16,8.67297E-06,0,0.000303463,42,35,2021-06-06 0:00,
T 8474,91360,27.6kV,50,44,4,8.67032E-06,0,0.00030337,33,35,2021-08-22 0:00,
TE 7072,90740,27.6kV,1000,19,15,8.66814E-06,0,0.000303294,270,35,2021-06-29 0:00,
T 11265,91345,27.6kV,30,9,1,8.66742E-06,0,0.000303269,16.2,35,2021-09-17 0:00,
T 5766,91085,4.16kV,75,46,20,8.66702E-06,0,0.000303255,49.5,35,2021-07-06 0:00,
TE 1504,90608,27.6kV,100,11,27,8.66166E-06,0,0.000303067,52,35,2021-08-29 0:00,
TE 4807,90608,27.6kV,100,16,16,8.66061E-06,0,0.000303031,56,35,2021-07-25 0:00,
TE 9027,90733,27.6kV,750,5,3,8.65708E-06,0,0.000302907,142.5,35,2021-09-14 0:00,
TE 4959,90725,27.6kV,500,25,16,8.6553E-06,0,0.000302845,95,35,2021-06-11 0:00,
TE 2472,90610,27.6kV,100,12,17,8.65408E-06,0,0.000302802,58,35,2021-08-29 0:00,
TE 3243,90610,27.6kV,100,45,16,8.64581E-06,0,0.000302513,54,35,2021-06-05 0:00,
TE 3366,90467,27.6kV,225,32,5,8.64445E-06,0,0.000302465,63,35,2021-07-05 0:00,
TE 9012,90733,27.6kV,750,5,6,8.64081E-06,0,0.000302338,180,35,2021-07-06 0:00,
T 9647,91355,27.6kV,111,27,8,8.63228E-06,0,0.000302039,32.19,35,2021-08-09 0:00,
T 49,91070,4.16kV,25,16,5,8.63139E-06,0,0.000302008,15.5,35,2021-08-21 0:00,
TE 4207,90730,27.6kV,750,35,2,8.63043E-06,0,0.000301974,120,35,2021-06-09 0:00,
TE 9167,90728,27.6kV,500,5,2,8.62871E-06,0,0.000301914,228.3,35,2022-01-11 0:00,
TE 3557,90475,27.6kV,500,40,1,8.62702E-06,0,0.000301855,169.2,35,2022-01-29 0:00,
T 11395,91410,27.6kV,150,8,1,8.62658E-06,0,0.00030184,57,35,2021-06-29 0:00,
TE 4863,90481,27.6kV,500,34,1,8.6197E-06,0,0.000301599,132.9,35,2022-01-29 0:00,
T 9655,91425,27.6kV,501,7,1,8.6175E-06,0,0.000301522,283.2153,35,2022-01-24 0:00,
T 4769,91080,4.16kV,150,42,2,8.61663E-06,0,0.000301492,66,35,2021-08-09 0:00,
T 9749,91360,27.6kV,50,25,15,8.60599E-06,0,0.000301119,30.5,35,2021-07-06 0:00,
T 11691,91477,27.6kV,111,6,8,8.59703E-06,0,0.000300806,38.7057,35,2022-01-20 0:00,
TE 5288,90610,27.6kV,100,28,14,8.58726E-06,0,0.000300464,57,35,2021-07-25 0:00,
TE 7958,90728,27.6kV,500,14,4,8.58466E-06,0,0.000300373,105,35,2021-07-31 0:00,
T 10736,91370,27.6kV,100,11,38,8.57773E-06,0,0.000300131,60.52,35,2022-03-11 0:00,
T 9000,91370,27.6kV,100,33,25,8.57665E-06,0,0.000300093,56,35,2021-07-06 0:00,
T 7238,91537,8.32kV,15,51,1,8.57438E-06,0,0.000300013,10.35,35,2021-07-21 0:00,
TE 8195,90728,27.6kV,500,11,1,8.57376E-06,0,0.000299991,193.9,35,2022-02-14 0:00,
TE 6160,90725,27.6kV,500,34,1,8.57246E-06,0,0.000299946,115,35,2021-08-09 0:00,
TE 3142,90728,27.6kV,500,3,1,8.5715E-06,0,0.000299913,195,35,2021-09-13 0:00,
TE 7911,90472,27.6kV,300,11,1,8.56484E-06,0,0.00029968,90,35,2021-08-12 0:00,
TE 2303,90481,27.6kV,750,39,9,8.56477E-06,0,0.000299677,105,35,2021-07-06 0:00,
T 8709,91355,27.6kV,37,38,6,8.55899E-06,0,0.000299475,13.69,35,2021-06-05 0:00,
T 738,91090,4.16kV,100,32,10,8.55725E-06,0,0.000299414,63.45,35,2022-01-10 0:00,
TE 6964,90708,27.6kV,112,21,1,8.54835E-06,0,0.000299103,47.88,35,2022-01-25 0:00,
T 1180,91085,4.16kV,75,41,17,8.54378E-06,0,0.000298943,48,35,2021-08-29 0:00,
T 9179,91360,27.6kV,50,29,16,8.54114E-06,0,0.00029885,41.55,35,2022-02-06 0:00,
T 10999,91345,27.6kV,10,11,1,8.53993E-06,0,0.000298808,4.43,35,2022-01-29 0:00,
T 8868,91360,27.6kV,50,31,15,8.53828E-06,0,0.00029875,31,35,2021-06-29 0:00,
TE 2707,90146,4.16kV,225,46,1,8.53662E-06,0,0.000298692,44.01,35,2022-02-15 0:00,
TE 9079,90728,27.6kV,500,4,1,8.53478E-06,0,0.000298628,75.25,35,2022-02-11 0:00,
TE 8743,90481,27.6kV,500,6,2,8.533E-06,0,0.000298565,106.55,35,2022-01-24 0:00,
TE 9425,90481,27.6kV,500,3,2,8.52906E-06,0,0.000298428,200.9,35,2022-01-31 0:00,
T 5480,91075,4.16kV,37,60,4,8.52874E-06,0,0.000298416,16.65,35,2021-08-26 0:00,
TE 4996,90482,27.6kV,750,32,99,8.52493E-06,0,0.000298283,243.975,35,2022-01-27 0:00,
TE 2540,90467,27.6kV,225,15,1,8.52194E-06,0,0.000298179,78.5475,35,2022-04-14 0:00,
T 9316,91350,27.6kV,25,22,5,8.51186E-06,0,0.000297826,15.64,35,2021-11-27 0:00,
TE 5105,90730,27.6kV,750,23,1,8.50885E-06,0,0.00029772,472.5,35,2021-05-18 0:00,
T 11726,91360,27.6kV,150,5,14,8.49724E-06,0,0.000297314,76.5,35,2021-07-06 0:00,
TE 6556,90728,27.6kV,500,22,1,8.49287E-06,0,0.000297161,88.25,35,2022-03-07 0:00,
TE 1460,90608,27.6kV,100,3,17,8.49215E-06,0,0.000297136,65,35,2021-06-27 0:00,
TE 9210,90608,27.6kV,100,4,23,8.49153E-06,0,0.000297114,60,35,2021-06-05 0:00,
T 2660,91070,4.16kV,25,61,5,8.49104E-06,0,0.000297097,18,35,2021-07-06 0:00,
T 9323,91360,27.6kV,50,23,2,8.49028E-06,0,0.000297071,20.84,35,2021-12-01 0:00,
T 10850,91365,27.6kV,225,19,55,8.4888E-06,0,0.000297019,108,35,2021-08-29 0:00,
T 9473,91360,27.6kV,50,28,9,8.48683E-06,0,0.00029695,31.12,35,2022-01-10 0:00,
TE 4570,90482,27.6kV,750,11,107,8.47883E-06,0,0.00029667,185.325,35,2022-01-16 0:00,
T 1969,91060,4.16kV,10,31,2,8.47718E-06,0,0.000296612,8.87,35,2022-03-08 0:00,
TE 6492,90733,27.6kV,750,22,1,8.47683E-06,0,0.0002966,533.175,35,2022-02-17 0:00,
TE 2107,90172,4.16kV,225,16,1,8.46389E-06,0,0.000296147,67.5,35,2021-08-23 0:00,
T 9913,91345,27.6kV,10,3,3,8.46166E-06,0,0.000296069,4,35,2021-07-29 0:00,
TE 4189,90452,27.6kV,112,9,1,8.4613E-06,0,0.000296057,95.3344,35,2022-01-21 0:00,
T 7824,91534,8.32kV,10,21,1,8.45936E-06,0,0.000295989,6.4,35,2021-08-07 0:00,
TE 7262,90733,27.6kV,750,11,13,8.4586E-06,0,0.000295962,135,35,2021-07-06 0:00,
T 11199,91365,27.6kV,75,8,18,8.45744E-06,0,0.000295922,44.25,35,2021-08-28 0:00,
TE 3626,90472,27.6kV,300,14,67,8.45702E-06,0,0.000295907,149.73,35,2022-01-29 0:00,
T 10879,91370,27.6kV,100,14,23,8.4531E-06,0,0.00029577,74,35,2021-09-14 0:00,
TE 9440,90481,27.6kV,500,3,133,8.44824E-06,0,0.0002956,222.5,35,2022-02-14 0:00,
T 10570,91365,27.6kV,75,22,18,8.44774E-06,0,0.000295582,41.25,35,2021-06-06 0:00,
T 9114,91365,27.6kV,75,30,15,8.43845E-06,0,0.000295257,45,35,2021-08-29 0:00,
TE 2120,90608,27.6kV,100,6,23,8.43689E-06,0,0.000295203,55,35,2021-08-22 0:00,
TE 2563,90615,27.6kV,100,2,18,8.43418E-06,0,0.000295108,81.37,35,2022-02-06 0:00,
TE 4418,90482,27.6kV,750,32,1,8.43409E-06,0,0.000295105,240.525,35,2022-01-10 0:00,
T 10985,91350,27.6kV,25,9,1,8.42794E-06,0,0.00029489,8.75,35,2021-05-20 0:00,
TE 3847,90608,27.6kV,100,2,14,8.42191E-06,0,0.000294679,54,35,2021-08-23 0:00,
T 9125,91363,27.6kV,50,40,9,8.41791E-06,0,0.000294538,28.5,35,2021-08-24 0:00,
T 10382,91355,27.6kV,111,21,29,8.4169E-06,0,0.000294503,52.2588,35,2022-03-26 0:00,
TE 9268,90608,27.6kV,100,4,26,8.41678E-06,0,0.000294499,51,35,2021-07-06 0:00,
TE 2477,90467,27.6kV,225,15,3,8.4137E-06,0,0.000294391,56.25,35,2021-06-08 0:00,
T 8427,91350,27.6kV,25,6,3,8.40535E-06,0,0.000294099,17.02,35,2021-12-08 0:00,
T 9113,91360,27.6kV,50,30,14,8.40376E-06,0,0.000294043,35.93,35,2022-02-27 0:00,
T 8742,91360,27.6kV,50,33,9,8.39976E-06,0,0.000293903,29,35,2021-08-19 0:00,
T 9170,91360,27.6kV,50,29,13,8.39624E-06,0,0.00029378,28.5,35,2021-05-21 0:00,
TE 5112,90472,27.6kV,300,31,1,8.39197E-06,0,0.000293631,99,35,2021-06-07 0:00,
TE 8112,90740,27.6kV,1000,11,3,8.39194E-06,0,0.00029363,200,35,2021-08-26 0:00,
TE 9191,90472,27.6kV,300,3,2,8.38899E-06,0,0.000293527,78,35,2021-09-14 0:00,
T 11791,91350,27.6kV,75,5,2,8.38782E-06,0,0.000293486,32.25,35,2021-06-04 0:00,
TE 3100,90610,27.6kV,100,34,15,8.38179E-06,0,0.000293275,53,35,2021-07-26 0:00,
T 8942,91410,27.6kV,150,11,1,8.37799E-06,0,0.000293142,121.125,35,2022-03-25 0:00,
TE 9261,90481,27.6kV,500,3,2,8.37781E-06,0,0.000293135,185.25,35,2022-02-24 0:00,
TE 4004,90481,27.6kV,500,21,7,8.37277E-06,0,0.000292959,60,35,2021-06-30 0:00,
T 9186,91360,27.6kV,50,22,12,8.37242E-06,0,0.000292947,28.5,35,2021-09-18 0:00,
T 8312,91355,27.6kV,150,1,2,8.37239E-06,0,0.000292946,52.5,35,2021-05-18 0:00,
T 11163,91365,27.6kV,75,10,23,8.36403E-06,0,0.000292653,44.25,35,2021-06-28 0:00,
TE 74,90482,27.6kV,750,21,8,8.36041E-06,0,0.000292527,157.5,35,2021-08-23 0:00,
TE 3499,90481,27.6kV,500,42,15,8.35824E-06,0,0.000292451,90,35,2021-06-29 0:00,
TE 6283,90728,27.6kV,500,23,1,8.35788E-06,0,0.000292438,75,35,2021-05-25 0:00,
TE 4987,90608,27.6kV,100,5,11,8.35681E-06,0,0.000292401,56,35,2021-06-28 0:00,
TE 5299,90608,27.6kV,100,20,15,8.35556E-06,0,0.000292357,53,35,2021-07-05 0:00,
T 10450,91345,27.6kV,10,20,1,8.35543E-06,0,0.000292352,8.79,35,2022-04-08 0:00,
T 7521,91534,8.32kV,10,42,1,8.35473E-06,0,0.000292328,6,35,2021-08-17 0:00,
T 11024,91365,27.6kV,75,11,17,8.35161E-06,0,0.000292219,45,35,2021-07-04 0:00,
TE 7822,90728,27.6kV,500,14,1,8.34797E-06,0,0.000292091,100,35,2021-08-26 0:00,
T 9920,91410,27.6kV,150,45,7,8.34688E-06,0,0.000292053,79.5,35,2021-06-29 0:00,
TE 1608,90608,27.6kV,100,10,26,8.34592E-06,0,0.00029202,48,35,2021-08-08 0:00,
TE 5285,90610,27.6kV,100,28,14,8.34307E-06,0,0.00029192,52,35,2021-06-27 0:00,
TE 2042,90142,4.16kV,112,54,8,8.34115E-06,0,0.000291853,21.28,35,2021-07-28 0:00,
T 5430,91310,4.16kV,45,44,1,8.3374E-06,0,0.000291721,25.65,35,2021-07-07 0:00,
TE 7611,90728,27.6kV,500,16,1,8.33735E-06,0,0.00029172,155,35,2021-08-22 0:00,
TE 4560,90467,27.6kV,225,35,6,8.33244E-06,0,0.000291548,54,35,2021-06-29 0:00,
TE 8339,90482,27.6kV,750,10,79,8.32343E-06,0,0.000291233,150,35,2021-07-06 0:00,
TE 5044,90713,27.6kV,150,32,5,8.31927E-06,0,0.000291087,72,35,2021-06-09 0:00,
TE 8672,90728,27.6kV,500,7,1,8.30826E-06,0,0.000290702,75,35,2021-09-07 0:00,
T 9842,91350,27.6kV,25,11,3,8.30182E-06,0,0.000290477,17.81,35,2022-01-29 0:00,
T 11183,91370,27.6kV,100,10,31,8.29949E-06,0,0.000290395,56,35,2021-07-06 0:00,
T 8685,91370,27.6kV,100,33,24,8.29516E-06,0,0.000290244,51,35,2021-08-25 0:00,
TE 9338,90608,27.6kV,100,2,21,8.29264E-06,0,0.000290155,58,35,2021-08-23 0:00,
TE 3960,90610,27.6kV,50,36,15,8.27606E-06,0,0.000289575,28.5,35,2021-07-25 0:00,
T 7004,91538,8.32kV,37,22,1,8.27422E-06,0,0.000289511,13.7048,35,2022-03-27 0:00,
T 11423,91345,27.6kV,30,8,1,8.27107E-06,0,0.000289401,15,35,2021-08-24 0:00,
T 8519,91410,27.6kV,150,44,4,8.26878E-06,0,0.000289321,128.85,35,2022-01-11 0:00,
TE 8573,90472,27.6kV,300,8,91,8.26623E-06,0,0.000289231,93,35,2021-08-29 0:00,
TE 3774,90608,27.6kV,100,7,15,8.26198E-06,0,0.000289082,85.11,35,2022-01-10 0:00,
TE 769,90481,27.6kV,500,7,1,8.25994E-06,0,0.000289011,55,35,2021-06-28 0:00,
TE 2046,90481,27.6kV,500,11,1,8.25989E-06,0,0.000289009,261.9,35,2022-03-29 0:00,
T 5765,91085,4.16kV,75,32,17,8.25804E-06,0,0.000288945,48,35,2021-08-22 0:00,
TE 9455,90728,27.6kV,500,2,1,8.25683E-06,0,0.000288902,170,35,2021-09-22 0:00,
TE 1388,90482,27.6kV,750,7,7,8.24946E-06,0,0.000288644,157.5,35,2021-08-26 0:00,
TE 9497,90608,27.6kV,100,2,20,8.24723E-06,0,0.000288567,54,35,2021-06-28 0:00,
TE 3897,90730,27.6kV,750,38,14,8.24523E-06,0,0.000288497,127.5,35,2021-07-05 0:00,
T 8977,91365,27.6kV,75,30,8,8.23914E-06,0,0.000288283,45.75,35,2021-07-06 0:00,
T 10360,91355,27.6kV,111,21,3,8.23893E-06,0,0.000288276,27.7611,35,2022-01-12 0:00,
TE 3432,90608,27.6kV,100,17,17,8.23702E-06,0,0.000288209,59,35,2021-08-29 0:00,
TE 3246,90608,27.6kV,100,8,14,8.23693E-06,0,0.000288206,54,35,2021-08-29 0:00,
T 7659,91324,8.32kV,25,56,2,8.23062E-06,0,0.000287985,18.25,35,2021-08-22 0:00,
TE 5267,90717,27.6kV,225,32,9,8.22702E-06,0,0.000287859,39.33,35,2022-01-21 0:00,
T 10480,91350,27.6kV,25,20,6,8.22402E-06,0,0.000287754,16,35,2021-10-07 0:00,
TE 1722,90472,27.6kV,300,7,2,8.22083E-06,0,0.000287643,133.41,35,2022-01-29 0:00,
T 10671,91345,27.6kV,30,18,2,8.22057E-06,0,0.000287634,34.965,35,2022-02-25 0:00,
T 9794,91410,27.6kV,150,44,1,8.22055E-06,0,0.000287633,59.835,35,2022-03-17 0:00,
T 10399,91360,27.6kV,50,5,3,8.21969E-06,0,0.000287603,21,35,2021-06-05 0:00,
TE 1771,90481,27.6kV,500,32,1,8.21316E-06,0,0.000287374,60,35,2021-06-28 0:00,
TE 1478,90482,27.6kV,750,8,1,8.21169E-06,0,0.000287323,215.1,35,2022-01-29 0:00,
T 11368,91350,27.6kV,75,9,4,8.2109E-06,0,0.000287295,33.75,35,2021-08-24 0:00,
T 7022,91534,8.32kV,10,16,2,8.20437E-06,0,0.000287067,7.6,35,2021-05-05 0:00,
TE 7818,90733,27.6kV,750,15,4,8.20185E-06,0,0.000286979,195,35,2021-06-29 0:00,
TE 8321,90728,27.6kV,500,10,8,8.19069E-06,0,0.000286588,55,35,2021-08-09 0:00,
TE 4757,90610,27.6kV,100,33,15,8.18981E-06,0,0.000286557,54,35,2021-07-06 0:00,
TE 3580,90481,27.6kV,500,39,43,8.1886E-06,0,0.000286515,75,35,2021-08-24 0:00,
T 10754,91360,27.6kV,50,16,5,8.18732E-06,0,0.00028647,31.64,35,2022-01-11 0:00,
TE 9126,90608,27.6kV,100,4,24,8.18569E-06,0,0.000286413,52,35,2021-06-06 0:00,
TE 4706,90482,27.6kV,750,30,73,8.17683E-06,0,0.000286103,305.1,35,2022-01-15 0:00,
TE 1611,90617,27.6kV,167,11,32,8.1722E-06,0,0.000285941,61.79,35,2021-08-26 0:00,
TE 5041,90610,27.6kV,100,23,14,8.17003E-06,0,0.000285865,50,35,2021-08-22 0:00,
T 5316,91315,4.16kV,112,53,2,8.1684E-06,0,0.000285808,17.0352,35,2021-12-22 0:00,
T 8907,91365,27.6kV,75,17,19,8.16756E-06,0,0.000285779,40.5,35,2021-08-22 0:00,
TE 3899,90610,27.6kV,100,37,15,8.16339E-06,0,0.000285633,83.32,35,2022-01-16 0:00,
T 8786,91365,27.6kV,75,9,18,8.16318E-06,0,0.000285625,44.25,35,2021-07-05 0:00,
TE 3526,90480,27.6kV,750,11,119,8.16082E-06,0,0.000285543,219.9,35,2022-01-29 0:00,
TE 2124,90440,27.6kV,500,46,44,8.16007E-06,0,0.000285517,95,35,2021-07-06 0:00,
T 10982,91345,27.6kV,10,11,1,8.15981E-06,0,0.000285508,6.2,35,2021-08-17 0:00,
TE 9366,90608,27.6kV,100,2,22,8.15914E-06,0,0.000285484,51,35,2021-06-06 0:00,
T 11731,91365,27.6kV,75,5,18,8.1581E-06,0,0.000285448,43.5,35,2021-06-29 0:00,
TE 2752,90610,27.6kV,100,11,16,8.15785E-06,0,0.000285439,49,35,2021-08-29 0:00,
T 9100,91365,27.6kV,75,30,18,8.15444E-06,0,0.00028532,58.9725,35,2022-02-04 0:00,
T 5085,91060,4.16kV,10,56,1,8.14834E-06,0,0.000285106,4.8,35,2021-07-04 0:00,
T 7732,91322,8.32kV,10,45,1,8.1472E-06,0,0.000285067,6.52,35,2022-02-14 0:00,
TE 5023,90472,27.6kV,300,33,6,8.14091E-06,0,0.000284846,102,35,2021-08-24 0:00,
TE 3972,90481,27.6kV,500,14,9,8.13841E-06,0,0.000284759,60,35,2021-07-05 0:00,
TE 8705,90728,27.6kV,500,6,1,8.13226E-06,0,0.000284544,55,35,2021-09-20 0:00,
TE 4944,90733,27.6kV,750,32,12,8.12946E-06,0,0.000284446,127.5,35,2021-06-29 0:00,
T 4360,91315,4.16kV,112,45,2,8.12198E-06,0,0.000284184,29.12,35,2021-05-27 0:00,
T 8412,91355,27.6kV,111,51,2,8.12158E-06,0,0.00028417,84.36,35,2021-08-17 0:00,
T 10504,91360,27.6kV,50,19,13,8.11775E-06,0,0.000284036,29.22,35,2022-02-06 0:00,
TE 3367,90481,27.6kV,500,42,16,8.11286E-06,0,0.000283865,55,35,2021-06-28 0:00,
TE 3573,90480,27.6kV,750,39,89,8.10891E-06,0,0.000283727,165,35,2021-06-08 0:00,
TE 6440,90482,27.6kV,750,11,1,8.10771E-06,0,0.000283685,456.45,35,2022-01-29 0:00,
T 8132,91400,27.6kV,75,51,1,8.10687E-06,0,0.000283655,47.5425,35,2022-02-14 0:00,
T 10249,91360,27.6kV,50,22,7,8.10679E-06,0,0.000283653,25.5,35,2021-06-29 0:00,
T 10082,91345,27.6kV,30,23,1,8.10613E-06,0,0.000283629,12,35,2021-05-21 0:00,
TE 4140,90608,27.6kV,100,8,16,8.10333E-06,0,0.000283531,55,35,2021-06-06 0:00,
TE 4643,90467,27.6kV,225,29,1,8.09932E-06,0,0.000283391,54,35,2021-08-11 0:00,
T 7410,91534,8.32kV,10,29,2,8.09727E-06,0,0.000283319,10.84,35,2022-03-29 0:00,
TE 6835,90728,27.6kV,500,20,1,8.09544E-06,0,0.000283255,73.3,35,2022-03-23 0:00,
TE 3814,90608,27.6kV,100,7,16,8.09474E-06,0,0.000283231,82.52,35,2022-02-13 0:00,
T 9869,91363,27.6kV,50,39,5,8.09062E-06,0,0.000283087,23.5,35,2021-08-25 0:00,
TE 5522,90728,27.6kV,500,32,1,8.08982E-06,0,0.000283059,50,35,2021-07-05 0:00,
T 109,91085,4.16kV,75,6,15,8.08955E-06,0,0.000283049,42.75,35,2021-07-06 0:00,
TE 6691,90740,27.6kV,1000,28,2,8.0861E-06,0,0.000282929,210,35,2021-08-23 0:00,
TE 9409,90481,27.6kV,500,4,2,8.0822E-06,0,0.000282792,194.4,35,2022-03-20 0:00,
TE 7175,90717,27.6kV,225,11,1,8.08175E-06,0,0.000282777,146.25,35,2021-09-19 0:00,
TE 4003,90481,27.6kV,500,36,10,8.08105E-06,0,0.000282752,65,35,2021-06-29 0:00,
T 7491,91534,8.32kV,10,43,1,8.07909E-06,0,0.000282683,6.8,35,2021-07-14 0:00,
T 10289,91405,27.6kV,111,22,1,8.07306E-06,0,0.000282472,31.8126,35,2022-01-10 0:00,
T 11614,91466,27.6kV,167,6,60,8.06928E-06,0,0.00028234,86.8233,35,2022-01-29 0:00,
T 7646,91534,8.32kV,10,52,1,8.06492E-06,0,0.000282188,8.6,35,2021-06-20 0:00,
TE 8113,90733,27.6kV,750,11,9,8.06208E-06,0,0.000282088,120,35,2021-06-29 0:00,
TE 3141,90146,4.16kV,225,11,1,8.06124E-06,0,0.000282059,63,35,2021-08-29 0:00,
TE 3099,90610,27.6kV,100,45,16,8.05915E-06,0,0.000281986,54,35,2021-06-27 0:00,
T 11938,91400,27.6kV,75,2,6,8.05665E-06,0,0.000281898,39.75,35,2021-06-09 0:00,
TE 4057,90728,27.6kV,500,36,5,8.04758E-06,0,0.000281581,60.25,35,2022-04-25 0:00,
T 1654,91075,4.16kV,37,18,2,8.04725E-06,0,0.000281569,7.881,35,2022-01-11 0:00,
T 8916,91365,27.6kV,75,30,12,8.04629E-06,0,0.000281536,46.5,35,2021-08-29 0:00,
TE 4866,90610,27.6kV,100,12,15,8.04594E-06,0,0.000281523,50,35,2021-07-27 0:00,
T 8855,91410,27.6kV,150,11,1,8.04498E-06,0,0.00028149,62.13,35,2022-01-26 0:00,
T 11618,91440,27.6kV,75,7,23,8.04491E-06,0,0.000281487,54.24,35,2022-01-26 0:00,
TE 1488,90142,4.16kV,150,1,1,8.04287E-06,0,0.000281416,19.5,35,2021-06-30 0:00,
T 1970,91065,4.16kV,15,61,1,8.03675E-06,0,0.000281202,9.15,35,2021-06-13 0:00,
T 1540,91070,4.16kV,25,61,3,8.03634E-06,0,0.000281188,15.93,35,2021-10-10 0:00,
TE 4350,90475,27.6kV,500,35,15,8.03582E-06,0,0.000281169,115,35,2021-06-11 0:00,
TE 4372,90481,27.6kV,500,6,7,8.03429E-06,0,0.000281116,112.2,35,2022-04-03 0:00,
TE 7445,90481,27.6kV,500,16,1,8.03427E-06,0,0.000281115,54.4,35,2022-01-17 0:00,
TE 5278,90610,27.6kV,100,34,16,8.03063E-06,0,0.000280988,52,35,2021-08-22 0:00,
T 5715,91080,4.16kV,50,52,11,8.03019E-06,0,0.000280973,23.5,35,2021-07-26 0:00,
T 8390,91365,27.6kV,75,40,16,8.03003E-06,0,0.000280967,46.5,35,2021-07-06 0:00,
TE 6277,90733,27.6kV,750,23,1,8.02643E-06,0,0.000280841,157.05,35,2022-02-17 0:00,
T 11078,91365,27.6kV,75,11,13,8.02265E-06,0,0.000280709,46.5,35,2021-07-07 0:00,
T 8002,91365,27.6kV,75,18,16,8.01508E-06,0,0.000280444,44.25,35,2021-08-22 0:00,
T 8432,91360,27.6kV,150,10,8,8.01346E-06,0,0.000280387,66,35,2021-06-29 0:00,
TE 6984,90728,27.6kV,500,36,2,8.01074E-06,0,0.000280292,82.95,35,2022-01-15 0:00,
TE 4627,90482,27.6kV,750,33,87,8.00999E-06,0,0.000280266,135,35,2021-06-28 0:00,
T 11415,91365,27.6kV,75,8,10,8.00918E-06,0,0.000280237,39.75,35,2021-06-29 0:00,
TE 3149,90610,27.6kV,100,42,14,8.00816E-06,0,0.000280202,57,35,2021-08-24 0:00,
TE 1108,90452,27.6kV,112,20,1,8.00807E-06,0,0.000280198,70.56,35,2021-07-06 0:00,
TE 7918,90472,27.6kV,300,14,1,8.00595E-06,0,0.000280124,78,35,2021-08-29 0:00,
T 7531,91538,8.32kV,37,28,2,8.00475E-06,0,0.000280082,11.47,35,2021-07-25 0:00,
T 8933,91360,27.6kV,50,30,10,8.00291E-06,0,0.000280018,31.5,35,2021-06-06 0:00,
T 9988,91363,27.6kV,50,29,7,8.00291E-06,0,0.000280018,27.5,35,2021-08-24 0:00,
TE 5929,90713,27.6kV,150,24,7,8.0021E-06,0,0.00027999,75,35,2021-08-26 0:00,
T 9948,91425,27.6kV,501,11,8,7.99998E-06,0,0.000279915,235.47,35,2021-08-09 0:00,
T 7712,91538,8.32kV,37,55,1,7.99728E-06,0,0.000279821,27.8906,35,2021-12-17 0:00,
TE 2409,90675,27.6kV,500,48,1,7.99591E-06,0,0.000279773,45,35,2021-07-05 0:00,
TE 4725,90715,27.6kV,225,43,6,7.99429E-06,0,0.000279716,78.2775,35,2022-01-20 0:00,
T 10130,91345,27.6kV,10,11,1,7.98595E-06,0,0.000279425,10.35,35,2021-12-17 0:00,
TE 9392,90728,27.6kV,500,2,3,7.98399E-06,0,0.000279356,40,35,2021-07-31 0:00,
TE 9028,90741,27.6kV,1500,4,1,7.98063E-06,0,0.000279238,211.65,35,2022-04-29 0:00,
T 10870,91355,27.6kV,37,15,6,7.98055E-06,0,0.000279236,22.7106,35,2022-02-15 0:00,
TE 3098,90610,27.6kV,100,44,14,7.97951E-06,0,0.000279199,52,35,2021-07-05 0:00,
TE 3208,90130,4.16kV,167,45,13,7.97943E-06,0,0.000279196,73.48,35,2021-06-06 0:00,
T 146,91170,4.16kV,150,2,5,7.97822E-06,0,0.000279154,148.5,35,2021-08-01 0:00,
TE 8318,90728,27.6kV,500,10,1,7.9733E-06,0,0.000278982,55,35,2021-05-26 0:00,
TE 2555,90675,27.6kV,500,49,1,7.97229E-06,0,0.000278946,78.4,35,2022-01-29 0:00,
T 4051,91080,4.16kV,50,14,13,7.97192E-06,0,0.000278933,30.53,35,2022-03-13 0:00,
TE 4078,90472,27.6kV,300,6,45,7.96895E-06,0,0.00027883,172.53,35,2022-01-29 0:00,
T 9338,91360,27.6kV,50,28,11,7.96714E-06,0,0.000278766,27.5,35,2021-08-25 0:00,
TE 5280,90610,27.6kV,100,34,14,7.96706E-06,0,0.000278763,47,35,2021-08-29 0:00,
TE 4705,90467,27.6kV,225,11,5,7.9642E-06,0,0.000278663,166.5,35,2021-09-02 0:00,
T 10838,91365,27.6kV,75,3,30,7.96302E-06,0,0.000278622,40.5,35,2021-07-06 0:00,
TE 3279,90608,27.6kV,100,11,16,7.95854E-06,0,0.000278465,50,35,2021-08-29 0:00,
TE 2806,90608,27.6kV,100,11,15,7.95758E-06,0,0.000278432,51,35,2021-06-29 0:00,
TE 3561,90086,27.6kV,100,1,15,7.95702E-06,0,0.000278412,85.91,35,2022-01-15 0:00,
T 11814,91360,27.6kV,50,4,6,7.95471E-06,0,0.000278331,31,35,2021-07-05 0:00,
TE 6278,90733,27.6kV,750,22,1,7.954E-06,0,0.000278307,190.65,35,2022-02-17 0:00,
TE 8741,90728,27.6kV,500,6,5,7.9537E-06,0,0.000278296,32.45,35,2022-01-12 0:00,
