transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
TE 4936,90728,27.6kV,500,35,1,7.95281E-06,0,0.000278265,158.65,35,2022-01-18 0:00,
TE 2917,90728,27.6kV,500,32,3,7.95238E-06,0,0.00027825,35.85,35,2022-01-27 0:00,
TE 1089,90146,4.16kV,225,49,1,7.95054E-06,0,0.000278185,41.76,35,2022-04-08 0:00,
T 5566,91075,4.16kV,37,43,2,7.94941E-06,0,0.000278146,14.5706,35,2022-02-14 0:00,
TE 1416,90467,27.6kV,225,22,1,7.94671E-06,0,0.000278052,44.7975,35,2022-01-27 0:00,
T 9404,91365,27.6kV,225,28,6,7.94426E-06,0,0.000277966,87.75,35,2021-06-07 0:00,
TE 4651,90725,27.6kV,500,35,8,7.93963E-06,0,0.000277804,50,35,2022-04-13 0:00,
T 9043,91365,27.6kV,75,34,17,7.93759E-06,0,0.000277732,41.25,35,2021-07-06 0:00,
TE 8121,90485,27.6kV,750,11,1,7.93465E-06,0,0.000277629,157.5,35,2021-06-29 0:00,
TE 2208,90430,27.6kV,225,47,5,7.93338E-06,0,0.000277585,63.8775,35,2022-02-15 0:00,
TE 2602,90480,27.6kV,750,40,9,7.9312E-06,0,0.000277509,157.5,35,2021-08-01 0:00,
TE 3562,90088,27.6kV,100,1,16,7.93029E-06,0,0.000277477,78.84,35,2022-01-15 0:00,
TE 8770,90741,27.6kV,1500,6,1,7.92908E-06,0,0.000277434,270,35,2021-08-18 0:00,
T 2284,91070,4.16kV,25,12,5,7.9272E-06,0,0.000277369,15.5,35,2021-08-18 0:00,
TE 8290,90467,27.6kV,225,10,1,7.92501E-06,0,0.000277292,45,35,2021-06-09 0:00,
T 5731,91075,4.16kV,37,11,2,7.92476E-06,0,0.000277283,8.14,35,2021-09-22 0:00,
T 11563,91440,27.6kV,225,1,1,7.91918E-06,0,0.000277088,143.5725,35,2022-01-27 0:00,
TE 8362,90728,27.6kV,500,10,1,7.91675E-06,0,0.000277003,30,35,2021-06-10 0:00,
TE 6467,90608,27.6kV,100,22,18,7.9142E-06,0,0.000276914,55,35,2021-07-06 0:00,
T 7664,91534,8.32kV,10,14,1,7.90663E-06,0,0.000276649,7.58,35,2021-12-25 0:00,
TE 9434,90728,27.6kV,500,3,5,7.90459E-06,0,0.000276578,45,35,2021-08-23 0:00,
TE 9365,90608,27.6kV,100,3,18,7.89915E-06,0,0.000276387,60,35,2021-07-05 0:00,
T 5870,91070,4.16kV,25,44,5,7.89723E-06,0,0.00027632,15.5,35,2021-08-28 0:00,
T 7165,91534,8.32kV,10,45,1,7.89652E-06,0,0.000276295,8.98,35,2022-01-22 0:00,
T 8481,91360,27.6kV,150,25,1,7.89333E-06,0,0.000276184,58.5,35,2021-08-28 0:00,
TE 4527,90610,27.6kV,100,32,17,7.88985E-06,0,0.000276062,57,35,2021-08-29 0:00,
T 10984,91345,27.6kV,10,11,1,7.88659E-06,0,0.000275948,7.6,35,2021-07-09 0:00,
TE 9433,90728,27.6kV,500,3,2,7.88621E-06,0,0.000275935,40,35,2021-05-10 0:00,
TE 6061,90725,27.6kV,500,33,2,7.88528E-06,0,0.000275902,30,35,2021-07-06 0:00,
T 11613,91440,27.6kV,75,6,25,7.87653E-06,0,0.000275596,43.5,35,2021-08-21 0:00,
T 11490,91360,27.6kV,50,7,31,7.87519E-06,0,0.000275549,28,35,2021-08-24 0:00,
T 7692,91534,8.32kV,10,23,1,7.87197E-06,0,0.000275436,5,35,2021-06-28 0:00,
T 9155,91350,27.6kV,25,29,8,7.8713E-06,0,0.000275413,22.12,35,2022-01-30 0:00,
T 11149,91420,27.6kV,300,10,1,7.85928E-06,0,0.000274992,198,35,2021-08-26 0:00,
T 10187,91360,27.6kV,50,23,16,7.85875E-06,0,0.000274974,26,35,2021-06-28 0:00,
T 8230,91355,27.6kV,37,10,3,7.8587E-06,0,0.000274972,13.5198,35,2021-12-23 0:00,
T 10147,91360,27.6kV,50,48,10,7.85844E-06,0,0.000274963,27.5,35,2021-06-06 0:00,
T 11600,91365,27.6kV,75,7,9,7.85373E-06,0,0.000274798,54.75,35,2021-06-10 0:00,
T 9402,91350,27.6kV,25,29,7,7.84991E-06,0,0.000274664,16,35,2021-08-29 0:00,
T 9257,91360,27.6kV,50,29,10,7.84404E-06,0,0.000274459,26,35,2021-06-29 0:00,
TE 8441,90481,27.6kV,500,8,1,7.84054E-06,0,0.000274337,18.4,35,2022-02-02 0:00,
TE 7908,90172,4.16kV,225,13,43,7.83842E-06,0,0.000274263,72,35,2021-06-08 0:00,
TE 68,90740,27.6kV,1000,10,5,7.83591E-06,0,0.000274175,180,35,2021-07-05 0:00,
TE 4467,90610,27.6kV,100,34,16,7.83493E-06,0,0.00027414,47,35,2021-07-04 0:00,
TE 6062,90725,27.6kV,500,33,1,7.83333E-06,0,0.000274084,11.95,35,2022-04-15 0:00,
T 10872,91370,27.6kV,100,14,37,7.83054E-06,0,0.000273987,54,35,2021-08-29 0:00,
T 8445,91355,27.6kV,111,37,1,7.82793E-06,0,0.000273896,25.53,35,2021-08-19 0:00,
T 10182,91360,27.6kV,150,33,1,7.824E-06,0,0.000273758,60,35,2021-08-26 0:00,
T 10987,91345,27.6kV,10,13,1,7.82311E-06,0,0.000273727,5.3,35,2021-08-31 0:00,
TE 8132,90733,27.6kV,750,12,13,7.82309E-06,0,0.000273726,127.5,35,2021-06-29 0:00,
TE 4075,90610,27.6kV,100,35,16,7.82287E-06,0,0.000273718,49,35,2021-07-25 0:00,
TE 4284,90472,27.6kV,300,31,10,7.82215E-06,0,0.000273693,81,35,2021-07-06 0:00,
T 8774,91360,27.6kV,50,32,20,7.8216E-06,0,0.000273674,22.5,35,2021-08-29 0:00,
T 4626,91075,4.16kV,37,53,3,7.8204E-06,0,0.000273632,9.25,35,2021-07-06 0:00,
T 7538,91060,8.32kV,10,52,1,7.81069E-06,0,0.000273292,6.46,35,2022-01-27 0:00,
TE 3674,90608,27.6kV,100,4,14,7.80669E-06,0,0.000273152,57,35,2021-08-29 0:00,
TE 7424,90467,27.6kV,225,17,1,7.80401E-06,0,0.000273059,65.0925,35,2021-11-27 0:00,
TE 7150,90467,27.6kV,225,20,4,7.80389E-06,0,0.000273054,85.8825,35,2021-10-12 0:00,
TE 5588,90467,27.6kV,225,20,4,7.79929E-06,0,0.000272893,42.75,35,2021-06-07 0:00,
T 8018,91360,27.6kV,50,35,11,7.79773E-06,0,0.000272839,27.5,35,2021-08-29 0:00,
TE 3667,90615,27.6kV,167,39,60,7.79606E-06,0,0.00027278,56.78,35,2021-07-06 0:00,
TE 181,90608,27.6kV,100,8,20,7.79585E-06,0,0.000272773,51,35,2021-07-06 0:00,
T 1608,91075,4.16kV,37,13,4,7.79556E-06,0,0.000272763,10.2601,35,2022-01-11 0:00,
TE 4364,90615,27.6kV,167,35,13,7.79429E-06,0,0.000272718,63.46,35,2021-08-21 0:00,
TE 4511,90610,27.6kV,100,34,14,7.79172E-06,0,0.000272629,52,35,2021-06-06 0:00,
T 9096,91363,27.6kV,50,39,3,7.79138E-06,0,0.000272617,25,35,2021-06-29 0:00,
TE 5005,90610,27.6kV,100,32,16,7.7896E-06,0,0.000272554,78.88,35,2022-01-23 0:00,
TE 4653,90465,27.6kV,225,35,1,7.78852E-06,0,0.000272517,73.845,35,2022-01-24 0:00,
T 10040,91350,27.6kV,25,14,4,7.78285E-06,0,0.000272318,15.3,35,2022-02-10 0:00,
T 8015,91405,27.6kV,111,47,1,7.78238E-06,0,0.000272301,15.7398,35,2022-01-10 0:00,
T 8272,91345,27.6kV,30,28,1,7.78186E-06,0,0.000272283,13.2,35,2021-08-26 0:00,
T 10890,91355,27.6kV,37,14,5,7.77866E-06,0,0.000272171,14.4115,35,2022-03-12 0:00,
T 8940,91360,27.6kV,50,11,7,7.77778E-06,0,0.000272141,26,35,2021-08-29 0:00,
T 10737,91370,27.6kV,100,11,58,7.77744E-06,0,0.000272129,58.88,35,2022-03-13 0:00,
T 7076,91536,8.32kV,25,8,2,7.7744E-06,0,0.000272022,16.7,35,2022-03-06 0:00,
TE 2601,90435,27.6kV,300,46,8,7.77079E-06,0,0.000271896,39,35,2021-08-24 0:00,
TE 4510,90610,27.6kV,100,34,15,7.76886E-06,0,0.000271829,61,35,2021-06-27 0:00,
T 9049,91365,27.6kV,75,34,11,7.75504E-06,0,0.000271345,39.75,35,2021-06-29 0:00,
T 10090,91350,27.6kV,25,11,4,7.74396E-06,0,0.000270957,14.79,35,2022-01-30 0:00,
TE 5581,90617,27.6kV,167,12,6,7.74208E-06,0,0.000270891,53.44,35,2021-05-20 0:00,
TE 3746,90610,27.6kV,100,12,15,7.74067E-06,0,0.000270842,55,35,2021-07-25 0:00,
T 11824,91090,4.16kV,100,4,28,7.73317E-06,0,0.00027058,62,35,2021-07-06 0:00,
T 10569,91360,27.6kV,50,18,10,7.72803E-06,0,0.0002704,30.94,35,2022-01-16 0:00,
TE 4072,90608,27.6kV,100,2,15,7.72218E-06,0,0.000270195,54,35,2021-06-06 0:00,
TE 4421,90610,27.6kV,100,34,13,7.71936E-06,0,0.000270096,50,35,2021-07-15 0:00,
T 8886,91365,27.6kV,75,31,23,7.7178E-06,0,0.000270042,44.25,35,2021-06-06 0:00,
T 11005,91360,27.6kV,50,12,4,7.71721E-06,0,0.000270021,43.51,35,2022-01-23 0:00,
T 7236,91327,8.32kV,37,56,3,7.71651E-06,0,0.000269997,17.5491,35,2022-01-17 0:00,
T 11453,91350,27.6kV,75,7,2,7.71182E-06,0,0.000269833,49.5,35,2021-08-24 0:00,
T 10847,91365,27.6kV,75,15,24,7.71152E-06,0,0.000269822,42.75,35,2021-06-28 0:00,
TE 8136,90733,27.6kV,750,12,2,7.71131E-06,0,0.000269815,180,35,2021-09-03 0:00,
T 8211,91355,27.6kV,37,22,2,7.7105E-06,0,0.000269786,8.51,35,2021-06-29 0:00,
TE 9292,90608,27.6kV,100,2,22,7.70907E-06,0,0.000269737,50,35,2021-06-06 0:00,
TE 8122,90741,27.6kV,1500,12,1,7.70107E-06,0,0.000269457,375,35,2021-06-29 0:00,
T 11114,91370,27.6kV,100,10,35,7.70079E-06,0,0.000269447,63.06,35,2022-01-29 0:00,
TE 5101,90467,27.6kV,225,33,31,7.70047E-06,0,0.000269436,75.96,35,2022-01-10 0:00,
T 10726,91345,27.6kV,10,17,2,7.69662E-06,0,0.000269301,5.7,35,2021-06-28 0:00,
TE 893,90608,27.6kV,100,22,23,7.69596E-06,0,0.000269278,56,35,2021-06-27 0:00,
TE 4626,90482,27.6kV,750,33,87,7.69365E-06,0,0.000269197,105,35,2021-06-08 0:00,
T 9292,91355,27.6kV,37,27,2,7.69343E-06,0,0.000269189,6.3492,35,2021-11-23 0:00,
T 7098,91536,8.32kV,25,14,5,7.69156E-06,0,0.000269124,18,35,2021-07-06 0:00,
TE 7167,90733,27.6kV,750,18,2,7.68887E-06,0,0.00026903,110.7,35,2022-01-27 0:00,
TE 5798,90715,27.6kV,225,24,3,7.68535E-06,0,0.000268907,63,35,2021-06-09 0:00,
TE 6712,90472,27.6kV,300,12,2,7.68287E-06,0,0.00026882,66,35,2021-07-25 0:00,
T 4262,91075,4.16kV,111,45,3,7.68235E-06,0,0.000268802,23.31,35,2021-08-29 0:00,
TE 5279,90610,27.6kV,100,34,16,7.68183E-06,0,0.000268783,53,35,2021-07-06 0:00,
TE 9398,90601,27.6kV,50,3,12,7.67749E-06,0,0.000268632,33.71,35,2022-02-13 0:00,
TE 9269,90608,27.6kV,100,4,30,7.66936E-06,0,0.000268347,47,35,2021-08-26 0:00,
TE 6370,90740,27.6kV,1000,22,1,7.65947E-06,0,0.000268001,250,35,2021-06-29 0:00,
TE 4624,90482,27.6kV,750,33,87,7.65834E-06,0,0.000267962,112.5,35,2021-06-28 0:00,
TE 8212,90733,27.6kV,750,11,7,7.65777E-06,0,0.000267941,112.5,35,2021-08-09 0:00,
T 10311,91360,27.6kV,150,22,1,7.6558E-06,0,0.000267873,82.5,35,2021-09-14 0:00,
T 9337,91355,27.6kV,111,37,1,7.64805E-06,0,0.000267601,16.1949,35,2022-01-29 0:00,
TE 4085,90610,27.6kV,100,35,16,7.6471E-06,0,0.000267568,50,35,2021-07-06 0:00,
TE 4625,90482,27.6kV,750,33,75,7.64704E-06,0,0.000267566,90,35,2021-08-25 0:00,
T 10800,91400,27.6kV,75,18,1,7.64634E-06,0,0.000267542,56.895,35,2021-10-21 0:00,
T 3217,91060,4.16kV,10,16,1,7.6414E-06,0,0.000267369,6.14,35,2021-12-26 0:00,
T 9906,91352,27.6kV,75,19,1,7.64004E-06,0,0.000267321,38.4,35,2022-01-21 0:00,
T 8016,91355,27.6kV,37,42,3,7.6353E-06,0,0.000267155,8.0993,35,2022-01-26 0:00,
T 1708,91080,4.16kV,50,3,12,7.63332E-06,0,0.000267086,29.5,35,2021-08-29 0:00,
T 11853,91365,27.6kV,75,3,13,7.63139E-06,0,0.000267018,48,35,2021-08-23 0:00,
T 10216,91360,27.6kV,50,22,11,7.62634E-06,0,0.000266842,33.5,35,2022-01-21 0:00,
T 4887,91085,4.16kV,75,57,3,7.62471E-06,0,0.000266785,49.5,35,2021-08-10 0:00,
TE 6803,90448,27.6kV,75,20,40,7.62199E-06,0,0.00026669,71.625,35,2022-01-30 0:00,
T 1423,91080,4.16kV,50,9,12,7.62101E-06,0,0.000266655,26.5,35,2021-08-29 0:00,
T 8570,91405,27.6kV,111,21,1,7.61748E-06,0,0.000266532,10.3341,35,2022-03-12 0:00,
TE 3087,90610,27.6kV,100,44,15,7.61633E-06,0,0.000266492,51,35,2021-06-06 0:00,
TE 8409,90741,27.6kV,1500,9,1,7.61581E-06,0,0.000266473,360,35,2021-05-07 0:00,
T 4932,91080,4.16kV,50,48,9,7.61139E-06,0,0.000266319,26.5,35,2021-07-05 0:00,
TE 4190,90733,27.6kV,750,21,2,7.60968E-06,0,0.000266259,81.975,35,2022-02-04 0:00,
T 10049,91357,27.6kV,225,40,3,7.60608E-06,0,0.000266133,96.75,35,2021-07-05 0:00,
TE 8578,90740,27.6kV,1000,7,1,7.60484E-06,0,0.00026609,150,35,2021-06-29 0:00,
T 8078,91355,27.6kV,111,51,4,7.60483E-06,0,0.000266089,22.4331,35,2022-01-24 0:00,
T 124,91075,4.16kV,37,56,1,7.60443E-06,0,0.000266075,12.95,35,2021-06-28 0:00,
TE 3951,90475,27.6kV,500,36,79,7.59744E-06,0,0.000265831,143.55,35,2022-01-15 0:00,
T 10024,91356,27.6kV,10,35,1,7.59717E-06,0,0.000265821,2.64,35,2021-12-02 0:00,
T 8999,91360,27.6kV,50,30,8,7.59708E-06,0,0.000265818,28,35,2021-06-28 0:00,
TE 5140,90467,27.6kV,225,30,29,7.59451E-06,0,0.000265728,42.75,35,2021-06-28 0:00,
T 9458,91355,27.6kV,111,44,1,7.59437E-06,0,0.000265723,26.64,35,2021-08-26 0:00,
TE 3090,90610,27.6kV,100,28,15,7.59288E-06,0,0.000265671,54.65,35,2021-12-12 0:00,
T 8254,91355,27.6kV,111,22,1,7.5881E-06,0,0.000265504,22.2,35,2021-08-09 0:00,
T 8190,91405,27.6kV,111,46,1,7.58301E-06,0,0.000265326,13.32,35,2021-08-24 0:00,
T 8149,91405,27.6kV,111,52,1,7.58238E-06,0,0.000265304,8.88,35,2021-06-10 0:00,
T 7345,91538,8.32kV,37,11,1,7.58235E-06,0,0.000265303,10.36,35,2021-06-20 0:00,
TE 6878,90632,8.32kV,500,20,2,7.58E-06,0,0.000265221,215,35,2021-08-23 0:00,
T 11456,91350,27.6kV,75,7,4,7.57991E-06,0,0.000265217,33,35,2021-06-11 0:00,
T 8451,91360,27.6kV,150,17,5,7.57415E-06,0,0.000265016,58.5,35,2021-07-07 0:00,
TE 2805,90475,27.6kV,500,32,10,7.57338E-06,0,0.000264989,100,35,2021-06-28 0:00,
T 95,91085,4.16kV,75,34,22,7.5725E-06,0,0.000264958,45,35,2021-08-29 0:00,
TE 3212,90610,27.6kV,100,44,15,7.57194E-06,0,0.000264939,51,35,2021-07-06 0:00,
TE 8262,90733,27.6kV,750,10,1,7.56911E-06,0,0.00026484,87.975,35,2022-03-03 0:00,
TE 4416,90610,27.6kV,100,34,15,7.56817E-06,0,0.000264806,50,35,2021-07-05 0:00,
TE 6425,90733,27.6kV,750,11,1,7.56689E-06,0,0.000264762,392.55,35,2021-10-16 0:00,
T 10831,91405,27.6kV,111,6,1,7.56589E-06,0,0.000264727,12.2877,35,2022-02-04 0:00,
TE 8572,90472,27.6kV,300,8,6,7.56057E-06,0,0.000264541,78,35,2021-06-29 0:00,
TE 6890,90710,27.6kV,150,23,1,7.56014E-06,0,0.000264526,82.5,35,2021-08-26 0:00,
T 8552,91350,27.6kV,25,35,1,7.55789E-06,0,0.000264447,7.75,35,2021-08-23 0:00,
TE 1797,90740,27.6kV,1000,10,1,7.55664E-06,0,0.000264403,150,35,2021-07-26 0:00,
T 10072,91345,27.6kV,10,13,1,7.55529E-06,0,0.000264356,6.57,35,2022-01-19 0:00,
T 4498,91075,4.16kV,111,20,1,7.55497E-06,0,0.000264345,14.43,35,2021-06-29 0:00,
TE 1591,90610,27.6kV,100,30,29,7.55308E-06,0,0.000264279,51,35,2021-08-29 0:00,
T 8567,91405,27.6kV,111,53,1,7.55197E-06,0,0.00026424,6.8265,35,2022-04-06 0:00,
T 8513,91355,27.6kV,111,37,1,7.54942E-06,0,0.000264151,12.21,35,2021-07-05 0:00,
TE 3248,90610,27.6kV,100,46,12,7.54821E-06,0,0.000264108,56,35,2021-08-09 0:00,
TE 6318,90467,27.6kV,225,11,2,7.5479E-06,0,0.000264097,46.035,35,2021-11-30 0:00,
TE 3249,90610,27.6kV,100,45,15,7.54768E-06,0,0.00026409,50,35,2021-07-05 0:00,
T 11519,91365,27.6kV,75,7,11,7.54554E-06,0,0.000264015,46.5,35,2021-06-29 0:00,
T 10169,91350,27.6kV,75,31,1,7.54316E-06,0,0.000263931,67.44,35,2022-04-26 0:00,
TE 2732,90617,27.6kV,167,11,50,7.54228E-06,0,0.000263901,69.8227,35,2022-01-14 0:00,
TE 3583,90608,27.6kV,100,9,15,7.53905E-06,0,0.000263788,51,35,2021-07-05 0:00,
T 10959,91370,27.6kV,100,14,34,7.53533E-06,0,0.000263658,73.94,35,2022-01-28 0:00,
T 7706,91323,8.32kV,15,60,2,7.53422E-06,0,0.000263619,9.57,35,2021-10-09 0:00,
T 11017,91350,27.6kV,25,13,3,7.5299E-06,0,0.000263467,20.53,35,2022-03-13 0:00,
TE 6979,90733,27.6kV,750,19,2,7.5245E-06,0,0.000263278,67.5,35,2021-07-13 0:00,
TE 4361,90472,27.6kV,300,8,53,7.52124E-06,0,0.000263164,93,35,2021-08-29 0:00,
T 9277,91370,27.6kV,100,29,19,7.52036E-06,0,0.000263134,61,35,2021-06-07 0:00,
T 11117,91345,27.6kV,30,10,2,7.51767E-06,0,0.00026304,10.8,35,2021-06-29 0:00,
TE 9369,90608,27.6kV,100,2,25,7.51323E-06,0,0.000262884,51,35,2021-07-05 0:00,
TE 4812,90610,27.6kV,100,34,15,7.50423E-06,0,0.000262569,48,35,2021-08-29 0:00,
T 7488,91534,8.32kV,10,10,1,7.50339E-06,0,0.00026254,10.98,35,2022-01-30 0:00,
TE 378,90467,27.6kV,225,15,1,7.49952E-06,0,0.000262404,51.75,35,2021-06-28 0:00,
T 559,91075,4.16kV,37,61,3,7.49797E-06,0,0.00026235,8.4286,35,2021-11-06 0:00,
TE 4264,90608,27.6kV,100,19,15,7.49435E-06,0,0.000262224,56,35,2021-08-29 0:00,
T 9378,91360,27.6kV,50,28,9,7.48928E-06,0,0.000262046,25,35,2021-06-29 0:00,
TE 9004,90472,27.6kV,300,5,1,7.48832E-06,0,0.000262013,152.94,35,2022-03-27 0:00,
T 11694,91486,27.6kV,100,5,30,7.48606E-06,0,0.000261934,65.5,35,2022-01-30 0:00,
T 10708,91355,27.6kV,37,17,1,7.48467E-06,0,0.000261885,13.8195,35,2022-01-10 0:00,
T 8926,91360,27.6kV,50,30,7,7.48448E-06,0,0.000261878,27.5,35,2021-08-22 0:00,
TE 4922,90472,27.6kV,300,11,8,7.47818E-06,0,0.000261658,90,35,2021-08-27 0:00,
TE 3190,90440,27.6kV,500,45,10,7.47483E-06,0,0.000261541,55,35,2021-06-29 0:00,
TE 1225,90448,27.6kV,75,22,2,7.4739E-06,0,0.000261508,51,35,2021-06-29 0:00,
TE 5456,90615,27.6kV,167,32,7,7.47167E-06,0,0.00026143,53.44,35,2021-07-05 0:00,
TE 8210,90733,27.6kV,750,11,3,7.4704E-06,0,0.000261385,60,35,2021-06-28 0:00,
T 8733,91360,27.6kV,50,19,14,7.46816E-06,0,0.000261307,26,35,2021-08-09 0:00,
T 8898,91345,27.6kV,10,18,1,7.46758E-06,0,0.000261287,9.75,35,2022-04-16 0:00,
TE 9439,90733,27.6kV,750,2,1,7.46735E-06,0,0.000261279,135.45,35,2022-02-24 0:00,
T 11011,91355,27.6kV,37,12,5,7.46285E-06,0,0.000261121,8.1215,35,2022-04-24 0:00,
T 718,91085,4.16kV,75,35,11,7.46168E-06,0,0.00026108,42,35,2021-06-05 0:00,
TE 3430,90608,27.6kV,100,11,15,7.45922E-06,0,0.000260994,48,35,2021-07-05 0:00,
TE 8873,90608,27.6kV,100,5,22,7.45908E-06,0,0.00026099,48,35,2021-07-06 0:00,
TE 4182,90467,27.6kV,225,14,5,7.4569E-06,0,0.000260913,47.25,35,2021-08-22 0:00,
T 7550,91534,8.32kV,10,19,1,7.45626E-06,0,0.000260891,9,35,2022-01-25 0:00,
TE 8261,90741,27.6kV,1500,10,1,7.45105E-06,0,0.000260709,300,35,2021-06-29 0:00,
T 7374,91358,8.32kV,25,31,1,7.44459E-06,0,0.000260482,17,35,2021-08-30 0:00,
TE 7884,90702,27.6kV,750,14,1,7.44442E-06,0,0.000260477,90,35,2021-07-06 0:00,
TE 9218,90608,27.6kV,100,4,28,7.44119E-06,0,0.000260364,50,35,2021-06-28 0:00,
T 9962,91345,27.6kV,30,28,1,7.43879E-06,0,0.00026028,9.6,35,2021-05-11 0:00,
T 10779,91345,27.6kV,10,15,2,7.43876E-06,0,0.000260279,6.23,35,2021-12-26 0:00,
T 11216,91365,27.6kV,75,10,19,7.43687E-06,0,0.000260212,43.5,35,2021-08-29 0:00,
T 9005,91360,27.6kV,50,30,10,7.43488E-06,0,0.000260143,27,35,2021-09-16 0:00,
TE 6312,90733,27.6kV,750,1,3,7.4332E-06,0,0.000260084,60,35,2021-08-02 0:00,
TE 3088,90610,27.6kV,100,38,15,7.43298E-06,0,0.000260076,51,35,2021-08-22 0:00,
TE 8036,90733,27.6kV,750,6,3,7.43207E-06,0,0.000260044,67.5,35,2021-06-29 0:00,
T 5069,91070,4.16kV,25,60,4,7.43202E-06,0,0.000260043,20.25,35,2021-06-07 0:00,
T 7636,91356,8.32kV,10,29,1,7.42922E-06,0,0.000259945,5,35,2021-06-06 0:00,
TE 3302,90608,27.6kV,100,9,16,7.42698E-06,0,0.000259867,50,35,2021-07-06 0:00,
T 8328,91360,27.6kV,50,44,5,7.42696E-06,0,0.000259866,28.5,35,2021-08-19 0:00,
T 7350,91534,8.32kV,10,26,1,7.42346E-06,0,0.000259743,9.33,35,2021-12-26 0:00,
TE 9346,90713,27.6kV,150,4,1,7.42317E-06,0,0.000259733,96,35,2021-06-29 0:00,
T 7611,91356,8.32kV,10,50,1,7.41997E-06,0,0.000259621,8.67,35,2022-04-15 0:00,
TE 5480,90610,27.6kV,100,34,16,7.41784E-06,0,0.000259547,49,35,2021-07-05 0:00,
T 7730,91534,8.32kV,10,9,1,7.41654E-06,0,0.000259501,5.51,35,2022-03-07 0:00,
TE 7696,90608,27.6kV,100,3,16,7.41394E-06,0,0.00025941,49,35,2021-06-06 0:00,
T 7569,91534,8.32kV,10,45,1,7.40919E-06,0,0.000259244,5,35,2021-09-05 0:00,
T 9523,91355,27.6kV,37,25,3,7.40874E-06,0,0.000259228,9.25,35,2021-09-12 0:00,
TE 1095,90452,27.6kV,112,17,1,7.40215E-06,0,0.000258997,71.3104,35,2022-01-11 0:00,
T 11939,91350,27.6kV,75,2,5,7.39839E-06,0,0.000258866,41.04,35,2021-11-16 0:00,
TE 5141,90472,27.6kV,300,33,3,7.39588E-06,0,0.000258778,102.81,35,2022-01-11 0:00,
T 9999,91356,27.6kV,10,38,1,7.39485E-06,0,0.000258742,6.5,35,2021-05-24 0:00,
T 10587,91355,27.6kV,37,11,2,7.38921E-06,0,0.000258545,7.0596,35,2022-01-30 0:00,
T 5874,91327,4.16kV,111,57,1,7.38916E-06,0,0.000258543,25.5966,35,2021-11-26 0:00,
T 8598,91355,27.6kV,111,37,1,7.38729E-06,0,0.000258478,15.1071,35,2022-01-07 0:00,
T 4653,91065,4.16kV,15,60,2,7.38307E-06,0,0.00025833,9.4905,35,2022-02-23 0:00,
T 4880,91075,4.16kV,111,21,2,7.38117E-06,0,0.000258263,14.43,35,2021-07-05 0:00,
T 9631,91360,27.6kV,50,5,9,7.38057E-06,0,0.000258242,54.94,35,2022-03-28 0:00,
T 8285,91355,27.6kV,111,44,1,7.37589E-06,0,0.000258079,19.98,35,2021-07-06 0:00,
T 4328,91075,4.16kV,111,54,1,7.3698E-06,0,0.000257866,16.539,35,2022-01-17 0:00,
T 11662,91370,27.6kV,100,6,28,7.36958E-06,0,0.000257858,50,35,2021-08-26 0:00,
T 8910,91360,27.6kV,50,17,26,7.36207E-06,0,0.000257595,25.69,35,2022-02-16 0:00,
T 10283,91345,27.6kV,10,23,1,7.3604E-06,0,0.000257537,3.63,35,2022-02-01 0:00,
T 3958,91075,4.16kV,37,54,3,7.3552E-06,0,0.000257355,10.7707,35,2022-03-13 0:00,
T 7358,91538,8.32kV,37,9,1,7.35339E-06,0,0.000257292,7.77,35,2021-07-09 0:00,
TE 4373,90475,27.6kV,500,35,61,7.35147E-06,0,0.000257224,141.85,35,2022-01-10 0:00,
T 7088,91327,8.32kV,37,54,2,7.3498E-06,0,0.000257166,9.99,35,2021-06-20 0:00,
TE 3865,90610,27.6kV,100,36,13,7.34678E-06,0,0.00025706,50,35,2021-06-28 0:00,
T 13,91075,4.16kV,37,11,1,7.34248E-06,0,0.00025691,9.9715,35,2022-03-03 0:00,
T 9067,91365,27.6kV,75,28,17,7.34205E-06,0,0.000256895,41.1825,35,2022-02-10 0:00,
TE 8359,90472,27.6kV,300,10,1,7.32773E-06,0,0.000256394,118.5,35,2022-01-29 0:00,
T 10215,91345,27.6kV,30,24,1,7.32654E-06,0,0.000256352,9.3,35,2021-08-26 0:00,
T 8771,91350,27.6kV,25,32,5,7.32518E-06,0,0.000256304,14,35,2021-07-14 0:00,
T 11446,91370,27.6kV,100,7,37,7.32493E-06,0,0.000256296,71.63,35,2022-03-12 0:00,
T 9852,91360,27.6kV,50,25,2,7.32474E-06,0,0.000256289,36,35,2021-06-13 0:00,
T 8549,91355,27.6kV,111,41,3,7.32379E-06,0,0.000256256,17.76,35,2021-06-07 0:00,
T 10823,91350,27.6kV,25,14,4,7.3211E-06,0,0.000256161,15.75,35,2021-06-06 0:00,
T 11977,91365,27.6kV,75,2,27,7.32061E-06,0,0.000256145,46.5,35,2021-08-29 0:00,
TE 3468,90467,27.6kV,300,7,1,7.31891E-06,0,0.000256085,66,35,2021-08-08 0:00,
T 10856,91360,27.6kV,50,14,19,7.31726E-06,0,0.000256027,35.68,35,2022-02-02 0:00,
T 11155,91365,27.6kV,225,10,1,7.31143E-06,0,0.000255823,96.75,35,2021-08-23 0:00,
TE 3692,90610,27.6kV,100,12,15,7.31116E-06,0,0.000255814,50,35,2021-06-29 0:00,
T 1160,91075,4.16kV,37,36,2,7.3105E-06,0,0.000255791,16.4502,35,2021-12-23 0:00,
TE 4890,90467,27.6kV,225,33,11,7.30945E-06,0,0.000255754,38.25,35,2021-06-29 0:00,
T 5140,91080,4.16kV,50,56,8,7.30637E-06,0,0.000255646,27,35,2021-08-21 0:00,
TE 2562,90608,27.6kV,100,17,17,7.29869E-06,0,0.000255378,78.25,35,2022-01-15 0:00,
TE 9293,90608,27.6kV,100,2,20,7.29846E-06,0,0.000255369,43,35,2021-06-27 0:00,
T 7036,91534,8.32kV,25,1,3,7.29743E-06,0,0.000255333,16.16,35,2021-12-27 0:00,
TE 4493,90610,27.6kV,100,34,13,7.29188E-06,0,0.000255139,50,35,2021-06-06 0:00,
T 10821,91365,27.6kV,75,18,20,7.29162E-06,0,0.00025513,39,35,2021-06-29 0:00,
T 9979,91400,27.6kV,75,24,1,7.28542E-06,0,0.000254913,74.04,35,2022-01-05 0:00,
TE 7373,90733,27.6kV,750,17,1,7.28497E-06,0,0.000254897,7.65,35,2021-11-03 0:00,
T 10748,91360,27.6kV,150,17,1,7.28466E-06,0,0.000254887,71.04,35,2021-11-08 0:00,
TE 9054,90733,27.6kV,750,5,2,7.28211E-06,0,0.000254797,3.975,35,2021-11-25 0:00,
TE 9411,90733,27.6kV,750,3,2,7.2819E-06,0,0.00025479,0.225,35,2021-11-17 0:00,
TE 818,90617,27.6kV,167,18,33,7.27857E-06,0,0.000254673,79.492,35,2022-01-29 0:00,
TE 4281,90610,27.6kV,100,35,14,7.2757E-06,0,0.000254573,50,35,2021-07-06 0:00,
T 753,91080,4.16kV,50,20,7,7.27486E-06,0,0.000254544,23.415,35,2022-02-01 0:00,
T 7025,91536,8.32kV,25,53,3,7.27091E-06,0,0.000254406,16.07,35,2021-12-11 0:00,
TE 3081,90610,27.6kV,100,45,16,7.27032E-06,0,0.000254385,51,35,2021-08-29 0:00,
TE 3515,90610,27.6kV,100,42,16,7.26869E-06,0,0.000254328,83.71,35,2022-02-05 0:00,
TE 9180,90608,27.6kV,100,4,22,7.26823E-06,0,0.000254312,89.02,35,2022-02-15 0:00,
T 10743,91355,27.6kV,37,16,2,7.26813E-06,0,0.000254308,9.25,35,2021-08-26 0:00,
T 10794,91360,27.6kV,50,15,9,7.26386E-06,0,0.000254159,38.44,35,2022-03-26 0:00,
T 9596,91350,27.6kV,75,27,10,7.26367E-06,0,0.000254152,28.5,35,2021-06-28 0:00,
TE 2769,90087,4.16kV,100,6,7,7.26277E-06,0,0.000254121,41,35,2021-07-06 0:00,
TE 2207,90430,27.6kV,225,47,6,7.26018E-06,0,0.00025403,27,35,2021-06-28 0:00,
TE 5396,90615,27.6kV,167,32,60,7.25776E-06,0,0.000253945,48.43,35,2021-08-11 0:00,
TE 3257,90470,27.6kV,300,42,12,7.25308E-06,0,0.000253782,129,35,2021-08-23 0:00,
T 9169,91360,27.6kV,50,29,10,7.25128E-06,0,0.000253719,31,35,2021-07-05 0:00,
T 10625,91345,27.6kV,30,19,1,7.24331E-06,0,0.00025344,14.793,35,2022-02-02 0:00,
TE 5177,90086,4.16kV,100,34,16,7.24216E-06,0,0.0002534,52,35,2021-07-05 0:00,
T 5577,91075,4.16kV,111,61,5,7.24144E-06,0,0.000253374,11.1,35,2021-07-06 0:00,
TE 3996,90470,27.6kV,300,36,14,7.23999E-06,0,0.000253324,120,35,2021-06-29 0:00,
T 11789,91350,27.6kV,75,5,1,7.23781E-06,0,0.000253247,32.0025,35,2022-02-08 0:00,
T 10818,91345,27.6kV,10,14,1,7.23719E-06,0,0.000253226,8.09,35,2022-01-05 0:00,
T 10998,91345,27.6kV,10,11,1,7.23459E-06,0,0.000253135,6.2,35,2021-06-08 0:00,
T 671,91070,4.16kV,25,61,6,7.23088E-06,0,0.000253005,16,35,2021-08-26 0:00,
T 8330,91355,27.6kV,37,49,1,7.22759E-06,0,0.00025289,7.03,35,2021-07-18 0:00,
TE 2466,90617,27.6kV,167,8,21,7.22708E-06,0,0.000252872,72.8955,35,2022-01-30 0:00,
T 8683,91355,27.6kV,37,7,1,7.22198E-06,0,0.000252694,2.331,35,2021-12-08 0:00,
T 10434,91370,27.6kV,100,21,20,7.22094E-06,0,0.000252657,56,35,2021-07-25 0:00,
TE 3533,90475,27.6kV,500,36,14,7.21925E-06,0,0.000252598,90,35,2021-08-25 0:00,
T 7483,91538,8.32kV,37,52,1,7.2186E-06,0,0.000252575,8.51,35,2021-09-30 0:00,
T 1502,91075,4.16kV,37,38,3,7.21805E-06,0,0.000252556,10.3489,35,2022-02-26 0:00,
T 10193,91345,27.6kV,10,23,1,7.21616E-06,0,0.00025249,5.42,35,2022-02-14 0:00,
T 8666,91345,27.6kV,10,11,2,7.21347E-06,0,0.000252396,3.1,35,2021-06-29 0:00,
T 1525,91075,4.16kV,37,15,1,7.21299E-06,0,0.000252379,4.44,35,2021-08-11 0:00,
TE 5038,90467,27.6kV,225,33,12,7.21242E-06,0,0.000252359,38.25,35,2021-07-06 0:00,
T 1412,91075,4.16kV,37,15,2,7.21154E-06,0,0.000252328,7.03,35,2021-05-13 0:00,
T 8559,91355,27.6kV,111,11,1,7.20949E-06,0,0.000252256,16.65,35,2021-07-05 0:00,
TE 4658,90475,27.6kV,500,42,6,7.20882E-06,0,0.000252233,75,35,2021-07-06 0:00,
TE 5467,90472,27.6kV,300,4,61,7.20725E-06,0,0.000252178,61.35,35,2022-01-10 0:00,
TE 4054,90617,27.6kV,167,6,17,7.2037E-06,0,0.000252054,106.4959,35,2022-02-14 0:00,
T 9133,91365,27.6kV,75,30,21,7.20018E-06,0,0.000251931,45.12,35,2022-02-06 0:00,
T 609,91060,4.16kV,10,15,1,7.19972E-06,0,0.000251914,2.99,35,2022-03-03 0:00,
T 7343,91455,8.32kV,37,11,1,7.19795E-06,0,0.000251853,9.25,35,2021-05-09 0:00,
T 11189,91370,27.6kV,100,10,37,7.19408E-06,0,0.000251717,50,35,2021-08-29 0:00,
T 9974,91363,27.6kV,150,36,8,7.19012E-06,0,0.000251579,73.92,35,2022-01-11 0:00,
T 8461,91360,27.6kV,150,1,6,7.18631E-06,0,0.000251445,54,35,2021-07-06 0:00,
T 7698,91536,8.32kV,15,12,1,7.18418E-06,0,0.000251371,11.7,35,2021-06-05 0:00,
T 10667,91375,27.6kV,167,27,52,7.18111E-06,0,0.000251264,96.86,35,2021-08-29 0:00,
T 7010,91363,8.32kV,50,46,3,7.18053E-06,0,0.000251243,22,35,2021-07-28 0:00,
TE 5192,90467,27.6kV,225,30,1,7.17974E-06,0,0.000251215,41.5575,35,2022-01-21 0:00,
T 5938,91075,4.16kV,37,51,1,7.178E-06,0,0.000251155,11.84,35,2021-05-08 0:00,
T 5734,91080,4.16kV,50,34,3,7.17691E-06,0,0.000251117,24.5,35,2021-08-06 0:00,
TE 6153,90740,27.6kV,1000,19,1,7.17571E-06,0,0.000251074,110,35,2021-06-29 0:00,
TE 5031,90715,27.6kV,225,32,3,7.17189E-06,0,0.000250941,24.75,35,2021-07-05 0:00,
TE 6145,90740,27.6kV,1000,33,1,7.17063E-06,0,0.000250897,133.3,35,2022-02-25 0:00,
T 11934,91350,27.6kV,25,3,1,7.16206E-06,0,0.000250597,12.25,35,2021-05-07 0:00,
T 2149,91075,4.16kV,37,61,1,7.1562E-06,0,0.000250392,3.7,35,2021-07-05 0:00,
T 9858,91415,27.6kV,225,34,2,7.15389E-06,0,0.000250311,123.75,35,2021-06-29 0:00,
T 10816,91345,27.6kV,10,14,1,7.1528E-06,0,0.000250273,7.14,35,2022-01-31 0:00,
TE 8669,90740,27.6kV,1000,7,1,7.15199E-06,0,0.000250245,133.9,35,2021-11-26 0:00,
T 8672,91355,27.6kV,111,45,1,7.14638E-06,0,0.000250048,72.9603,35,2021-12-02 0:00,
T 5171,91070,4.16kV,25,69,6,7.14099E-06,0,0.00024986,19.15,35,2022-01-15 0:00,
T 10633,91370,27.6kV,100,18,27,7.1396E-06,0,0.000249811,58,35,2021-08-22 0:00,
T 9295,91355,27.6kV,111,11,1,7.13896E-06,0,0.000249789,18.2373,35,2021-11-19 0:00,
TE 9194,90472,27.6kV,300,4,52,7.13809E-06,0,0.000249758,84,35,2021-08-09 0:00,
TE 8814,90608,27.6kV,100,6,24,7.13383E-06,0,0.000249609,53,35,2021-06-06 0:00,
T 448,91075,4.16kV,37,55,1,7.12855E-06,0,0.000249424,1.11,35,2021-05-01 0:00,
TE 3750,90610,27.6kV,100,12,15,7.12844E-06,0,0.000249421,49,35,2021-06-06 0:00,
TE 4808,90610,27.6kV,100,34,14,7.1279E-06,0,0.000249402,45,35,2021-08-24 0:00,
TE 5419,90733,27.6kV,1500,1,1,7.12597E-06,0,0.000249334,190.05,35,2022-01-10 0:00,
TE 4145,90475,27.6kV,500,35,8,7.12161E-06,0,0.000249182,80,35,2021-06-07 0:00,
TE 3346,90475,27.6kV,500,38,1,7.12146E-06,0,0.000249176,130.4,35,2022-01-15 0:00,
T 8124,91415,27.6kV,225,51,1,7.12043E-06,0,0.00024914,119.25,35,2021-06-29 0:00,
T 7671,91538,8.32kV,37,49,1,7.11979E-06,0,0.000249118,8.14,35,2021-08-28 0:00,
T 8399,91360,27.6kV,150,39,1,7.11645E-06,0,0.000249001,76.5,35,2021-07-31 0:00,
T 4786,91075,4.16kV,37,53,1,7.11441E-06,0,0.00024893,4.329,35,2022-04-14 0:00,
TE 8625,90467,27.6kV,225,7,27,7.11307E-06,0,0.000248883,29.25,35,2021-06-06 0:00,
T 8240,91355,27.6kV,111,22,2,7.10862E-06,0,0.000248727,8.88,35,2021-07-12 0:00,
T 7384,91536,8.32kV,25,23,5,7.10788E-06,0,0.000248701,15,35,2021-06-06 0:00,
TE 4587,90472,27.6kV,300,14,10,7.10454E-06,0,0.000248584,96.54,35,2022-01-10 0:00,
T 941,91080,4.16kV,50,15,10,7.10332E-06,0,0.000248542,27.5,35,2021-08-29 0:00,
TE 4504,90610,27.6kV,100,34,14,7.1001E-06,0,0.000248429,52,35,2021-08-29 0:00,
TE 8836,90608,27.6kV,100,6,22,7.09421E-06,0,0.000248223,51,35,2021-08-29 0:00,
T 8413,91360,27.6kV,50,7,7,7.08378E-06,0,0.000247858,29.63,35,2022-01-23 0:00,
TE 3398,90465,27.6kV,225,40,8,7.08252E-06,0,0.000247814,51.75,35,2021-07-06 0:00,
T 7326,91538,8.32kV,37,19,1,7.07996E-06,0,0.000247724,3.0007,35,2021-12-07 0:00,
T 4414,91080,4.16kV,50,22,2,7.076E-06,0,0.000247586,20.24,35,2021-12-07 0:00,
T 5273,91075,4.16kV,37,47,1,7.07418E-06,0,0.000247522,1.11,35,2021-09-12 0:00,
T 11274,91360,27.6kV,50,9,9,7.06938E-06,0,0.000247354,25.5,35,2021-06-27 0:00,
TE 3864,90610,27.6kV,100,36,13,7.06369E-06,0,0.000247155,49,35,2021-08-29 0:00,
T 8447,91355,27.6kV,111,38,1,7.06214E-06,0,0.000247101,21.09,35,2021-08-06 0:00,
T 2620,91080,4.16kV,50,60,1,7.06106E-06,0,0.000247063,18.5,35,2021-07-06 0:00,
TE 2425,90610,27.6kV,100,12,15,7.05808E-06,0,0.000246959,52,35,2021-08-29 0:00,
TE 2489,90430,27.6kV,225,49,1,7.05675E-06,0,0.000246912,50.4,35,2021-11-26 0:00,
T 9533,91370,27.6kV,100,27,21,7.05215E-06,0,0.000246751,51,35,2021-08-24 0:00,
T 10195,91345,27.6kV,10,42,1,7.04869E-06,0,0.00024663,6.8,35,2021-08-08 0:00,
T 8292,91355,27.6kV,111,44,1,7.04456E-06,0,0.000246486,23.1213,35,2022-01-15 0:00,
TE 2653,90608,27.6kV,100,7,16,7.0445E-06,0,0.000246484,76.14,35,2022-01-30 0:00,
T 7851,91538,8.32kV,37,14,1,7.04046E-06,0,0.000246342,0.74,35,2021-05-01 0:00,
T 10769,91345,27.6kV,30,15,1,7.04022E-06,0,0.000246334,10.2,35,2021-08-10 0:00,
TE 3744,90610,27.6kV,100,12,15,7.03633E-06,0,0.000246198,55,35,2021-07-06 0:00,
TE 7940,90740,27.6kV,1000,14,5,7.03552E-06,0,0.000246169,86.8,35,2022-03-08 0:00,
T 9435,91410,27.6kV,150,11,7,7.03542E-06,0,0.000246166,64.47,35,2022-03-01 0:00,
T 9437,91370,27.6kV,100,28,16,7.0352E-06,0,0.000246158,48,35,2021-08-09 0:00,
TE 7244,90708,27.6kV,112,21,1,7.03456E-06,0,0.000246136,52.3152,35,2022-02-20 0:00,
TE 3743,90465,27.6kV,225,37,1,7.03374E-06,0,0.000246107,79.9425,35,2022-01-28 0:00,
T 10162,91355,27.6kV,37,23,1,7.03145E-06,0,0.000246027,6.8191,35,2022-01-28 0:00,
TE 8529,90740,27.6kV,1000,9,1,7.03022E-06,0,0.000245984,306.4,35,2022-02-17 0:00,
T 9421,91365,27.6kV,75,28,22,7.02965E-06,0,0.000245964,35.25,35,2021-06-10 0:00,
TE 5142,90608,27.6kV,100,23,12,7.02906E-06,0,0.000245943,45,35,2021-06-27 0:00,
T 7610,91356,8.32kV,10,31,1,7.02667E-06,0,0.00024586,6.2,35,2021-06-08 0:00,
TE 2975,90472,27.6kV,300,33,10,7.0258E-06,0,0.000245829,69,35,2021-08-20 0:00,
T 100,91065,4.16kV,15,61,3,7.02552E-06,0,0.000245819,8.25,35,2021-06-09 0:00,
TE 9206,90740,27.6kV,1000,4,1,7.02463E-06,0,0.000245788,160.2,35,2022-03-04 0:00,
TE 6224,90472,27.6kV,300,4,9,7.02021E-06,0,0.000245634,78,35,2021-08-23 0:00,
T 7065,91538,8.32kV,37,10,2,7.01886E-06,0,0.000245587,0.1147,35,2022-04-19 0:00,
T 10303,91350,27.6kV,25,22,2,7.01762E-06,0,0.000245543,14.25,35,2021-08-22 0:00,
T 11807,91415,27.6kV,225,5,8,7.01685E-06,0,0.000245516,312.57,35,2022-02-24 0:00,
TE 5001,90470,27.6kV,300,32,1,7.01684E-06,0,0.000245516,159.24,35,2022-01-15 0:00,
T 7587,91358,8.32kV,25,34,4,7.01486E-06,0,0.000245447,20.8,35,2022-01-26 0:00,
T 8331,91345,27.6kV,30,15,6,7.01008E-06,0,0.000245279,9.3,35,2021-07-05 0:00,
T 10881,91360,27.6kV,150,2,15,7.00899E-06,0,0.000245241,61.665,35,2022-02-03 0:00,
TE 3855,90610,27.6kV,100,36,13,7.00553E-06,0,0.00024512,50,35,2021-06-27 0:00,
TE 4565,90610,27.6kV,100,34,13,7.00265E-06,0,0.000245019,70.83,35,2022-01-23 0:00,
TE 4568,90610,27.6kV,100,34,13,6.99862E-06,0,0.000244878,74.16,35,2022-01-28 0:00,
TE 4137,90610,27.6kV,100,36,15,6.99053E-06,0,0.000244595,51,35,2021-08-29 0:00,
T 10848,91360,27.6kV,50,14,15,6.98188E-06,0,0.000244293,27.19,35,2022-03-13 0:00,
TE 1073,90610,27.6kV,100,29,22,6.97686E-06,0,0.000244117,42,35,2021-06-08 0:00,
T 9992,91365,27.6kV,75,16,11,6.97673E-06,0,0.000244112,36.75,35,2021-07-06 0:00,
T 5206,91070,4.16kV,25,63,10,6.97372E-06,0,0.000244007,16.63,35,2022-03-27 0:00,
TE 3092,90608,27.6kV,100,11,15,6.96957E-06,0,0.000243862,51,35,2021-08-23 0:00,
T 9588,91350,27.6kV,25,27,4,6.96895E-06,0,0.00024384,9.38,35,2022-01-29 0:00,
T 5737,91170,4.16kV,150,44,3,6.96305E-06,0,0.000243634,63,35,2021-06-07 0:00,
TE 3885,90467,27.6kV,225,42,1,6.94914E-06,0,0.000243147,33.12,35,2022-03-28 0:00,
T 8360,91355,27.6kV,37,11,1,6.94894E-06,0,0.00024314,4.07,35,2021-09-22 0:00,
T 8703,91355,27.6kV,111,41,1,6.9446E-06,0,0.000242988,10.3785,35,2022-01-15 0:00,
T 8249,91355,27.6kV,111,44,1,6.93855E-06,0,0.000242776,9.1242,35,2021-11-06 0:00,
T 9047,91365,27.6kV,75,34,14,6.93816E-06,0,0.000242763,36.75,35,2021-07-06 0:00,
T 8182,91356,27.6kV,10,42,1,6.93782E-06,0,0.000242751,5.5,35,2021-09-17 0:00,
T 11650,91370,27.6kV,100,6,21,6.9377E-06,0,0.000242747,54,35,2021-07-06 0:00,
TE 7824,90740,27.6kV,1000,14,1,6.93182E-06,0,0.000242541,10,35,2021-07-19 0:00,
T 10956,91345,27.6kV,10,13,2,6.92889E-06,0,0.000242438,5.57,35,2022-02-15 0:00,
T 11829,91420,27.6kV,300,4,12,6.92759E-06,0,0.000242393,144,35,2021-08-24 0:00,
T 1725,91070,4.16kV,75,59,1,6.92556E-06,0,0.000242322,39.84,35,2021-12-07 0:00,
T 11031,91375,27.6kV,167,12,41,6.92234E-06,0,0.000242209,91.85,35,2021-06-06 0:00,
T 9921,91365,27.6kV,75,10,1,6.91964E-06,0,0.000242115,32.25,35,2021-06-11 0:00,
T 9501,91345,27.6kV,10,28,1,6.91945E-06,0,0.000242108,3.4,35,2021-07-20 0:00,
TE 4275,90610,27.6kV,100,35,16,6.91093E-06,0,0.00024181,52,35,2021-07-06 0:00,
TE 2660,90617,27.6kV,167,6,17,6.90946E-06,0,0.000241759,96.1252,35,2022-01-15 0:00,
T 9878,91080,27.6kV,50,19,7,6.90836E-06,0,0.00024172,28.79,35,2022-03-12 0:00,
T 8442,91345,27.6kV,10,17,1,6.90509E-06,0,0.000241606,5.35,35,2022-02-20 0:00,
TE 3952,90475,27.6kV,500,36,13,6.90289E-06,0,0.000241529,75,35,2021-08-02 0:00,
T 8682,91360,27.6kV,150,38,2,6.9025E-06,0,0.000241515,68.205,35,2022-01-11 0:00,
T 7605,91534,8.32kV,10,11,2,6.89684E-06,0,0.000241317,6.43,35,2022-04-15 0:00,
TE 4184,90467,27.6kV,225,32,6,6.8966E-06,0,0.000241309,24.75,35,2021-07-06 0:00,
TE 3816,90467,27.6kV,225,20,1,6.89357E-06,0,0.000241203,28.3275,35,2022-01-21 0:00,
T 11116,91360,27.6kV,50,10,15,6.8931E-06,0,0.000241186,30.81,35,2022-03-28 0:00,
TE 2749,90610,27.6kV,100,45,14,6.88803E-06,0,0.000241009,48,35,2021-07-05 0:00,
TE 8240,90741,27.6kV,1500,7,1,6.88782E-06,0,0.000241001,198.3,35,2022-01-03 0:00,
TE 3829,90617,27.6kV,167,7,18,6.88718E-06,0,0.000240979,100.6676,35,2022-01-23 0:00,
T 8601,91365,27.6kV,225,36,14,6.88446E-06,0,0.000240884,96.75,35,2021-07-06 0:00,
T 2638,91070,4.16kV,25,61,6,6.88026E-06,0,0.000240737,14,35,2021-08-29 0:00,
T 7719,91536,8.32kV,25,15,1,6.87741E-06,0,0.000240637,23.6,35,2022-02-27 0:00,
T 7097,91345,8.32kV,10,19,1,6.87389E-06,0,0.000240514,6.64,35,2022-03-07 0:00,
T 9413,91370,27.6kV,300,28,6,6.87331E-06,0,0.000240494,147,35,2021-08-24 0:00,
TE 9058,90713,27.6kV,150,5,1,6.8733E-06,0,0.000240493,94.095,35,2021-10-08 0:00,
TE 4136,90610,27.6kV,100,35,13,6.87247E-06,0,0.000240464,48,35,2021-06-28 0:00,
T 11087,91350,27.6kV,25,10,1,6.86917E-06,0,0.000240349,12.25,35,2021-06-18 0:00,
TE 4084,90610,27.6kV,100,35,15,6.86763E-06,0,0.000240295,48,35,2021-06-06 0:00,
T 10498,91365,27.6kV,75,19,15,6.86189E-06,0,0.000240094,42.75,35,2021-07-25 0:00,
TE 4713,90472,27.6kV,300,36,42,6.85502E-06,0,0.000239854,119.16,35,2022-01-22 0:00,
T 7509,91534,8.32kV,10,57,1,6.85063E-06,0,0.0002397,6.2,35,2021-06-07 0:00,
TE 6050,90741,27.6kV,1500,9,1,6.84777E-06,0,0.0002396,180,35,2021-06-29 0:00,
TE 4734,90608,27.6kV,100,23,14,6.84574E-06,0,0.000239529,48,35,2021-06-06 0:00,
T 9492,91360,27.6kV,50,28,10,6.84385E-06,0,0.000239463,25.96,35,2021-12-10 0:00,
TE 4415,90610,27.6kV,100,34,15,6.84297E-06,0,0.000239432,46,35,2021-07-06 0:00,
T 10151,91358,27.6kV,75,32,1,6.84151E-06,0,0.000239381,26.25,35,2021-09-09 0:00,
TE 8815,90608,27.6kV,100,6,24,6.8393E-06,0,0.000239304,53,35,2021-08-29 0:00,
T 453,91070,4.16kV,25,57,1,6.83895E-06,0,0.000239292,11.5,35,2021-08-09 0:00,
T 2038,91070,4.16kV,25,72,6,6.83013E-06,0,0.000238983,16,35,2021-06-06 0:00,
T 9002,91365,27.6kV,75,14,17,6.82901E-06,0,0.000238944,46.5,35,2021-07-05 0:00,
T 9387,91360,27.6kV,50,28,8,6.82655E-06,0,0.000238858,28,35,2021-06-28 0:00,
T 8755,91356,27.6kV,10,11,1,6.82077E-06,0,0.000238655,7.1,35,2022-01-08 0:00,
T 11566,91468,27.6kV,50,7,16,6.82064E-06,0,0.000238651,22.84,35,2022-01-23 0:00,
TE 7758,90741,27.6kV,1500,11,1,6.8116E-06,0,0.000238334,837.3,35,2021-12-07 0:00,
TE 8909,90608,27.6kV,100,5,25,6.80422E-06,0,0.000238076,52,35,2021-06-27 0:00,
T 8467,91350,27.6kV,25,20,2,6.80406E-06,0,0.000238071,18.76,35,2022-02-28 0:00,
TE 2480,90610,27.6kV,100,46,16,6.80401E-06,0,0.000238069,50,35,2021-07-04 0:00,
TE 6226,90472,27.6kV,300,4,3,6.8024E-06,0,0.000238013,63,35,2021-06-29 0:00,
T 9480,91365,27.6kV,225,6,1,6.80225E-06,0,0.000238007,135,35,2021-07-06 0:00,
TE 3694,90610,27.6kV,100,12,14,6.79953E-06,0,0.000237912,49,35,2021-08-23 0:00,
TE 3368,90475,27.6kV,500,42,13,6.7943E-06,0,0.000237729,65,35,2021-07-06 0:00,
T 8917,91365,27.6kV,75,30,9,6.79228E-06,0,0.000237658,38.25,35,2021-08-29 0:00,
T 10745,91350,27.6kV,75,16,5,6.7891E-06,0,0.000237547,35.25,35,2021-08-09 0:00,
TE 3779,90610,27.6kV,100,12,14,6.78692E-06,0,0.000237471,53,35,2021-07-25 0:00,
TE 3094,90610,27.6kV,100,45,16,6.78552E-06,0,0.000237422,50,35,2021-08-08 0:00,
TE 4239,90610,27.6kV,100,35,15,6.78394E-06,0,0.000237367,62.2,35,2022-03-13 0:00,
T 9045,91360,27.6kV,50,42,7,6.77871E-06,0,0.000237184,25.5,35,2021-06-27 0:00,
T 11892,91400,27.6kV,75,2,4,6.77586E-06,0,0.000237084,28.5,35,2021-06-29 0:00,
TE 6071,90586,27.6kV,100,33,9,6.77456E-06,0,0.000237038,41,35,2021-07-25 0:00,
T 11196,91370,27.6kV,100,8,56,6.77376E-06,0,0.00023701,48,35,2021-06-08 0:00,
T 7108,91534,8.32kV,10,8,1,6.76793E-06,0,0.000236807,2.04,35,2022-01-15 0:00,
TE 9287,90741,27.6kV,1500,4,1,6.76549E-06,0,0.000236721,180,35,2021-05-03 0:00,
TE 3834,90610,27.6kV,100,12,15,6.76238E-06,0,0.000236612,45,35,2021-06-06 0:00,
T 795,91085,4.16kV,75,4,14,6.76117E-06,0,0.00023657,39.75,35,2021-08-25 0:00,
TE 9500,90608,27.6kV,100,2,18,6.75694E-06,0,0.000236422,50,35,2021-06-27 0:00,
T 10351,91345,27.6kV,10,13,2,6.7569E-06,0,0.000236421,3.4,35,2021-06-27 0:00,
T 8495,91345,27.6kV,10,44,1,6.75325E-06,0,0.000236293,8.38,35,2022-03-05 0:00,
TE 4450,90610,27.6kV,100,34,16,6.75259E-06,0,0.00023627,51,35,2021-08-21 0:00,
TE 4970,90610,27.6kV,100,32,16,6.74967E-06,0,0.000236168,45,35,2021-07-06 0:00,
TE 9407,90608,27.6kV,100,3,32,6.74646E-06,0,0.000236055,46,35,2021-08-29 0:00,
TE 3754,90615,27.6kV,167,38,15,6.74361E-06,0,0.000235956,66.8501,35,2022-01-24 0:00,
TE 547,90608,27.6kV,100,20,19,6.74196E-06,0,0.000235898,82.34,35,2022-01-16 0:00,
TE 3134,90615,27.6kV,167,44,21,6.74177E-06,0,0.000235891,76.82,35,2022-02-04 0:00,
TE 9217,90608,27.6kV,100,4,22,6.73207E-06,0,0.000235552,43,35,2021-08-12 0:00,
T 4986,91070,4.16kV,25,31,5,6.72967E-06,0,0.000235468,16.75,35,2021-08-29 0:00,
T 11197,91360,27.6kV,50,8,18,6.72909E-06,0,0.000235447,26,35,2021-08-21 0:00,
TE 3546,90475,27.6kV,500,41,11,6.72504E-06,0,0.000235306,40.65,35,2021-12-03 0:00,
T 8484,91345,27.6kV,30,25,2,6.72206E-06,0,0.000235202,15.903,35,2021-11-15 0:00,
TE 8239,90741,27.6kV,1500,10,1,6.72094E-06,0,0.000235162,237,35,2022-04-06 0:00,
T 8094,91410,27.6kV,150,30,1,6.71914E-06,0,0.000235099,75,35,2021-06-21 0:00,
T 5910,91060,4.16kV,10,57,1,6.71859E-06,0,0.00023508,6.8,35,2021-07-17 0:00,
TE 8410,90472,27.6kV,300,9,6,6.7174E-06,0,0.000235038,63,35,2021-06-29 0:00,
TE 9235,90472,27.6kV,300,4,55,6.71698E-06,0,0.000235024,60,35,2021-06-27 0:00,
T 10300,91345,27.6kV,30,23,1,6.70919E-06,0,0.000234751,11.4,35,2021-08-11 0:00,
TE 1931,90448,27.6kV,75,20,7,6.70625E-06,0,0.000234648,52.5,35,2021-07-05 0:00,
TE 8637,90472,27.6kV,300,7,1,6.70523E-06,0,0.000234613,76.59,35,2022-01-15 0:00,
TE 8126,90741,27.6kV,1500,12,1,6.70387E-06,0,0.000234565,180,35,2021-06-28 0:00,
TE 2713,90610,27.6kV,100,46,2,6.70319E-06,0,0.000234541,40,35,2021-08-26 0:00,
T 8363,91365,27.6kV,75,43,19,6.70266E-06,0,0.000234523,41.25,35,2021-06-28 0:00,
T 10395,91345,27.6kV,10,21,1,6.69275E-06,0,0.000234176,7.76,35,2021-12-11 0:00,
T 8077,91345,27.6kV,10,27,1,6.68928E-06,0,0.000234055,5.77,35,2021-12-03 0:00,
TE 9501,90608,27.6kV,100,2,21,6.68922E-06,0,0.000234052,49,35,2021-08-28 0:00,
T 8906,91365,27.6kV,75,30,16,6.68741E-06,0,0.000233989,38.25,35,2021-07-05 0:00,
T 9218,91365,27.6kV,75,29,17,6.68635E-06,0,0.000233952,43.5,35,2021-06-27 0:00,
T 7597,91534,8.32kV,10,7,1,6.6859E-06,0,0.000233936,5.5,35,2021-08-26 0:00,
TE 9496,90741,27.6kV,1500,2,1,6.68209E-06,0,0.000233803,188.1,35,2022-03-03 0:00,
TE 3440,90472,27.6kV,300,7,7,6.68162E-06,0,0.000233787,66.45,35,2022-02-06 0:00,
T 10672,91375,27.6kV,167,27,46,6.68086E-06,0,0.00023376,93.52,35,2021-08-29 0:00,
T 10075,91363,27.6kV,50,32,1,6.67916E-06,0,0.0002337,26.4,35,2021-12-03 0:00,
TE 2654,90617,27.6kV,167,15,17,6.67703E-06,0,0.000233626,83.2161,35,2022-01-26 0:00,
T 11940,91365,27.6kV,75,2,15,6.67662E-06,0,0.000233611,43.5,35,2021-08-29 0:00,
TE 7644,90741,27.6kV,1500,15,3,6.67576E-06,0,0.000233581,127.8,35,2022-03-15 0:00,
TE 431,90608,27.6kV,100,4,21,6.67279E-06,0,0.000233478,50.83,35,2022-01-29 0:00,
TE 488,90608,27.6kV,100,20,18,6.67138E-06,0,0.000233428,71.2,35,2022-01-22 0:00,
T 9173,91360,27.6kV,50,29,12,6.67128E-06,0,0.000233425,26,35,2021-06-27 0:00,
T 9336,91425,27.6kV,501,7,28,6.66955E-06,0,0.000233364,205.41,35,2021-06-09 0:00,
T 10837,91350,27.6kV,75,14,2,6.66801E-06,0,0.00023331,35.28,35,2022-02-04 0:00,
TE 1389,90088,4.16kV,167,42,12,6.66581E-06,0,0.000233233,50.1,35,2021-08-22 0:00,
T 4227,91060,4.16kV,10,18,1,6.66522E-06,0,0.000233213,2.54,35,2022-04-19 0:00,
T 10705,91410,27.6kV,150,11,6,6.66383E-06,0,0.000233164,63,35,2021-07-06 0:00,
T 11094,91370,27.6kV,100,10,17,6.66068E-06,0,0.000233054,50,35,2021-09-12 0:00,
TE 4024,90610,27.6kV,100,28,15,6.66049E-06,0,0.000233047,51,35,2021-07-05 0:00,
TE 1899,90475,27.6kV,500,31,2,6.65911E-06,0,0.000232999,53.75,35,2022-02-22 0:00,
T 5796,91060,4.16kV,10,61,1,6.65415E-06,0,0.000232825,0.7,35,2021-06-29 0:00,
T 10929,91370,27.6kV,100,14,16,6.65167E-06,0,0.000232739,44.29,35,2022-02-27 0:00,
TE 1309,90168,4.16kV,150,4,2,6.64809E-06,0,0.000232613,62.715,35,2022-01-27 0:00,
T 10171,91420,27.6kV,300,34,51,6.64598E-06,0,0.000232539,150,35,2021-06-29 0:00,
T 9837,91350,27.6kV,75,24,4,6.64441E-06,0,0.000232485,50.2875,35,2022-02-25 0:00,
T 9845,91345,27.6kV,10,24,1,6.64434E-06,0,0.000232482,4.2,35,2021-05-11 0:00,
TE 7757,90741,27.6kV,1500,11,1,6.63588E-06,0,0.000232186,640.5,35,2021-12-07 0:00,
TE 2812,90610,27.6kV,100,45,13,6.63568E-06,0,0.000232179,45,35,2021-08-29 0:00,
TE 4086,90610,27.6kV,100,35,15,6.6326E-06,0,0.000232071,45,35,2021-08-29 0:00,
TE 4425,90086,4.16kV,100,34,15,6.63023E-06,0,0.000231988,50,35,2021-07-05 0:00,
T 99,91060,4.16kV,10,7,1,6.62734E-06,0,0.000231887,0.7,35,2021-06-29 0:00,
T 9060,91365,27.6kV,75,33,15,6.62587E-06,0,0.000231836,39,35,2021-06-29 0:00,
TE 2560,90608,27.6kV,100,6,18,6.62504E-06,0,0.000231807,62.77,35,2022-01-15 0:00,
TE 2561,90617,27.6kV,167,10,18,6.62117E-06,0,0.000231671,87.5915,35,2022-01-15 0:00,
TE 1649,90168,4.16kV,150,22,1,6.62027E-06,0,0.00023164,40.5,35,2021-06-08 0:00,
T 8306,91360,27.6kV,50,19,5,6.61801E-06,0,0.000231561,27.5,35,2021-07-06 0:00,
TE 3083,90608,27.6kV,100,5,16,6.61717E-06,0,0.000231531,48,35,2021-08-21 0:00,
T 8759,91360,27.6kV,50,34,10,6.61609E-06,0,0.000231494,25,35,2021-08-21 0:00,
T 11179,91365,27.6kV,75,10,38,6.61471E-06,0,0.000231445,36,35,2021-08-29 0:00,
T 9151,91360,27.6kV,50,29,10,6.61222E-06,0,0.000231358,42.38,35,2022-01-30 0:00,
T 7691,91534,8.32kV,10,33,1,6.61132E-06,0,0.000231327,7.7,35,2022-03-27 0:00,
TE 8670,90741,27.6kV,1500,8,1,6.61061E-06,0,0.000231302,120,35,2021-09-30 0:00,
TE 4656,90472,27.6kV,300,33,41,6.60967E-06,0,0.000231269,103.59,35,2022-01-29 0:00,
TE 8373,90741,27.6kV,1500,9,1,6.60804E-06,0,0.000231212,117.6,35,2021-11-23 0:00,
T 8994,91365,27.6kV,75,30,12,6.60335E-06,0,0.000231048,39.75,35,2021-06-27 0:00,
T 10417,91370,27.6kV,100,33,17,6.59117E-06,0,0.000230622,51,35,2021-07-06 0:00,
TE 7089,90713,27.6kV,150,9,1,6.58907E-06,0,0.000230548,58.5,35,2021-08-23 0:00,
TE 4238,90610,27.6kV,100,35,13,6.589E-06,0,0.000230546,59.61,35,2022-01-10 0:00,
T 7717,91358,8.32kV,25,37,2,6.58769E-06,0,0.0002305,14.5,35,2021-07-19 0:00,
T 11346,91365,27.6kV,75,9,21,6.58637E-06,0,0.000230454,38.25,35,2021-08-29 0:00,
T 9957,91415,27.6kV,225,24,1,6.58626E-06,0,0.00023045,153.09,35,2022-03-08 0:00,
T 435,91070,4.16kV,25,2,4,6.58452E-06,0,0.000230389,15.09,35,2022-01-09 0:00,
TE 8125,90741,27.6kV,1500,12,1,6.58383E-06,0,0.000230365,60,35,2021-10-05 0:00,
T 11089,91415,27.6kV,225,10,1,6.58244E-06,0,0.000230316,92.25,35,2021-05-20 0:00,
TE 5153,90470,27.6kV,300,43,1,6.58015E-06,0,0.000230236,226.56,35,2022-01-31 0:00,
TE 6076,90608,27.6kV,100,19,8,6.5783E-06,0,0.000230171,42,35,2021-06-20 0:00,
TE 4733,90610,27.6kV,100,23,14,6.57333E-06,0,0.000229997,43,35,2021-08-29 0:00,
TE 5769,90615,27.6kV,167,35,67,6.56598E-06,0,0.00022974,45.09,35,2021-08-29 0:00,
TE 3837,90610,27.6kV,100,35,14,6.56519E-06,0,0.000229713,47,35,2021-06-27 0:00,
TE 8772,90608,27.6kV,100,6,20,6.56201E-06,0,0.000229602,88.43,35,2022-01-29 0:00,
TE 2831,90608,27.6kV,100,9,16,6.56054E-06,0,0.00022955,61.49,35,2022-01-16 0:00,
TE 3900,90608,27.6kV,100,15,14,6.556E-06,0,0.000229391,71.9,35,2022-01-15 0:00,
T 11473,91360,27.6kV,50,7,15,6.5556E-06,0,0.000229377,21.77,35,2021-12-18 0:00,
T 10467,91350,27.6kV,25,20,6,6.54933E-06,0,0.000229158,14.75,35,2021-06-27 0:00,
TE 4341,90615,27.6kV,167,34,15,6.5491E-06,0,0.00022915,77.7218,35,2022-01-30 0:00,
TE 8128,90472,27.6kV,300,11,53,6.5482E-06,0,0.000229118,57,35,2021-08-29 0:00,
T 7463,91534,8.32kV,10,52,1,6.54557E-06,0,0.000229026,5.99,35,2021-12-09 0:00,
T 9380,91360,27.6kV,150,28,2,6.54406E-06,0,0.000228973,46.5,35,2021-06-29 0:00,
T 7104,91350,8.32kV,25,19,4,6.54377E-06,0,0.000228963,15.5,35,2021-07-06 0:00,
TE 2195,90608,27.6kV,100,2,17,6.5383E-06,0,0.000228772,54.45,35,2022-03-13 0:00,
T 11105,91360,27.6kV,50,10,8,6.53704E-06,0,0.000228728,24.5,35,2021-10-04 0:00,
T 11580,91360,27.6kV,150,7,3,6.53166E-06,0,0.000228539,106.5,35,2021-08-13 0:00,
T 10739,91350,27.6kV,25,18,1,6.52373E-06,0,0.000228262,17.09,35,2022-02-05 0:00,
T 11228,91350,27.6kV,75,10,1,6.51998E-06,0,0.000228131,31.5,35,2021-06-29 0:00,
TE 1335,90608,27.6kV,100,18,20,6.51954E-06,0,0.000228115,64.53,35,2022-01-16 0:00,
T 8336,91400,27.6kV,75,13,1,6.50796E-06,0,0.00022771,44.25,35,2021-06-29 0:00,
TE 7690,90172,4.16kV,225,15,1,6.50595E-06,0,0.00022764,87.75,35,2021-07-06 0:00,
TE 9502,90608,27.6kV,100,2,16,6.50552E-06,0,0.000227625,47,35,2021-07-20 0:00,
TE 5447,90615,27.6kV,167,33,14,6.504E-06,0,0.000227572,55.11,35,2021-08-29 0:00,
TE 5260,90472,27.6kV,300,31,3,6.50354E-06,0,0.000227556,81,35,2021-09-14 0:00,
TE 4222,90470,27.6kV,300,35,79,6.50017E-06,0,0.000227438,142.89,35,2022-01-10 0:00,
T 8596,91370,27.6kV,300,7,2,6.49569E-06,0,0.000227281,129,35,2021-06-29 0:00,
TE 2658,90617,27.6kV,167,6,16,6.49539E-06,0,0.00022727,86.9235,35,2022-01-10 0:00,
T 11776,91350,27.6kV,75,3,2,6.4945E-06,0,0.000227239,25.5,35,2021-06-28 0:00,
TE 3781,90475,27.6kV,500,37,2,6.4849E-06,0,0.000226904,30,35,2021-08-23 0:00,
T 8253,91370,27.6kV,300,13,8,6.48473E-06,0,0.000226897,129,35,2021-07-06 0:00,
T 575,91060,4.16kV,10,22,1,6.48338E-06,0,0.00022685,1.46,35,2022-02-16 0:00,
T 10770,91345,27.6kV,10,15,1,6.47742E-06,0,0.000226642,7.4,35,2022-01-15 0:00,
T 11950,91410,27.6kV,150,2,8,6.47565E-06,0,0.00022658,92.805,35,2021-11-03 0:00,
TE 4053,90617,27.6kV,167,6,16,6.47423E-06,0,0.00022653,91.9836,35,2022-02-19 0:00,
T 8833,91365,27.6kV,75,30,14,6.47388E-06,0,0.000226518,37.5,35,2021-06-06 0:00,
T 10717,91350,27.6kV,25,16,4,6.47087E-06,0,0.000226412,14.77,35,2022-01-11 0:00,
TE 3510,90608,27.6kV,100,8,14,6.46619E-06,0,0.000226249,63.96,35,2022-01-15 0:00,
T 9428,91360,27.6kV,50,28,11,6.46393E-06,0,0.00022617,24,35,2021-06-06 0:00,
