transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 9892,91400,27.6kV,75,20,1,6.46123E-06,0,0.000226075,33.2775,35,2021-10-25 0:00,
T 11844,91400,27.6kV,75,4,4,6.45874E-06,0,0.000225988,36,35,2021-08-26 0:00,
T 10281,91345,27.6kV,10,23,1,6.45405E-06,0,0.000225824,5.3,35,2021-06-17 0:00,
T 11162,91345,27.6kV,30,10,1,6.45033E-06,0,0.000225694,9,35,2021-06-08 0:00,
T 9936,91356,27.6kV,10,30,1,6.44962E-06,0,0.000225669,1.53,35,2022-02-19 0:00,
T 4660,91110,4.16kV,30,60,1,6.44586E-06,0,0.000225537,15.3,35,2021-06-29 0:00,
T 8416,91350,27.6kV,75,22,1,6.44236E-06,0,0.000225415,33.75,35,2021-05-19 0:00,
T 8691,91425,27.6kV,501,10,23,6.43372E-06,0,0.000225113,220.44,35,2021-07-06 0:00,
T 10163,91400,27.6kV,75,23,1,6.42936E-06,0,0.00022496,72.75,35,2021-05-18 0:00,
T 10142,91363,27.6kV,50,37,7,6.42923E-06,0,0.000224956,25.5,35,2021-08-22 0:00,
TE 548,90608,27.6kV,100,21,17,6.42671E-06,0,0.000224867,62.38,35,2022-01-16 0:00,
T 9758,91345,27.6kV,10,3,2,6.42568E-06,0,0.000224831,1.78,35,2022-01-11 0:00,
TE 2511,90472,27.6kV,300,23,16,6.41131E-06,0,0.000224329,75,35,2021-08-11 0:00,
T 10719,91345,27.6kV,10,17,1,6.40818E-06,0,0.000224219,5.88,35,2022-01-15 0:00,
T 9942,91345,27.6kV,10,13,1,6.40676E-06,0,0.000224169,7.1,35,2022-01-24 0:00,
T 7164,91358,8.32kV,25,37,1,6.39777E-06,0,0.000223855,14.545,35,2022-01-18 0:00,
TE 3755,90615,27.6kV,167,37,16,6.39715E-06,0,0.000223833,66.0652,35,2022-01-15 0:00,
TE 3932,90610,27.6kV,100,36,15,6.39681E-06,0,0.000223821,45,35,2021-06-06 0:00,
TE 6131,90472,27.6kV,300,30,3,6.39649E-06,0,0.00022381,102.66,35,2022-01-20 0:00,
T 10520,91410,27.6kV,75,2,3,6.39448E-06,0,0.00022374,32.25,35,2021-06-29 0:00,
TE 4306,90617,27.6kV,167,17,16,6.39271E-06,0,0.000223678,81.663,35,2022-01-15 0:00,
TE 3918,90617,27.6kV,167,6,15,6.39105E-06,0,0.00022362,90.7478,35,2022-01-30 0:00,
T 11575,91365,27.6kV,75,5,13,6.39066E-06,0,0.000223606,36.75,35,2021-07-06 0:00,
TE 7144,90617,27.6kV,167,18,1,6.39025E-06,0,0.000223592,79.7759,35,2022-01-15 0:00,
TE 4310,90472,27.6kV,300,3,9,6.38817E-06,0,0.000223519,60,35,2021-08-10 0:00,
T 8938,91350,27.6kV,25,8,1,6.38405E-06,0,0.000223375,16.29,35,2021-12-25 0:00,
T 1911,91065,4.16kV,15,61,2,6.38099E-06,0,0.000223268,9.9795,35,2021-12-13 0:00,
TE 3671,90615,27.6kV,167,12,14,6.3804E-06,0,0.000223247,70.8915,35,2022-02-14 0:00,
TE 4798,90610,27.6kV,100,34,16,6.37825E-06,0,0.000223172,47,35,2021-07-25 0:00,
TE 3989,90610,27.6kV,100,36,16,6.37624E-06,0,0.000223102,51,35,2021-06-06 0:00,
TE 4797,90610,27.6kV,100,34,16,6.37605E-06,0,0.000223095,47,35,2021-06-26 0:00,
TE 3813,90615,27.6kV,167,37,15,6.37596E-06,0,0.000223092,77.8053,35,2022-03-13 0:00,
T 10826,91345,27.6kV,30,14,5,6.37137E-06,0,0.000222931,5.1,35,2021-07-15 0:00,
TE 4134,90610,27.6kV,100,35,12,6.36885E-06,0,0.000222843,50,35,2021-08-29 0:00,
T 8233,91350,27.6kV,75,51,3,6.36856E-06,0,0.000222833,31.5,35,2021-08-26 0:00,
TE 3086,90610,27.6kV,100,44,14,6.36631E-06,0,0.000222754,43,35,2021-08-21 0:00,
TE 9102,90608,27.6kV,100,4,24,6.36451E-06,0,0.000222691,47,35,2021-08-29 0:00,
TE 1106,90172,4.16kV,225,21,1,6.35957E-06,0,0.000222518,58.5,35,2021-06-28 0:00,
TE 3508,90610,27.6kV,100,42,13,6.3572E-06,0,0.000222435,64.58,35,2022-01-15 0:00,
T 11258,91365,27.6kV,75,9,14,6.35597E-06,0,0.000222392,42,35,2021-06-28 0:00,
T 9215,91360,27.6kV,50,29,9,6.35495E-06,0,0.000222356,26,35,2021-08-21 0:00,
T 11562,91468,27.6kV,50,7,4,6.35491E-06,0,0.000222355,22.5,35,2021-07-06 0:00,
TE 4992,90615,27.6kV,167,32,16,6.35433E-06,0,0.000222335,79.2415,35,2022-02-03 0:00,
TE 9372,90608,27.6kV,100,2,18,6.34911E-06,0,0.000222152,53,35,2021-08-21 0:00,
T 7143,91536,8.32kV,25,62,4,6.34895E-06,0,0.000222146,13.25,35,2021-09-12 0:00,
TE 1437,90608,27.6kV,100,14,23,6.34893E-06,0,0.000222146,36,35,2021-06-06 0:00,
T 7154,91534,8.32kV,10,22,1,6.34709E-06,0,0.000222082,4.83,35,2022-02-22 0:00,
T 9802,91360,27.6kV,50,25,6,6.34326E-06,0,0.000221947,26.5,35,2021-07-04 0:00,
TE 6674,90472,27.6kV,300,14,2,6.33926E-06,0,0.000221808,42.54,35,2021-10-13 0:00,
TE 2972,90610,27.6kV,100,38,16,6.33414E-06,0,0.000221628,45,35,2021-08-22 0:00,
TE 8433,90472,27.6kV,300,9,2,6.33369E-06,0,0.000221613,79.35,35,2022-01-31 0:00,
T 8961,91370,27.6kV,100,8,2,6.33027E-06,0,0.000221493,45.75,35,2022-01-21 0:00,
TE 4376,90608,27.6kV,100,18,15,6.32731E-06,0,0.00022139,67.21,35,2022-02-13 0:00,
TE 4375,90608,27.6kV,100,32,16,6.32245E-06,0,0.000221219,72.28,35,2022-01-10 0:00,
T 4195,91080,4.16kV,50,60,11,6.31964E-06,0,0.000221121,26,35,2021-06-13 0:00,
TE 2132,90610,27.6kV,100,48,14,6.31516E-06,0,0.000220964,42,35,2021-08-24 0:00,
TE 4630,90465,27.6kV,225,35,7,6.31479E-06,0,0.000220951,40.5,35,2021-08-26 0:00,
TE 5059,90720,27.6kV,300,32,2,6.31278E-06,0,0.000220881,147,35,2021-08-26 0:00,
T 10205,91350,27.6kV,25,22,5,6.31199E-06,0,0.000220853,13.5,35,2021-07-25 0:00,
T 4613,91080,4.16kV,50,53,5,6.3106E-06,0,0.000220805,24,35,2021-08-25 0:00,
T 4347,91080,4.16kV,50,45,10,6.30908E-06,0,0.000220752,27.34,35,2022-04-07 0:00,
TE 5452,90615,27.6kV,167,34,13,6.30613E-06,0,0.000220648,45.09,35,2021-06-28 0:00,
T 8280,91350,27.6kV,25,44,4,6.29894E-06,0,0.000220397,13.16,35,2022-04-07 0:00,
T 9965,91425,27.6kV,501,17,3,6.2973E-06,0,0.000220339,225.45,35,2021-06-29 0:00,
TE 1821,90608,27.6kV,100,7,11,6.29652E-06,0,0.000220312,40,35,2021-07-05 0:00,
T 7624,91534,8.32kV,10,14,1,6.28888E-06,0,0.000220045,10.28,35,2022-01-02 0:00,
TE 4285,90465,27.6kV,225,35,5,6.28832E-06,0,0.000220025,38.25,35,2021-08-29 0:00,
T 9755,91360,27.6kV,50,19,18,6.28304E-06,0,0.000219841,29,35,2021-07-07 0:00,
TE 3282,90465,27.6kV,225,43,1,6.28249E-06,0,0.000219821,37.44,35,2022-01-22 0:00,
T 10888,91345,27.6kV,10,14,1,6.27952E-06,0,0.000219717,4.21,35,2022-01-02 0:00,
T 2655,91080,4.16kV,50,33,8,6.27375E-06,0,0.000219515,27,35,2021-06-13 0:00,
TE 385,90608,27.6kV,100,21,20,6.27291E-06,0,0.000219486,35,35,2021-08-28 0:00,
T 11043,91360,27.6kV,50,12,1,6.27261E-06,0,0.000219476,29.04,35,2021-12-09 0:00,
T 10540,91420,27.6kV,300,21,8,6.2713E-06,0,0.00021943,156,35,2021-06-29 0:00,
T 10547,91345,27.6kV,10,19,1,6.26937E-06,0,0.000219362,4,35,2021-07-07 0:00,
T 7490,91534,8.32kV,10,46,1,6.26856E-06,0,0.000219334,7.82,35,2022-02-25 0:00,
T 9399,91375,27.6kV,167,32,24,6.26481E-06,0,0.000219203,88.51,35,2021-08-26 0:00,
T 8762,91350,27.6kV,75,11,3,6.26036E-06,0,0.000219047,31.5,35,2021-08-24 0:00,
T 10624,91345,27.6kV,30,21,2,6.2579E-06,0,0.000218961,7.341,35,2022-02-24 0:00,
TE 5303,90610,27.6kV,100,34,14,6.25726E-06,0,0.000218938,48,35,2021-08-29 0:00,
TE 1072,90610,27.6kV,100,29,23,6.25006E-06,0,0.000218687,42.16,35,2022-04-10 0:00,
T 11412,91365,27.6kV,75,8,16,6.24758E-06,0,0.0002186,37.5,35,2021-06-29 0:00,
T 8082,91358,27.6kV,75,33,2,6.24735E-06,0,0.000218592,49.0275,35,2022-01-18 0:00,
T 7666,91537,8.32kV,15,51,1,6.24403E-06,0,0.000218475,15.6195,35,2022-02-04 0:00,
TE 4135,90610,27.6kV,100,35,13,6.24393E-06,0,0.000218472,44,35,2021-06-28 0:00,
T 11322,91345,27.6kV,10,9,1,6.24009E-06,0,0.000218338,2.3,35,2021-06-13 0:00,
TE 3749,90610,27.6kV,100,12,13,6.23994E-06,0,0.000218332,49,35,2021-08-22 0:00,
T 9227,91360,27.6kV,50,29,14,6.2331E-06,0,0.000218093,36,35,2021-09-15 0:00,
T 11696,91464,27.6kV,501,6,1,6.22927E-06,0,0.000217959,330.66,35,2021-08-11 0:00,
T 10683,91410,27.6kV,150,4,2,6.22889E-06,0,0.000217946,55.5,35,2021-07-06 0:00,
T 10381,91400,27.6kV,75,15,2,6.22766E-06,0,0.000217903,96.5625,35,2021-10-31 0:00,
T 11840,91360,27.6kV,150,4,10,6.22731E-06,0,0.00021789,58.5,35,2021-08-10 0:00,
T 11001,91345,27.6kV,10,13,1,6.22537E-06,0,0.000217822,2.4,35,2021-06-27 0:00,
T 2423,91170,4.16kV,150,12,1,6.2179E-06,0,0.000217561,45,35,2021-08-24 0:00,
T 8458,91345,27.6kV,10,20,1,6.217E-06,0,0.00021753,3.24,35,2021-12-15 0:00,
T 9916,91415,27.6kV,225,38,11,6.21585E-06,0,0.00021749,110.25,35,2021-08-09 0:00,
TE 3819,90615,27.6kV,167,36,15,6.21431E-06,0,0.000217436,70.2736,35,2022-01-30 0:00,
TE 8333,90472,27.6kV,300,10,1,6.21168E-06,0,0.000217344,45,35,2021-06-29 0:00,
TE 3930,90610,27.6kV,100,36,16,6.20985E-06,0,0.000217279,51,35,2021-07-06 0:00,
T 7095,91350,8.32kV,25,19,4,6.20491E-06,0,0.000217107,13.25,35,2021-08-09 0:00,
TE 2750,90610,27.6kV,100,46,15,6.20479E-06,0,0.000217103,44,35,2021-07-06 0:00,
T 9022,91365,27.6kV,75,47,16,6.20286E-06,0,0.000217035,40.5,35,2021-08-19 0:00,
T 11919,91350,27.6kV,25,5,4,6.20272E-06,0,0.00021703,12.59,35,2022-02-06 0:00,
TE 478,90608,27.6kV,100,30,7,6.20115E-06,0,0.000216975,39,35,2021-08-29 0:00,
T 4225,91080,4.16kV,50,45,12,6.19907E-06,0,0.000216902,26.5,35,2021-08-29 0:00,
TE 5002,90615,27.6kV,167,32,16,6.19719E-06,0,0.000216836,78.657,35,2022-01-23 0:00,
T 10197,91345,27.6kV,10,23,1,6.19645E-06,0,0.000216811,5.16,35,2021-10-31 0:00,
TE 5454,90615,27.6kV,167,35,13,6.19257E-06,0,0.000216675,45.09,35,2021-07-06 0:00,
T 10307,91400,27.6kV,75,2,1,6.19055E-06,0,0.000216604,44.25,35,2021-06-28 0:00,
T 7141,91536,8.32kV,25,47,1,6.18812E-06,0,0.000216519,15.25,35,2021-06-21 0:00,
T 9318,91345,27.6kV,10,12,1,6.18641E-06,0,0.000216459,4,35,2021-08-24 0:00,
TE 3131,90575,27.6kV,167,44,11,6.18607E-06,0,0.000216448,41.75,35,2021-06-06 0:00,
TE 6792,90713,27.6kV,150,21,1,6.18582E-06,0,0.000216439,63,35,2021-08-26 0:00,
TE 4142,90610,27.6kV,100,35,15,6.18246E-06,0,0.000216321,47,35,2021-08-22 0:00,
T 9358,91370,27.6kV,100,28,21,6.17981E-06,0,0.000216228,47,35,2021-08-21 0:00,
T 8657,91360,27.6kV,150,33,34,6.17491E-06,0,0.000216057,61.5,35,2021-06-29 0:00,
TE 3964,90610,27.6kV,100,36,14,6.17282E-06,0,0.000215984,45,35,2021-06-27 0:00,
TE 9444,90608,27.6kV,100,2,22,6.17219E-06,0,0.000215962,50,35,2021-08-29 0:00,
T 5814,91080,4.16kV,50,37,9,6.17021E-06,0,0.000215892,22.5,35,2021-07-06 0:00,
T 5174,91085,4.16kV,225,42,8,6.16936E-06,0,0.000215863,101.25,35,2021-08-28 0:00,
T 10334,91350,27.6kV,25,21,5,6.1667E-06,0,0.00021577,14.25,35,2021-08-29 0:00,
T 9157,91365,27.6kV,75,29,18,6.16388E-06,0,0.000215671,36.75,35,2021-06-06 0:00,
T 8545,91420,27.6kV,300,21,9,6.16161E-06,0,0.000215592,120,35,2021-08-24 0:00,
T 9804,91350,27.6kV,25,24,3,6.15705E-06,0,0.000215432,14.64,35,2021-11-27 0:00,
TE 2338,90465,27.6kV,225,27,1,6.15458E-06,0,0.000215346,48.15,35,2022-01-15 0:00,
TE 3820,90608,27.6kV,100,12,17,6.14964E-06,0,0.000215173,78.27,35,2022-01-16 0:00,
TE 1070,90610,27.6kV,100,29,23,6.14591E-06,0,0.000215042,39.31,35,2022-04-18 0:00,
T 7764,91534,8.32kV,10,22,1,6.14563E-06,0,0.000215033,4.3,35,2021-05-15 0:00,
TE 6106,90586,27.6kV,100,21,11,6.14127E-06,0,0.00021488,40,35,2021-08-22 0:00,
T 9018,91365,27.6kV,75,37,13,6.14118E-06,0,0.000214877,35.25,35,2021-06-29 0:00,
TE 4133,90610,27.6kV,100,35,11,6.13757E-06,0,0.000214751,46,35,2021-07-05 0:00,
T 817,91080,4.16kV,50,38,7,6.1367E-06,0,0.00021472,32.37,35,2022-01-22 0:00,
T 8821,91345,27.6kV,10,13,1,6.13609E-06,0,0.000214699,6.31,35,2021-11-29 0:00,
T 9980,91345,27.6kV,10,17,1,6.13523E-06,0,0.000214668,5.4,35,2021-08-07 0:00,
T 8448,91350,27.6kV,25,37,1,6.1342E-06,0,0.000214633,15.25,35,2021-06-28 0:00,
TE 6272,90086,4.16kV,100,24,11,6.13293E-06,0,0.000214588,42,35,2021-07-06 0:00,
T 10129,91420,27.6kV,300,29,1,6.12692E-06,0,0.000214378,123,35,2021-05-20 0:00,
T 8485,91350,27.6kV,25,43,1,6.12691E-06,0,0.000214378,16.5,35,2021-06-27 0:00,
T 5400,91310,4.16kV,45,61,13,6.12544E-06,0,0.000214326,22.5,35,2022-04-24 0:00,
T 8168,91345,27.6kV,10,14,1,6.12317E-06,0,0.000214247,7.16,35,2022-01-03 0:00,
TE 3836,90610,27.6kV,100,35,16,6.1218E-06,0,0.000214199,49,35,2021-07-06 0:00,
TE 2347,90610,27.6kV,100,47,15,6.11607E-06,0,0.000213998,41,35,2021-08-29 0:00,
T 7161,91534,8.32kV,10,17,1,6.11601E-06,0,0.000213996,3.56,35,2022-03-27 0:00,
TE 2764,90610,27.6kV,100,32,15,6.11459E-06,0,0.000213946,46,35,2021-07-26 0:00,
T 11582,91410,27.6kV,150,7,9,6.11252E-06,0,0.000213874,58.5,35,2021-08-23 0:00,
T 2582,91080,4.16kV,50,61,21,6.11114E-06,0,0.000213826,23.5,35,2021-08-09 0:00,
T 2509,91080,4.16kV,50,38,8,6.11086E-06,0,0.000213816,27.31,35,2022-02-06 0:00,
TE 3769,90465,27.6kV,225,37,8,6.10954E-06,0,0.00021377,27,35,2021-06-29 0:00,
T 9583,91370,27.6kV,300,27,25,6.10814E-06,0,0.000213721,135,35,2021-08-26 0:00,
T 11881,91486,27.6kV,100,5,21,6.10485E-06,0,0.000213606,44,35,2021-08-26 0:00,
TE 3828,90615,27.6kV,167,37,18,6.1045E-06,0,0.000213594,80.3938,35,2022-02-19 0:00,
T 11995,91345,27.6kV,10,2,1,6.10305E-06,0,0.000213543,1.1,35,2021-05-07 0:00,
T 8173,91350,27.6kV,25,51,2,6.10294E-06,0,0.000213539,19.5,35,2021-08-24 0:00,
T 229,91070,4.16kV,25,54,4,6.09579E-06,0,0.000213289,17.25,35,2021-08-07 0:00,
T 10248,91350,27.6kV,25,22,2,6.08833E-06,0,0.000213028,22.25,35,2021-08-29 0:00,
T 11985,91360,27.6kV,50,3,9,6.0876E-06,0,0.000213002,24.5,35,2021-08-29 0:00,
T 9121,91360,27.6kV,50,29,13,6.08606E-06,0,0.000212948,34,35,2021-09-17 0:00,
T 10526,91360,27.6kV,150,18,1,6.08425E-06,0,0.000212885,73.5,35,2021-06-11 0:00,
T 11540,91360,27.6kV,50,7,4,6.08395E-06,0,0.000212874,23.075,35,2021-11-15 0:00,
TE 3640,90610,27.6kV,100,38,14,6.08227E-06,0,0.000212815,41,35,2021-06-10 0:00,
T 10287,91350,27.6kV,25,21,2,6.08052E-06,0,0.000212754,11.5,35,2021-06-08 0:00,
TE 5432,90615,27.6kV,167,32,15,6.08023E-06,0,0.000212744,45.09,35,2021-08-28 0:00,
TE 4033,90610,27.6kV,100,35,16,6.07712E-06,0,0.000212635,50,35,2021-07-18 0:00,
T 7673,91534,8.32kV,10,55,1,6.07602E-06,0,0.000212597,4.03,35,2022-02-04 0:00,
TE 4848,90472,27.6kV,300,32,1,6.07321E-06,0,0.000212499,51,35,2021-05-25 0:00,
T 7649,91356,8.32kV,25,6,2,6.07199E-06,0,0.000212456,6.25,35,2021-06-28 0:00,
TE 4392,90472,27.6kV,300,6,1,6.07176E-06,0,0.000212448,36,35,2021-06-28 0:00,
TE 5398,90615,27.6kV,167,34,30,6.06606E-06,0,0.000212249,38.41,35,2021-08-29 0:00,
T 11251,91370,27.6kV,100,10,26,6.06502E-06,0,0.000212212,46,35,2021-07-06 0:00,
TE 2213,90608,27.6kV,100,9,19,6.06359E-06,0,0.000212162,48,35,2021-07-06 0:00,
T 7842,91540,8.32kV,50,22,4,6.05776E-06,0,0.000211958,24.5,35,2021-08-22 0:00,
T 11900,91350,27.6kV,75,3,10,6.05763E-06,0,0.000211954,33,35,2021-06-29 0:00,
TE 2770,90087,4.16kV,100,6,6,6.05118E-06,0,0.000211728,36,35,2021-06-29 0:00,
TE 5348,90610,27.6kV,100,34,7,6.04907E-06,0,0.000211654,38,35,2021-07-19 0:00,
T 11909,91360,27.6kV,50,3,8,6.04845E-06,0,0.000211632,22.5,35,2021-08-09 0:00,
TE 2090,90465,27.6kV,225,26,1,6.04614E-06,0,0.000211552,27,35,2021-06-29 0:00,
TE 2536,90615,27.6kV,167,47,13,6.04499E-06,0,0.000211511,57.5315,35,2022-01-30 0:00,
T 7235,91536,8.32kV,25,27,2,6.044E-06,0,0.000211476,19.5,35,2021-06-26 0:00,
T 8320,91425,27.6kV,501,14,4,6.03546E-06,0,0.000211178,220.44,35,2021-05-25 0:00,
T 9243,91365,27.6kV,75,36,15,6.0349E-06,0,0.000211158,43.26,35,2022-02-05 0:00,
T 8844,91365,27.6kV,75,31,11,6.03476E-06,0,0.000211153,36,35,2021-06-28 0:00,
TE 6079,90608,27.6kV,100,7,5,6.03266E-06,0,0.00021108,40,35,2021-06-13 0:00,
T 9967,91410,27.6kV,150,51,1,6.03199E-06,0,0.000211056,72,35,2021-08-13 0:00,
TE 3983,90472,27.6kV,300,6,32,6.0318E-06,0,0.00021105,58.47,35,2022-01-29 0:00,
TE 4022,90610,27.6kV,100,36,16,6.0312E-06,0,0.000211029,47,35,2021-06-06 0:00,
TE 6070,90586,27.6kV,100,33,9,6.02749E-06,0,0.000210899,43,35,2021-06-27 0:00,
T 7645,91534,8.32kV,10,44,1,6.02742E-06,0,0.000210896,4.53,35,2021-12-31 0:00,
TE 4062,90615,27.6kV,167,35,15,6.02678E-06,0,0.000210874,72.1273,35,2022-03-27 0:00,
TE 3858,90610,27.6kV,100,36,12,6.02362E-06,0,0.000210763,43,35,2021-08-09 0:00,
TE 3458,90608,27.6kV,100,9,15,6.02339E-06,0,0.000210755,46,35,2021-07-26 0:00,
T 10834,91350,27.6kV,25,14,6,6.02108E-06,0,0.000210674,11.06,35,2022-02-14 0:00,
T 36,91170,4.16kV,150,11,1,6.01998E-06,0,0.000210636,75.405,35,2022-01-21 0:00,
T 11558,91458,27.6kV,75,7,2,6.01209E-06,0,0.00021036,30,35,2021-07-06 0:00,
T 7372,91536,8.32kV,25,31,2,6.0114E-06,0,0.000210336,14.5,35,2021-06-27 0:00,
TE 1069,90610,27.6kV,100,24,22,6.01102E-06,0,0.000210323,38,35,2021-06-27 0:00,
TE 4098,90615,27.6kV,167,35,16,6.01074E-06,0,0.000210313,79.5254,35,2022-01-10 0:00,
TE 9301,90608,27.6kV,100,2,21,6.00964E-06,0,0.000210274,42,35,2021-08-21 0:00,
TE 3129,90465,27.6kV,225,44,1,6.00832E-06,0,0.000210228,55.395,35,2022-03-13 0:00,
TE 3866,90610,27.6kV,100,36,15,6.0076E-06,0,0.000210203,46,35,2021-08-28 0:00,
T 8705,91420,27.6kV,300,33,10,6.00451E-06,0,0.000210095,163.38,35,2022-02-16 0:00,
T 10098,91360,27.6kV,150,8,4,6.00103E-06,0,0.000209973,66,35,2021-06-28 0:00,
TE 2720,90610,27.6kV,100,45,2,6.0001E-06,0,0.000209941,35,35,2021-06-09 0:00,
T 7795,91534,8.32kV,10,122,1,5.99842E-06,0,0.000209882,3.08,35,2022-03-11 0:00,
T 10149,91360,27.6kV,50,4,5,5.99755E-06,0,0.000209851,23.5,35,2021-06-20 0:00,
TE 8749,90713,27.6kV,150,6,1,5.99482E-06,0,0.000209756,73.5,35,2021-09-14 0:00,
T 793,91065,4.16kV,15,57,1,5.98969E-06,0,0.000209576,15.3105,35,2021-12-18 0:00,
TE 5450,90615,27.6kV,167,32,13,5.98716E-06,0,0.000209488,43.42,35,2021-06-06 0:00,
T 9513,91417,27.6kV,30,39,1,5.98634E-06,0,0.000209459,5.121,35,2021-11-09 0:00,
TE 7654,90136,8.32kV,75,23,1,5.9856E-06,0,0.000209433,34.5,35,2021-08-19 0:00,
T 7647,91534,8.32kV,10,20,1,5.98559E-06,0,0.000209433,2,35,2021-08-03 0:00,
T 7529,91542,8.32kV,75,42,20,5.98525E-06,0,0.000209421,42.18,35,2022-01-06 0:00,
TE 2702,90472,27.6kV,300,11,9,5.98438E-06,0,0.000209391,69,35,2021-08-02 0:00,
T 10202,91360,27.6kV,50,22,10,5.98374E-06,0,0.000209368,25,35,2021-06-29 0:00,
T 11606,91486,27.6kV,100,6,34,5.98334E-06,0,0.000209354,57.48,35,2022-01-21 0:00,
TE 9429,90601,27.6kV,50,2,7,5.9799E-06,0,0.000209234,29.99,35,2022-02-10 0:00,
TE 2079,90608,27.6kV,100,10,14,5.97889E-06,0,0.000209199,89.77,35,2022-01-29 0:00,
T 8974,91360,27.6kV,50,30,5,5.97757E-06,0,0.000209152,21.5,35,2021-07-05 0:00,
TE 8875,90608,27.6kV,100,5,16,5.97653E-06,0,0.000209116,42,35,2021-07-05 0:00,
TE 5272,90086,4.16kV,100,40,12,5.97403E-06,0,0.000209028,44,35,2021-06-27 0:00,
TE 1653,90608,27.6kV,100,9,20,5.97313E-06,0,0.000208997,43,35,2021-07-25 0:00,
T 10005,91345,27.6kV,10,23,1,5.97068E-06,0,0.000208911,4.46,35,2022-01-28 0:00,
TE 8144,90608,27.6kV,100,10,3,5.97038E-06,0,0.000208901,22,35,2021-06-05 0:00,
T 2627,91115,4.16kV,75,68,1,5.96987E-06,0,0.000208883,39.75,35,2021-08-30 0:00,
T 11248,91360,27.6kV,150,1,4,5.96926E-06,0,0.000208861,82.5,35,2021-07-06 0:00,
TE 1280,90608,27.6kV,100,18,18,5.96716E-06,0,0.000208788,65.84,35,2022-01-20 0:00,
TE 3752,90610,27.6kV,100,37,15,5.96652E-06,0,0.000208765,48,35,2021-06-06 0:00,
TE 9008,90608,27.6kV,100,4,21,5.96622E-06,0,0.000208755,37,35,2021-06-06 0:00,
T 10461,91410,27.6kV,150,22,1,5.96497E-06,0,0.000208711,69,35,2021-08-09 0:00,
T 8346,91345,27.6kV,10,12,1,5.96474E-06,0,0.000208703,5.08,35,2022-03-29 0:00,
T 11724,91350,27.6kV,25,5,6,5.96243E-06,0,0.000208622,9.25,35,2021-05-06 0:00,
TE 39,90617,27.6kV,167,28,14,5.95868E-06,0,0.000208491,37.1074,35,2022-02-14 0:00,
T 7747,91322,8.32kV,10,11,1,5.95812E-06,0,0.000208472,3.54,35,2022-04-17 0:00,
TE 2741,90615,27.6kV,167,45,19,5.95765E-06,0,0.000208455,40.08,35,2021-06-27 0:00,
TE 5003,90615,27.6kV,167,32,16,5.95636E-06,0,0.00020841,68.7038,35,2022-02-28 0:00,
T 11876,91350,27.6kV,25,3,3,5.9562E-06,0,0.000208404,20.81,35,2021-11-21 0:00,
T 9485,91345,27.6kV,10,28,1,5.95587E-06,0,0.000208393,3.47,35,2021-11-01 0:00,
T 9812,91360,27.6kV,50,22,5,5.95036E-06,0,0.0002082,24.5,35,2021-08-09 0:00,
T 9984,91358,27.6kV,75,1,1,5.94977E-06,0,0.000208179,38.25,35,2021-06-11 0:00,
T 8010,91410,27.6kV,150,53,1,5.94911E-06,0,0.000208156,63,35,2021-07-06 0:00,
TE 3541,90615,27.6kV,167,25,16,5.94766E-06,0,0.000208106,62.9757,35,2022-02-13 0:00,
TE 4031,90610,27.6kV,100,35,14,5.94383E-06,0,0.000207972,44,35,2021-07-05 0:00,
T 5875,91165,4.16kV,75,47,1,5.93973E-06,0,0.000207828,44.6925,35,2021-12-30 0:00,
T 11895,91350,27.6kV,25,2,7,5.93774E-06,0,0.000207759,13.3825,35,2022-02-27 0:00,
TE 4496,90472,27.6kV,300,34,1,5.93053E-06,0,0.000207506,81.6,35,2022-02-14 0:00,
TE 4976,90465,27.6kV,225,42,16,5.92852E-06,0,0.000207436,24.6825,35,2022-01-15 0:00,
TE 8415,90472,27.6kV,300,9,1,5.92621E-06,0,0.000207355,87.72,35,2022-01-29 0:00,
T 8087,91358,27.6kV,75,33,10,5.92533E-06,0,0.000207324,38.25,35,2021-08-26 0:00,
T 9030,91360,27.6kV,50,36,9,5.92041E-06,0,0.000207152,22,35,2021-07-06 0:00,
T 8893,91360,27.6kV,50,31,9,5.91708E-06,0,0.000207036,24.5,35,2021-07-06 0:00,
T 9127,91363,27.6kV,50,11,7,5.91609E-06,0,0.000207001,32.14,35,2022-03-28 0:00,
T 7465,91534,8.32kV,10,18,1,5.91488E-06,0,0.000206959,3.57,35,2022-03-13 0:00,
T 8584,91365,27.6kV,75,11,16,5.91218E-06,0,0.000206864,34.4625,35,2022-01-27 0:00,
TE 3538,90615,27.6kV,167,46,15,5.9097E-06,0,0.000206778,67.0839,35,2022-01-15 0:00,
T 10394,91350,27.6kV,25,21,2,5.90768E-06,0,0.000206707,11.8,35,2022-03-13 0:00,
TE 3509,90608,27.6kV,100,8,15,5.90618E-06,0,0.000206654,63.82,35,2022-01-29 0:00,
TE 4743,90608,27.6kV,100,5,14,5.90245E-06,0,0.000206524,46,35,2021-08-29 0:00,
TE 3118,90610,27.6kV,100,36,15,5.90244E-06,0,0.000206524,45.61,35,2022-01-15 0:00,
T 11373,91370,27.6kV,300,8,3,5.90213E-06,0,0.000206512,129,35,2021-08-03 0:00,
TE 3919,90617,27.6kV,167,6,15,5.90118E-06,0,0.000206479,81.0618,35,2022-01-15 0:00,
T 9761,91345,27.6kV,30,25,1,5.90092E-06,0,0.00020647,8.16,35,2022-03-17 0:00,
T 10887,91345,27.6kV,10,13,1,5.90024E-06,0,0.000206446,1.4,35,2021-05-01 0:00,
T 9716,91425,27.6kV,501,21,4,5.89808E-06,0,0.000206371,145.29,35,2021-06-29 0:00,
T 10363,91345,27.6kV,10,11,2,5.89587E-06,0,0.000206293,2.55,35,2022-02-25 0:00,
TE 4010,90465,27.6kV,225,11,2,5.89433E-06,0,0.00020624,20.25,35,2021-06-29 0:00,
TE 3436,90608,27.6kV,100,9,15,5.8929E-06,0,0.00020619,47,35,2021-07-06 0:00,
T 10329,91410,27.6kV,150,14,1,5.88933E-06,0,0.000206065,91.74,35,2022-01-14 0:00,
T 3127,91070,4.16kV,25,61,7,5.88779E-06,0,0.000206011,12.5,35,2021-07-04 0:00,
T 9132,91370,27.6kV,100,29,24,5.88775E-06,0,0.000206009,55,35,2021-09-12 0:00,
T 5165,91080,4.16kV,50,1,10,5.88356E-06,0,0.000205863,19,35,2021-07-05 0:00,
TE 9222,90608,27.6kV,100,3,17,5.8834E-06,0,0.000205857,40,35,2021-07-06 0:00,
T 11066,91350,27.6kV,75,11,1,5.88211E-06,0,0.000205812,37.5,35,2021-06-29 0:00,
T 11750,91360,27.6kV,50,10,11,5.88127E-06,0,0.000205783,29.65,35,2022-01-15 0:00,
T 9541,91345,27.6kV,10,28,1,5.88026E-06,0,0.000205747,3.2,35,2021-05-20 0:00,
T 10940,91420,27.6kV,300,13,5,5.87526E-06,0,0.000205572,144,35,2021-06-09 0:00,
TE 4059,90615,27.6kV,167,35,14,5.87111E-06,0,0.000205427,76.5862,35,2022-01-15 0:00,
T 11973,91420,27.6kV,300,3,2,5.87053E-06,0,0.000205407,159.42,35,2022-01-28 0:00,
T 5287,91070,4.16kV,25,70,3,5.8608E-06,0,0.000205067,10,35,2021-06-21 0:00,
T 10358,91345,27.6kV,10,21,1,5.85903E-06,0,0.000205005,3.54,35,2022-01-19 0:00,
T 8574,91425,27.6kV,501,39,4,5.85879E-06,0,0.000204996,170.34,35,2021-08-26 0:00,
TE 3140,90615,27.6kV,167,44,13,5.85487E-06,0,0.000204859,43.42,35,2021-07-05 0:00,
TE 3084,90610,27.6kV,100,44,15,5.85387E-06,0,0.000204824,52,35,2021-08-29 0:00,
T 10406,91345,27.6kV,10,21,1,5.85249E-06,0,0.000204776,1.9,35,2021-08-23 0:00,
T 7487,91534,8.32kV,10,32,1,5.85171E-06,0,0.000204749,4.89,35,2022-02-03 0:00,
TE 3516,90615,27.6kV,167,42,16,5.85085E-06,0,0.000204718,40.7647,35,2022-01-15 0:00,
T 11865,91350,27.6kV,75,3,1,5.8495E-06,0,0.000204671,15.75,35,2021-05-14 0:00,
T 10257,91360,27.6kV,50,22,9,5.84903E-06,0,0.000204655,23.5,35,2021-10-03 0:00,
TE 724,90448,27.6kV,75,57,1,5.84827E-06,0,0.000204628,44.25,35,2021-08-29 0:00,
T 8441,91356,27.6kV,10,20,1,5.84319E-06,0,0.00020445,1,35,2021-06-13 0:00,
T 10953,91345,27.6kV,10,23,1,5.83977E-06,0,0.000204331,0.51,35,2021-11-01 0:00,
T 9403,91370,27.6kV,300,37,3,5.83945E-06,0,0.00020432,90,35,2021-06-28 0:00,
TE 2537,90615,27.6kV,167,46,15,5.83689E-06,0,0.00020423,70.7245,35,2022-01-15 0:00,
T 8492,91420,27.6kV,300,42,1,5.83684E-06,0,0.000204228,141.42,35,2022-04-29 0:00,
T 10882,91350,27.6kV,25,17,3,5.83422E-06,0,0.000204136,17.46,35,2022-03-28 0:00,
TE 5006,90617,27.6kV,167,17,15,5.83287E-06,0,0.000204089,63.1093,35,2022-01-23 0:00,
T 11880,91360,27.6kV,150,3,1,5.83035E-06,0,0.000204001,61.5,35,2021-08-25 0:00,
T 9299,91365,27.6kV,75,29,17,5.82787E-06,0,0.000203914,39.72,35,2022-02-03 0:00,
TE 3565,90615,27.6kV,167,39,17,5.8246E-06,0,0.0002038,41.75,35,2021-07-25 0:00,
TE 5453,90615,27.6kV,167,32,16,5.8238E-06,0,0.000203772,43.42,35,2021-06-27 0:00,
TE 5451,90615,27.6kV,167,34,16,5.82168E-06,0,0.000203698,43.42,35,2021-07-05 0:00,
T 7349,91534,8.32kV,10,42,1,5.81805E-06,0,0.000203571,0.73,35,2021-12-05 0:00,
T 10696,91345,27.6kV,10,17,1,5.81625E-06,0,0.000203508,0.33,35,2021-10-08 0:00,
TE 4652,90615,27.6kV,167,34,17,5.81469E-06,0,0.000203453,83.0658,35,2022-01-29 0:00,
T 8723,91356,27.6kV,10,42,1,5.81288E-06,0,0.00020339,1.01,35,2022-01-29 0:00,
T 4841,91170,4.16kV,150,21,1,5.81153E-06,0,0.000203342,80.52,35,2022-01-10 0:00,
TE 2777,90615,27.6kV,167,45,12,5.8114E-06,0,0.000203338,51.6531,35,2022-01-15 0:00,
TE 4009,90615,27.6kV,167,37,16,5.80901E-06,0,0.000203255,38.41,35,2021-08-22 0:00,
T 8860,91360,27.6kV,50,31,9,5.80697E-06,0,0.000203183,22.5,35,2021-08-20 0:00,
T 10133,91415,27.6kV,225,17,1,5.80497E-06,0,0.000203113,108.27,35,2022-01-28 0:00,
T 8296,91365,27.6kV,225,10,4,5.80428E-06,0,0.000203089,76.5,35,2021-06-28 0:00,
T 5785,91080,4.16kV,50,11,2,5.80391E-06,0,0.000203076,19,35,2021-08-20 0:00,
T 10413,91410,27.6kV,150,22,1,5.80182E-06,0,0.000203003,171,35,2021-07-13 0:00,
TE 3812,90608,27.6kV,100,7,15,5.80157E-06,0,0.000202994,68.8,35,2022-01-15 0:00,
T 10474,91360,27.6kV,150,11,1,5.80083E-06,0,0.000202968,48,35,2021-06-28 0:00,
TE 4002,90472,27.6kV,300,43,7,5.7985E-06,0,0.000202887,27,35,2021-06-07 0:00,
T 7282,91537,8.32kV,15,57,2,5.79641E-06,0,0.000202814,12.7095,35,2022-01-16 0:00,
TE 2980,90608,27.6kV,100,9,16,5.79319E-06,0,0.000202701,61.84,35,2022-01-30 0:00,
T 11591,91470,27.6kV,100,6,16,5.79265E-06,0,0.000202682,43,35,2021-08-13 0:00,
T 8119,91358,27.6kV,25,19,3,5.79154E-06,0,0.000202643,11.75,35,2021-07-25 0:00,
TE 4440,90608,27.6kV,100,5,16,5.78523E-06,0,0.000202422,41,35,2021-08-29 0:00,
T 10945,91345,27.6kV,10,12,1,5.78453E-06,0,0.000202398,0.35,35,2022-01-28 0:00,
T 10362,91345,27.6kV,10,9,1,5.78343E-06,0,0.000202359,2.32,35,2022-01-29 0:00,
TE 4865,90713,27.6kV,150,2,3,5.78299E-06,0,0.000202344,67.5,35,2021-06-10 0:00,
TE 3856,90610,27.6kV,100,36,13,5.7774E-06,0,0.000202149,41,35,2021-06-29 0:00,
T 7818,91534,8.32kV,10,22,1,5.77338E-06,0,0.000202008,0.01,35,2021-10-08 0:00,
T 7745,91534,8.32kV,10,53,1,5.77334E-06,0,0.000202006,0,35,2021-05-01 0:00,
TE 2833,90617,27.6kV,167,22,14,5.77309E-06,0,0.000201997,52.7553,35,2022-03-13 0:00,
TE 2197,90608,27.6kV,100,2,13,5.7709E-06,0,0.000201921,45.62,35,2022-01-29 0:00,
TE 3563,90086,27.6kV,100,1,12,5.76551E-06,0,0.000201732,69.08,35,2022-01-22 0:00,
T 10424,91345,27.6kV,10,20,1,5.76455E-06,0,0.000201699,0.23,35,2021-10-17 0:00,
T 10804,91345,27.6kV,10,15,1,5.76427E-06,0,0.000201689,0.6,35,2021-09-13 0:00,
T 9820,91420,27.6kV,300,1,1,5.76077E-06,0,0.000201566,126,35,2021-07-14 0:00,
T 9790,91345,27.6kV,30,27,1,5.76039E-06,0,0.000201553,5.817,35,2022-03-05 0:00,
T 11211,91345,27.6kV,10,10,1,5.76E-06,0,0.000201539,2.09,35,2022-01-05 0:00,
TE 1308,90172,4.16kV,225,9,2,5.7595E-06,0,0.000201522,55.305,35,2021-12-09 0:00,
T 8256,91350,27.6kV,75,10,1,5.75925E-06,0,0.000201513,36,35,2021-07-06 0:00,
TE 3117,90610,27.6kV,100,36,16,5.75889E-06,0,0.000201501,43,35,2021-08-29 0:00,
TE 9300,90608,27.6kV,100,2,22,5.7587E-06,0,0.000201494,38,35,2021-06-28 0:00,
T 10458,91345,27.6kV,10,20,1,5.75336E-06,0,0.000201307,0.25,35,2021-10-08 0:00,
TE 2452,90610,27.6kV,100,46,15,5.75001E-06,0,0.00020119,50,35,2021-08-29 0:00,
TE 2667,90610,27.6kV,100,2,13,5.74862E-06,0,0.000201141,59.75,35,2022-01-15 0:00,
T 11021,91345,27.6kV,10,2,1,5.74788E-06,0,0.000201116,0.32,35,2022-01-08 0:00,
T 9951,91345,27.6kV,10,24,1,5.74744E-06,0,0.0002011,0.41,35,2022-02-22 0:00,
T 10276,91345,27.6kV,10,2,2,5.74732E-06,0,0.000201096,0.4,35,2021-08-03 0:00,
T 11436,91360,27.6kV,150,8,1,5.74658E-06,0,0.00020107,49.5,35,2021-06-29 0:00,
TE 3901,90610,27.6kV,100,37,13,5.74438E-06,0,0.000200993,68.21,35,2022-01-16 0:00,
TE 4304,90615,27.6kV,167,35,14,5.74188E-06,0,0.000200905,68.7539,35,2022-03-13 0:00,
T 10983,91410,27.6kV,150,10,4,5.74068E-06,0,0.000200864,78,35,2021-07-14 0:00,
T 11055,91345,27.6kV,10,12,1,5.73968E-06,0,0.000200828,3.1,35,2021-05-10 0:00,
T 9707,91345,27.6kV,10,27,1,5.73933E-06,0,0.000200816,0.25,35,2022-01-15 0:00,
TE 8796,90608,27.6kV,100,6,15,5.73864E-06,0,0.000200792,40,35,2021-08-29 0:00,
T 10539,91360,27.6kV,50,19,2,5.7363E-06,0,0.00020071,15.5,35,2021-08-09 0:00,
TE 4046,90615,27.6kV,167,46,17,5.73589E-06,0,0.000200696,40.08,35,2021-07-06 0:00,
T 8319,91345,27.6kV,10,9,1,5.73496E-06,0,0.000200664,0.23,35,2021-10-08 0:00,
TE 4025,90615,27.6kV,167,11,17,5.73424E-06,0,0.000200638,43.1862,35,2022-01-22 0:00,
T 10594,91345,27.6kV,20,18,1,5.73309E-06,0,0.000200598,0.8,35,2022-01-18 0:00,
TE 1004,90608,27.6kV,100,4,18,5.72537E-06,0,0.000200328,37.15,35,2021-12-31 0:00,
T 10452,91345,27.6kV,10,20,1,5.72498E-06,0,0.000200314,0.14,35,2021-12-05 0:00,
TE 477,90615,27.6kV,167,30,7,5.72447E-06,0,0.000200296,33.4,35,2021-06-30 0:00,
T 10007,91345,27.6kV,10,30,1,5.72376E-06,0,0.000200271,0.6,35,2021-09-21 0:00,
T 10697,91345,27.6kV,10,17,1,5.72342E-06,0,0.00020026,0.1,35,2021-05-01 0:00,
T 10191,91345,27.6kV,10,23,1,5.72237E-06,0,0.000200223,0.1,35,2021-05-01 0:00,
T 10553,91345,27.6kV,10,20,1,5.72186E-06,0,0.000200205,0.49,35,2022-01-29 0:00,
T 10883,91345,27.6kV,10,13,1,5.72106E-06,0,0.000200177,0.1,35,2021-05-01 0:00,
T 11009,91345,27.6kV,10,13,1,5.72028E-06,0,0.00020015,0.88,35,2021-11-19 0:00,
T 10416,91345,27.6kV,10,21,1,5.71845E-06,0,0.000200086,0.65,35,2022-01-02 0:00,
T 9188,91345,27.6kV,30,11,1,5.7184E-06,0,0.000200084,1.902,35,2022-01-31 0:00,
T 8089,91345,27.6kV,10,14,1,5.71793E-06,0,0.000200068,0.154,35,2022-01-26 0:00,
T 9364,91345,27.6kV,10,11,1,5.71782E-06,0,0.000200064,0.152,35,2022-01-29 0:00,
T 9226,91360,27.6kV,50,29,10,5.71585E-06,0,0.000199995,25.5,35,2021-07-05 0:00,
T 10127,91365,27.6kV,75,23,1,5.71489E-06,0,0.000199961,22.5,35,2021-08-26 0:00,
TE 3278,90610,27.6kV,100,11,15,5.71285E-06,0,0.00019989,39,35,2021-07-05 0:00,
T 10665,91375,27.6kV,167,17,50,5.71159E-06,0,0.000199846,98.53,35,2021-07-06 0:00,
TE 4061,90615,27.6kV,167,35,13,5.71155E-06,0,0.000199844,67.1841,35,2022-01-11 0:00,
TE 2811,90615,27.6kV,167,45,11,5.70973E-06,0,0.00019978,41.75,35,2021-07-04 0:00,
TE 3431,90610,27.6kV,100,42,15,5.7069E-06,0,0.000199682,49,35,2021-08-29 0:00,
T 9429,91360,27.6kV,50,28,9,5.70536E-06,0,0.000199628,25.5,35,2021-07-19 0:00,
T 5919,91170,4.16kV,150,23,2,5.70477E-06,0,0.000199607,48,35,2021-06-06 0:00,
TE 5163,90472,27.6kV,300,4,1,5.70131E-06,0,0.000199486,24.69,35,2021-11-26 0:00,
T 8476,91420,27.6kV,300,36,20,5.70026E-06,0,0.000199449,156,35,2021-06-29 0:00,
TE 2832,90608,27.6kV,100,9,16,5.69847E-06,0,0.000199387,65.14,35,2022-01-28 0:00,
TE 3539,90615,27.6kV,167,42,15,5.69371E-06,0,0.00019922,59.1848,35,2022-01-15 0:00,
TE 3276,90615,27.6kV,167,11,13,5.68481E-06,0,0.000198909,38.41,35,2021-08-29 0:00,
TE 951,90472,27.6kV,300,7,1,5.68171E-06,0,0.0001988,3,35,2021-05-01 0:00,
TE 3164,90610,27.6kV,100,45,15,5.68112E-06,0,0.000198779,42,35,2021-08-29 0:00,
TE 3985,90615,27.6kV,167,36,17,5.67797E-06,0,0.000198669,61.3558,35,2022-01-22 0:00,
TE 5205,90472,27.6kV,300,31,1,5.6773E-06,0,0.000198646,0.57,35,2021-10-22 0:00,
TE 3136,90615,27.6kV,167,44,14,5.67678E-06,0,0.000198628,77.3377,35,2022-02-05 0:00,
TE 4343,90615,27.6kV,167,35,10,5.67466E-06,0,0.000198554,51.0018,35,2022-01-10 0:00,
T 8316,91360,27.6kV,150,27,2,5.66979E-06,0,0.000198383,52.5,35,2021-08-25 0:00,
TE 3513,90615,27.6kV,167,45,15,5.66394E-06,0,0.000198178,38.41,35,2021-05-20 0:00,
TE 4097,90608,27.6kV,100,6,15,5.66333E-06,0,0.000198157,48.71,35,2022-01-30 0:00,
TE 3517,90615,27.6kV,167,42,15,5.6601E-06,0,0.000198044,41.8335,35,2022-01-15 0:00,
TE 3564,90615,27.6kV,167,39,18,5.65989E-06,0,0.000198037,40.08,35,2021-08-29 0:00,
TE 4993,90615,27.6kV,167,32,13,5.65454E-06,0,0.000197849,71.5428,35,2022-01-17 0:00,
TE 9216,90608,27.6kV,100,4,21,5.65259E-06,0,0.000197781,38,35,2021-08-25 0:00,
TE 2969,90610,27.6kV,100,44,15,5.65156E-06,0,0.000197745,43,35,2021-07-05 0:00,
TE 3535,90615,27.6kV,167,42,15,5.65014E-06,0,0.000197696,36.74,35,2021-08-29 0:00,
T 9482,91410,27.6kV,150,4,1,5.64897E-06,0,0.000197655,79.83,35,2021-12-22 0:00,
TE 1961,90570,27.6kV,100,48,13,5.64891E-06,0,0.000197653,39,35,2021-07-15 0:00,
TE 4339,90615,27.6kV,167,35,13,5.64661E-06,0,0.000197572,65.6644,35,2022-02-06 0:00,
TE 2203,90608,27.6kV,100,19,15,5.64569E-06,0,0.00019754,63.73,35,2022-01-29 0:00,
T 10057,91350,27.6kV,75,18,1,5.64508E-06,0,0.000197519,29.04,35,2022-02-03 0:00,
T 11698,91440,27.6kV,75,6,16,5.64024E-06,0,0.000197349,36.6225,35,2022-01-11 0:00,
T 11702,91468,27.6kV,150,6,19,5.63957E-06,0,0.000197326,61.5,35,2021-06-29 0:00,
T 8129,91350,27.6kV,25,12,2,5.63709E-06,0,0.000197239,16,35,2021-08-23 0:00,
TE 4990,90610,27.6kV,100,32,12,5.63517E-06,0,0.000197172,62.06,35,2022-01-15 0:00,
TE 3857,90610,27.6kV,100,36,13,5.63385E-06,0,0.000197126,43,35,2021-08-29 0:00,
TE 4007,90610,27.6kV,100,36,14,5.6276E-06,0,0.000196907,36,35,2021-06-13 0:00,
T 7723,91358,8.32kV,25,41,3,5.62739E-06,0,0.0001969,14.75,35,2021-05-11 0:00,
TE 3359,90470,27.6kV,300,43,9,5.62663E-06,0,0.000196873,123,35,2021-08-02 0:00,
T 8643,91410,27.6kV,150,42,9,5.62619E-06,0,0.000196858,70.155,35,2022-01-24 0:00,
T 10829,91350,27.6kV,75,18,1,5.62424E-06,0,0.000196789,31.5225,35,2022-02-12 0:00,
TE 4069,90615,27.6kV,167,35,15,5.62255E-06,0,0.00019673,30.06,35,2021-08-18 0:00,
T 8738,91350,27.6kV,25,7,1,5.62233E-06,0,0.000196722,13,35,2021-08-22 0:00,
T 8026,91350,27.6kV,75,43,1,5.62185E-06,0,0.000196706,30,35,2021-06-29 0:00,
TE 5424,90615,27.6kV,167,32,16,5.61955E-06,0,0.000196625,38.41,35,2021-06-07 0:00,
T 8631,91360,27.6kV,150,34,1,5.61739E-06,0,0.00019655,48.24,35,2022-02-20 0:00,
TE 4344,90615,27.6kV,167,35,10,5.61629E-06,0,0.000196511,52.2042,35,2022-03-12 0:00,
T 8654,91360,27.6kV,50,30,10,5.61272E-06,0,0.000196386,23,35,2021-08-29 0:00,
TE 5479,90610,27.6kV,100,34,15,5.61234E-06,0,0.000196373,41,35,2021-06-07 0:00,
TE 3521,90615,27.6kV,167,35,16,5.61079E-06,0,0.000196319,35.07,35,2021-07-06 0:00,
T 10200,91410,27.6kV,150,2,1,5.60685E-06,0,0.000196181,135,35,2021-09-04 0:00,
T 8532,91350,27.6kV,25,20,3,5.60619E-06,0,0.000196158,17.49,35,2022-01-29 0:00,
TE 3611,90608,27.6kV,100,6,16,5.60213E-06,0,0.000196016,63.49,35,2022-01-29 0:00,
T 11920,91410,27.6kV,150,5,1,5.59623E-06,0,0.000195809,66,35,2021-07-06 0:00,
T 9259,91350,27.6kV,75,11,2,5.59589E-06,0,0.000195797,28.5,35,2021-07-21 0:00,
TE 5430,90615,27.6kV,167,32,16,5.59514E-06,0,0.000195771,40.08,35,2021-06-20 0:00,
T 9053,91365,27.6kV,75,35,11,5.58097E-06,0,0.000195275,37.5,35,2021-08-29 0:00,
T 11134,91415,27.6kV,225,10,2,5.58026E-06,0,0.000195251,84.9825,35,2022-01-21 0:00,
T 9931,91363,27.6kV,150,38,3,5.57664E-06,0,0.000195124,106.515,35,2021-11-30 0:00,
TE 2572,90615,27.6kV,167,46,15,5.57342E-06,0,0.000195011,45.3071,35,2022-02-06 0:00,
T 8830,91365,27.6kV,75,31,15,5.57303E-06,0,0.000194997,35.25,35,2021-08-29 0:00,
TE 2351,90610,27.6kV,100,47,14,5.57053E-06,0,0.00019491,37,35,2021-05-24 0:00,
T 9452,91360,27.6kV,50,9,8,5.56849E-06,0,0.000194839,23,35,2021-06-06 0:00,
TE 3213,90610,27.6kV,100,43,15,5.56815E-06,0,0.000194827,46,35,2021-07-06 0:00,
T 9129,91410,27.6kV,150,34,2,5.5668E-06,0,0.000194779,65.535,35,2021-12-08 0:00,
T 10722,91350,27.6kV,25,17,2,5.56666E-06,0,0.000194775,21.49,35,2022-01-15 0:00,
TE 2626,90615,27.6kV,167,46,15,5.5665E-06,0,0.000194769,46.1755,35,2022-01-16 0:00,
T 8659,91350,27.6kV,25,34,2,5.56594E-06,0,0.00019475,12.25,35,2021-09-27 0:00,
T 8739,91420,27.6kV,300,2,1,5.56501E-06,0,0.000194717,201,35,2021-08-30 0:00,
TE 4044,90615,27.6kV,167,37,15,5.56475E-06,0,0.000194708,30.06,35,2021-06-09 0:00,
T 7139,91536,8.32kV,25,43,4,5.56241E-06,0,0.000194626,15.73,35,2021-12-14 0:00,
TE 4080,90615,27.6kV,167,35,14,5.56216E-06,0,0.000194617,33.4,35,2021-06-27 0:00,
TE 3826,90610,27.6kV,100,34,18,5.56045E-06,0,0.000194557,61.92,35,2022-01-29 0:00,
T 3116,91085,4.16kV,75,60,25,5.55974E-06,0,0.000194533,34.5,35,2021-06-10 0:00,
TE 9374,90608,27.6kV,100,2,17,5.55928E-06,0,0.000194516,38,35,2021-08-29 0:00,
TE 3542,90608,27.6kV,100,7,13,5.55665E-06,0,0.000194425,56.74,35,2022-01-30 0:00,
T 8463,91365,27.6kV,225,2,1,5.55372E-06,0,0.000194322,83.25,35,2021-06-29 0:00,
T 10538,91400,27.6kV,75,3,1,5.55035E-06,0,0.000194204,36.75,35,2021-08-05 0:00,
T 9198,91370,27.6kV,100,29,18,5.55022E-06,0,0.000194199,50,35,2021-07-05 0:00,
T 10326,91425,27.6kV,501,36,4,5.54932E-06,0,0.000194168,155.31,35,2021-09-21 0:00,
TE 3801,90615,27.6kV,167,37,12,5.54847E-06,0,0.000194138,31.73,35,2021-06-19 0:00,
TE 9103,90608,27.6kV,100,4,20,5.54727E-06,0,0.000194096,49,35,2021-07-25 0:00,
T 10709,91360,27.6kV,50,1,2,5.54189E-06,0,0.000193908,16.42,35,2021-11-20 0:00,
TE 5431,90615,27.6kV,167,35,16,5.54049E-06,0,0.000193859,36.74,35,2021-06-06 0:00,
TE 5399,90615,27.6kV,167,32,30,5.53903E-06,0,0.000193808,31.73,35,2021-08-10 0:00,
TE 4682,90615,27.6kV,167,34,13,5.53663E-06,0,0.000193724,35.07,35,2021-07-15 0:00,
TE 5397,90615,27.6kV,167,32,30,5.53287E-06,0,0.000193592,26.72,35,2021-07-26 0:00,
T 2291,91070,4.16kV,25,61,5,5.53173E-06,0,0.000193553,14,35,2021-06-13 0:00,
T 7711,91358,8.32kV,25,40,1,5.53046E-06,0,0.000193508,24.16,35,2022-04-05 0:00,
TE 3842,90610,27.6kV,100,34,15,5.53045E-06,0,0.000193508,42,35,2021-08-22 0:00,
TE 3511,90610,27.6kV,100,24,12,5.52989E-06,0,0.000193488,38,35,2021-05-24 0:00,
TE 4879,90610,27.6kV,100,33,16,5.52927E-06,0,0.000193466,41,35,2021-07-05 0:00,
T 5878,91324,4.16kV,25,53,3,5.52176E-06,0,0.000193204,19.1,35,2022-01-22 0:00,
TE 6121,90610,27.6kV,100,35,6,5.519E-06,0,0.000193107,35,35,2021-07-26 0:00,
TE 3663,90608,27.6kV,100,6,9,5.5179E-06,0,0.000193069,51.75,35,2022-01-20 0:00,
TE 5429,90608,27.6kV,100,3,15,5.51676E-06,0,0.000193029,38,35,2021-06-29 0:00,
TE 5365,90448,27.6kV,75,29,1,5.51258E-06,0,0.000192883,41.25,35,2021-08-26 0:00,
TE 6075,90608,27.6kV,100,18,9,5.50925E-06,0,0.000192766,39,35,2021-06-07 0:00,
TE 4236,90610,27.6kV,100,35,14,5.50922E-06,0,0.000192765,64.1,35,2022-01-22 0:00,
TE 4345,90615,27.6kV,167,35,10,5.50878E-06,0,0.00019275,55.778,35,2022-01-22 0:00,
TE 6118,90610,27.6kV,100,35,6,5.50858E-06,0,0.000192743,38,35,2021-08-29 0:00,
TE 2657,90608,27.6kV,100,6,13,5.50246E-06,0,0.000192528,71.11,35,2022-01-30 0:00,
T 10957,91410,27.6kV,150,16,1,5.49812E-06,0,0.000192376,58.785,35,2022-02-25 0:00,
TE 4216,90610,27.6kV,100,35,14,5.49639E-06,0,0.000192316,42.01,35,2022-02-19 0:00,
T 9697,91365,27.6kV,75,35,14,5.49456E-06,0,0.000192252,39.4875,35,2022-01-02 0:00,
TE 3552,90615,27.6kV,167,45,13,5.49079E-06,0,0.00019212,33.4,35,2021-06-06 0:00,
TE 9499,90608,27.6kV,100,2,14,5.48981E-06,0,0.000192086,39,35,2021-08-23 0:00,
TE 1968,90575,27.6kV,167,44,12,5.48969E-06,0,0.000192082,31.73,35,2021-06-26 0:00,
T 4838,91310,4.16kV,45,51,1,5.48718E-06,0,0.000191994,15.3,35,2021-08-22 0:00,
TE 3971,90610,27.6kV,100,36,18,5.4838E-06,0,0.000191875,39,35,2021-06-27 0:00,
TE 8445,90608,27.6kV,100,8,17,5.48341E-06,0,0.000191862,50.67,35,2022-02-06 0:00,
T 9221,91360,27.6kV,100,2,14,5.47918E-06,0,0.000191714,65.38,35,2021-11-12 0:00,
TE 3139,90615,27.6kV,167,44,15,5.47766E-06,0,0.00019166,35.07,35,2021-07-05 0:00,
T 2583,91080,4.16kV,50,61,15,5.47631E-06,0,0.000191613,23.73,35,2021-10-22 0:00,
T 8343,91350,27.6kV,75,7,1,5.47551E-06,0,0.000191585,27,35,2021-07-15 0:00,
TE 2652,90608,27.6kV,100,7,11,5.47281E-06,0,0.000191491,56.04,35,2022-01-11 0:00,
TE 1723,90448,27.6kV,75,11,22,5.47011E-06,0,0.000191396,52.5,35,2021-07-06 0:00,
T 9363,91360,27.6kV,50,11,2,5.46777E-06,0,0.000191314,18,35,2021-10-07 0:00,
TE 3133,90575,27.6kV,167,44,14,5.46626E-06,0,0.000191262,68.136,35,2022-02-14 0:00,
TE 2103,90608,27.6kV,100,10,17,5.46525E-06,0,0.000191226,64.5,35,2022-02-06 0:00,
T 11581,91410,27.6kV,150,7,6,5.46185E-06,0,0.000191108,51,35,2021-06-09 0:00,
T 8388,91360,27.6kV,50,38,10,5.46173E-06,0,0.000191103,24,35,2021-08-29 0:00,
T 8945,91360,27.6kV,50,30,3,5.46142E-06,0,0.000191092,20.49,35,2022-01-29 0:00,
T 10077,91350,27.6kV,25,6,3,5.4611E-06,0,0.000191081,12.88,35,2021-12-13 0:00,
TE 4340,90615,27.6kV,167,25,10,5.46065E-06,0,0.000191065,52.6384,35,2022-02-13 0:00,
TE 3135,90615,27.6kV,167,44,12,5.45964E-06,0,0.00019103,61.3892,35,2022-02-14 0:00,
TE 4991,90610,27.6kV,100,32,12,5.45676E-06,0,0.000190929,55.48,35,2022-01-16 0:00,
TE 4347,90617,27.6kV,167,18,14,5.45645E-06,0,0.000190919,42.5516,35,2022-01-29 0:00,
TE 5175,90610,27.6kV,100,34,15,5.4542E-06,0,0.00019084,38,35,2021-06-05 0:00,
T 9568,91350,27.6kV,75,26,1,5.4523E-06,0,0.000190773,31.5975,35,2022-03-14 0:00,
T 4618,91070,4.16kV,25,11,2,5.45228E-06,0,0.000190773,10,35,2021-07-18 0:00,
T 9520,91360,27.6kV,150,27,7,5.45159E-06,0,0.000190748,55.5,35,2021-06-29 0:00,
TE 3617,90610,27.6kV,100,32,12,5.44678E-06,0,0.00019058,66.98,35,2022-01-16 0:00,
T 9788,91350,27.6kV,75,25,1,5.4465E-06,0,0.00019057,34.8825,35,2021-10-29 0:00,
T 9450,91425,27.6kV,501,4,1,5.44606E-06,0,0.000190555,260.52,35,2021-05-28 0:00,
TE 4119,90615,27.6kV,167,33,14,5.44341E-06,0,0.000190462,45.6912,35,2022-01-30 0:00,
TE 4081,90615,27.6kV,167,35,14,5.44113E-06,0,0.000190383,33.4,35,2021-06-05 0:00,
T 11901,91360,27.6kV,50,3,8,5.44107E-06,0,0.00019038,21.805,35,2022-04-17 0:00,
TE 4043,90615,27.6kV,167,36,15,5.44062E-06,0,0.000190365,30.06,35,2021-08-29 0:00,
T 8571,91375,27.6kV,167,27,95,5.4403E-06,0,0.000190353,86.84,35,2021-08-29 0:00,
T 11796,91365,27.6kV,75,5,28,5.4379E-06,0,0.000190269,41.7675,35,2022-01-29 0:00,
TE 4342,90615,27.6kV,167,36,11,5.43659E-06,0,0.000190224,54.9931,35,2022-01-24 0:00,
T 5794,91070,4.16kV,75,18,1,5.43647E-06,0,0.000190219,35.25,35,2021-08-23 0:00,
T 10422,91410,27.6kV,150,21,3,5.4352E-06,0,0.000190175,48.285,35,2022-02-14 0:00,
TE 3176,90610,27.6kV,100,42,16,5.43456E-06,0,0.000190153,38,35,2021-06-28 0:00,
TE 3668,90608,27.6kV,100,12,15,5.42957E-06,0,0.000189978,68.33,35,2022-01-29 0:00,
TE 4237,90610,27.6kV,100,35,13,5.4227E-06,0,0.000189738,66.57,35,2022-01-10 0:00,
T 7240,91536,8.32kV,25,23,2,5.41888E-06,0,0.000189604,17,35,2021-08-09 0:00,
TE 8444,90608,27.6kV,100,8,17,5.4152E-06,0,0.000189475,44.16,35,2022-02-04 0:00,
T 10778,91370,27.6kV,100,16,11,5.40921E-06,0,0.000189266,42,35,2021-06-06 0:00,
T 5354,91070,4.16kV,25,19,4,5.40849E-06,0,0.000189241,11.25,35,2021-08-21 0:00,
T 8050,91410,27.6kV,150,33,7,5.40822E-06,0,0.000189231,52.5,35,2021-06-29 0:00,
TE 2970,90608,27.6kV,100,2,14,5.40757E-06,0,0.000189208,40,35,2021-07-05 0:00,
TE 3690,90610,27.6kV,100,12,15,5.40594E-06,0,0.000189151,44,35,2021-08-29 0:00,
TE 3159,90610,27.6kV,100,44,14,5.40591E-06,0,0.00018915,43,35,2021-08-28 0:00,
TE 2538,90610,27.6kV,100,46,13,5.40498E-06,0,0.000189118,63.71,35,2022-01-29 0:00,
T 4276,91170,4.16kV,150,18,11,5.40365E-06,0,0.000189071,51,35,2021-06-11 0:00,
TE 5766,90615,27.6kV,167,32,22,5.39898E-06,0,0.000188908,38.41,35,2021-10-03 0:00,
TE 4093,90615,27.6kV,167,35,14,5.39771E-06,0,0.000188863,26.72,35,2021-07-26 0:00,
TE 2378,90610,27.6kV,100,46,15,5.39386E-06,0,0.000188729,40,35,2021-08-21 0:00,
T 5755,91080,4.16kV,50,38,9,5.39353E-06,0,0.000188717,20,35,2021-08-28 0:00,
TE 3660,90608,27.6kV,100,6,14,5.39336E-06,0,0.000188711,54.6,35,2022-01-16 0:00,
TE 2810,90615,27.6kV,167,45,12,5.39302E-06,0,0.000188699,36.74,35,2021-08-21 0:00,
TE 3554,90575,27.6kV,167,45,14,5.39261E-06,0,0.000188685,43.4033,35,2022-01-30 0:00,
TE 3955,90608,27.6kV,100,5,14,5.38247E-06,0,0.00018833,59.49,35,2022-02-19 0:00,
T 9488,91360,27.6kV,50,28,8,5.38106E-06,0,0.000188281,24,35,2021-06-28 0:00,
TE 1413,90452,27.6kV,112,20,1,5.38025E-06,0,0.000188252,67.2,35,2021-07-06 0:00,
TE 5507,90610,27.6kV,100,34,13,5.37873E-06,0,0.000188199,39,35,2021-08-29 0:00,
T 10448,91350,27.6kV,25,3,1,5.37654E-06,0,0.000188122,16.32,35,2022-02-24 0:00,
TE 4217,90610,27.6kV,100,35,13,5.37653E-06,0,0.000188122,35,35,2021-08-24 0:00,
T 9824,91425,27.6kV,501,10,1,5.37362E-06,0,0.00018802,221.5422,35,2022-01-05 0:00,
TE 8850,90608,27.6kV,100,6,15,5.36944E-06,0,0.000187874,38,35,2021-08-26 0:00,
T 8181,91350,27.6kV,75,17,1,5.36862E-06,0,0.000187845,57.36,35,2022-01-31 0:00,
T 8587,91360,27.6kV,50,35,5,5.36719E-06,0,0.000187795,33.88,35,2021-11-22 0:00,
TE 2835,90610,27.6kV,100,45,14,5.3671E-06,0,0.000187792,39,35,2021-06-27 0:00,
TE 2656,90608,27.6kV,100,7,9,5.36314E-06,0,0.000187654,53.56,35,2022-01-10 0:00,
TE 2486,90615,27.6kV,167,46,14,5.36051E-06,0,0.000187561,35.1869,35,2022-01-30 0:00,
TE 3929,90610,27.6kV,100,36,15,5.35944E-06,0,0.000187524,37,35,2021-06-06 0:00,
TE 3986,90615,27.6kV,167,37,15,5.35492E-06,0,0.000187366,47.8789,35,2022-01-29 0:00,
T 11887,91350,27.6kV,75,4,6,5.35188E-06,0,0.000187259,23.25,35,2021-08-19 0:00,
T 8708,91360,27.6kV,50,33,7,5.34739E-06,0,0.000187103,20.43,35,2022-01-29 0:00,
T 5005,91070,4.16kV,75,47,1,5.34282E-06,0,0.000186943,43.5225,35,2021-12-14 0:00,
T 2,91080,4.16kV,50,11,5,5.33473E-06,0,0.000186659,20.5,35,2021-08-24 0:00,
TE 5435,90615,27.6kV,167,35,16,5.3322E-06,0,0.000186571,30.06,35,2021-06-05 0:00,
T 8533,91425,27.6kV,501,36,27,5.32304E-06,0,0.00018625,180.36,35,2021-08-25 0:00,
T 11913,91410,27.6kV,150,3,1,5.31728E-06,0,0.000186049,46.8,35,2022-01-22 0:00,
TE 2739,90615,27.6kV,167,45,13,5.31641E-06,0,0.000186018,26.72,35,2021-06-28 0:00,
T 11164,91400,27.6kV,75,10,4,5.30945E-06,0,0.000185775,39,35,2021-06-11 0:00,
TE 3122,90610,27.6kV,100,36,15,5.30919E-06,0,0.000185766,40,35,2021-06-28 0:00,
T 10231,91350,27.6kV,75,22,1,5.30878E-06,0,0.000185751,27.36,35,2021-12-22 0:00,
TE 6072,90608,27.6kV,100,22,7,5.30455E-06,0,0.000185604,36,35,2021-08-26 0:00,
T 8581,91410,27.6kV,150,20,1,5.30399E-06,0,0.000185584,61.5,35,2021-08-09 0:00,
TE 8840,90608,27.6kV,100,5,21,5.30139E-06,0,0.000185493,38,35,2021-07-06 0:00,
T 9587,91365,27.6kV,75,30,13,5.30038E-06,0,0.000185458,36.75,35,2021-08-29 0:00,
T 11845,91415,27.6kV,225,3,1,5.30034E-06,0,0.000185456,92.25,35,2021-06-09 0:00,
T 10932,91365,27.6kV,225,16,2,5.29974E-06,0,0.000185435,76.5,35,2021-08-26 0:00,
T 11542,91360,27.6kV,150,7,7,5.29821E-06,0,0.000185382,48.495,35,2022-01-28 0:00,
T 7607,91358,8.32kV,25,34,3,5.29762E-06,0,0.000185361,12.25,35,2021-08-23 0:00,
T 8934,91360,27.6kV,50,30,9,5.29626E-06,0,0.000185314,24.43,35,2021-11-28 0:00,
TE 3821,90610,27.6kV,100,12,14,5.29455E-06,0,0.000185254,67.43,35,2022-01-15 0:00,
TE 2072,90608,27.6kV,100,11,15,5.29418E-06,0,0.000185241,33,35,2021-07-25 0:00,
T 9782,91425,27.6kV,501,25,2,5.29072E-06,0,0.00018512,315.4797,35,2022-02-14 0:00,
TE 4045,90615,27.6kV,167,36,16,5.28944E-06,0,0.000185075,28.39,35,2021-07-06 0:00,
TE 3751,90610,27.6kV,100,38,15,5.28876E-06,0,0.000185051,39,35,2021-07-06 0:00,
TE 9213,90608,27.6kV,100,3,19,5.28381E-06,0,0.000184878,37,35,2021-07-04 0:00,
T 11311,91350,27.6kV,25,9,5,5.28205E-06,0,0.000184816,11.48,35,2022-01-30 0:00,
TE 2991,90615,27.6kV,167,35,10,5.28047E-06,0,0.000184761,30.06,35,2021-08-22 0:00,
TE 4305,90610,27.6kV,100,35,11,5.28005E-06,0,0.000184746,58.17,35,2022-01-22 0:00,
TE 4684,90615,27.6kV,167,34,11,5.27837E-06,0,0.000184687,21.71,35,2021-05-06 0:00,
T 4902,91070,4.16kV,75,20,6,5.27826E-06,0,0.000184684,31.5,35,2021-07-07 0:00,
T 8148,91350,27.6kV,75,44,1,5.2754E-06,0,0.000184584,48,35,2021-07-20 0:00,
T 8874,91365,27.6kV,75,31,14,5.27252E-06,0,0.000184483,35.25,35,2021-07-05 0:00,
TE 2348,90610,27.6kV,100,24,14,5.27142E-06,0,0.000184444,36,35,2021-06-20 0:00,
T 7452,91537,8.32kV,15,57,2,5.26876E-06,0,0.000184351,15.75,35,2021-05-09 0:00,
T 8629,91350,27.6kV,75,36,1,5.26491E-06,0,0.000184216,42.3675,35,2022-02-09 0:00,
T 8884,91360,27.6kV,50,31,9,5.26403E-06,0,0.000184186,21.5,35,2021-08-11 0:00,
TE 2738,90615,27.6kV,167,45,14,5.26367E-06,0,0.000184173,30.06,35,2021-06-06 0:00,
T 11148,91350,27.6kV,75,10,1,5.26331E-06,0,0.00018416,33.63,35,2021-12-03 0:00,
T 10306,91350,27.6kV,25,22,3,5.26002E-06,0,0.000184046,10.98,35,2022-01-05 0:00,
T 4953,91170,4.16kV,150,17,1,5.25986E-06,0,0.00018404,94.68,35,2022-01-29 0:00,
TE 6114,90610,27.6kV,100,36,6,5.2581E-06,0,0.000183978,33,35,2021-07-07 0:00,
TE 3953,90608,27.6kV,100,5,13,5.24808E-06,0,0.000183628,37,35,2021-07-07 0:00,
T 5901,91065,4.16kV,15,57,1,5.24779E-06,0,0.000183618,10.83,35,2022-01-08 0:00,
T 10936,91350,27.6kV,75,16,1,5.24643E-06,0,0.00018357,34.1775,35,2021-12-07 0:00,
TE 9233,90608,27.6kV,100,3,18,5.24381E-06,0,0.000183478,36,35,2021-08-29 0:00,
T 2484,91085,4.16kV,75,42,15,5.24152E-06,0,0.000183398,36.75,35,2021-06-27 0:00,
