transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 7523,91358,8.32kV,25,39,3,5.24037E-06,0,0.000183358,34.5,35,2021-07-13 0:00,
T 10670,91370,27.6kV,100,12,24,5.24027E-06,0,0.000183354,51.29,35,2022-01-15 0:00,
TE 9143,90608,27.6kV,100,5,22,5.2387E-06,0,0.0001833,39,35,2021-06-06 0:00,
TE 6069,90586,27.6kV,100,33,8,5.23384E-06,0,0.000183129,32,35,2021-06-27 0:00,
T 8775,91360,27.6kV,50,32,16,5.23378E-06,0,0.000183127,17.5,35,2021-06-09 0:00,
T 8535,91350,27.6kV,25,13,1,5.2311E-06,0,0.000183034,15.38,35,2022-01-06 0:00,
TE 1868,90608,27.6kV,100,6,16,5.23071E-06,0,0.00018302,43,35,2021-06-27 0:00,
T 11564,91468,27.6kV,50,7,13,5.22955E-06,0,0.000182979,18,35,2021-08-08 0:00,
T 11383,91360,27.6kV,150,6,2,5.22459E-06,0,0.000182806,87,35,2021-08-26 0:00,
T 11812,91425,27.6kV,501,4,6,5.22157E-06,0,0.0001827,201.1014,35,2021-12-21 0:00,
TE 2525,90608,27.6kV,100,15,17,5.21108E-06,0,0.000182333,41,35,2021-08-29 0:00,
T 8314,91360,27.6kV,50,48,4,5.20347E-06,0,0.000182067,20.22,35,2021-11-04 0:00,
T 7119,91536,8.32kV,25,7,1,5.20151E-06,0,0.000181998,12,35,2021-08-19 0:00,
T 8754,91365,27.6kV,75,11,7,5.20143E-06,0,0.000181995,31.5,35,2021-06-29 0:00,
TE 5004,90615,27.6kV,167,32,10,5.19979E-06,0,0.000181938,31.0119,35,2022-03-27 0:00,
TE 2817,90610,27.6kV,100,12,14,5.1975E-06,0,0.000181858,37,35,2021-08-29 0:00,
TE 2323,90610,27.6kV,100,32,14,5.19725E-06,0,0.000181849,40,35,2021-08-22 0:00,
TE 8446,90608,27.6kV,100,8,14,5.19531E-06,0,0.000181781,50.85,35,2022-02-13 0:00,
T 10019,91415,27.6kV,225,11,3,5.19431E-06,0,0.000181746,144,35,2021-08-01 0:00,
T 8686,91425,27.6kV,501,32,16,5.191E-06,0,0.00018163,192.4341,35,2022-03-29 0:00,
TE 3988,90615,27.6kV,167,37,8,5.18998E-06,0,0.000181595,40.6144,35,2022-03-13 0:00,
T 9978,91410,27.6kV,150,35,4,5.18978E-06,0,0.000181588,52.5,35,2021-06-29 0:00,
TE 9498,90608,27.6kV,100,2,12,5.18647E-06,0,0.000181472,37,35,2021-08-22 0:00,
T 11421,91360,27.6kV,50,8,1,5.18543E-06,0,0.000181436,16.8,35,2022-01-18 0:00,
T 11903,91350,27.6kV,75,3,1,5.18055E-06,0,0.000181265,24,35,2021-06-29 0:00,
T 11491,91365,27.6kV,75,7,12,5.17924E-06,0,0.000181219,33.75,35,2021-06-06 0:00,
T 8261,91350,27.6kV,75,48,1,5.17644E-06,0,0.000181121,31.1175,35,2022-02-07 0:00,
TE 2773,90608,27.6kV,100,18,17,5.17531E-06,0,0.000181082,44.79,35,2021-12-12 0:00,
T 10747,91350,27.6kV,25,17,1,5.17449E-06,0,0.000181053,10.59,35,2022-03-11 0:00,
T 8505,91358,27.6kV,25,33,3,5.17343E-06,0,0.000181016,11.5,35,2021-06-29 0:00,
T 9420,91350,27.6kV,25,28,2,5.17144E-06,0,0.000180946,9.61,35,2021-10-09 0:00,
T 7226,91324,8.32kV,25,32,2,5.16807E-06,0,0.000180828,12.5,35,2021-08-24 0:00,
T 8203,91425,27.6kV,501,19,3,5.16653E-06,0,0.000180774,165.33,35,2021-08-18 0:00,
T 8745,91410,27.6kV,150,33,1,5.15532E-06,0,0.000180382,46.5,35,2021-08-12 0:00,
TE 2174,90610,27.6kV,100,46,11,5.15435E-06,0,0.000180348,37,35,2021-06-06 0:00,
TE 3773,90610,27.6kV,100,37,10,5.15431E-06,0,0.000180347,53.85,35,2022-03-13 0:00,
T 9099,91360,27.6kV,50,30,12,5.1532E-06,0,0.000180308,27.5,35,2021-09-27 0:00,
TE 2382,90610,27.6kV,100,47,16,5.1524E-06,0,0.00018028,42.84,35,2022-02-05 0:00,
T 10332,91350,27.6kV,75,21,1,5.15194E-06,0,0.000180264,27,35,2021-08-26 0:00,
T 11195,91425,27.6kV,501,10,1,5.15164E-06,0,0.000180253,155.31,35,2021-07-05 0:00,
TE 8043,90617,27.6kV,167,14,14,5.14577E-06,0,0.000180048,20.7247,35,2022-01-03 0:00,
T 5432,91080,4.16kV,50,36,2,5.14482E-06,0,0.000180015,19,35,2021-07-20 0:00,
T 9826,91410,27.6kV,150,44,5,5.14443E-06,0,0.000180001,52.5,35,2021-06-29 0:00,
T 5788,91310,4.16kV,45,53,1,5.13981E-06,0,0.000179839,7.731,35,2022-02-23 0:00,
T 8270,91350,27.6kV,25,46,1,5.1389E-06,0,0.000179807,8.25,35,2021-06-09 0:00,
TE 2659,90608,27.6kV,100,6,11,5.13717E-06,0,0.000179747,58.77,35,2022-01-15 0:00,
T 4824,91070,4.16kV,25,72,4,5.13413E-06,0,0.000179641,20.03,35,2021-11-14 0:00,
TE 3659,90608,27.6kV,100,6,14,5.13386E-06,0,0.000179631,53.45,35,2022-02-19 0:00,
TE 2973,90610,27.6kV,100,44,14,5.13268E-06,0,0.00017959,41,35,2021-08-29 0:00,
T 8932,91365,27.6kV,75,30,13,5.1281E-06,0,0.00017943,34.05,35,2022-02-02 0:00,
TE 3756,90610,27.6kV,100,38,9,5.12473E-06,0,0.000179312,44.51,35,2022-01-20 0:00,
T 7331,91536,8.32kV,25,10,1,5.12463E-06,0,0.000179308,12.98,35,2022-02-05 0:00,
T 8350,91425,27.6kV,501,38,4,5.12379E-06,0,0.000179279,175.35,35,2021-06-28 0:00,
T 11006,91350,27.6kV,75,12,2,5.12353E-06,0,0.00017927,24,35,2021-06-28 0:00,
TE 4981,90610,27.6kV,100,32,15,5.12283E-06,0,0.000179245,38,35,2021-07-06 0:00,
T 8680,91415,27.6kV,225,33,5,5.11861E-06,0,0.000179098,87.75,35,2021-07-06 0:00,
TE 2535,90610,27.6kV,100,46,12,5.11764E-06,0,0.000179064,58.6,35,2022-01-29 0:00,
T 8308,91425,27.6kV,501,43,26,5.11599E-06,0,0.000179006,160.32,35,2021-08-09 0:00,
TE 4208,90470,27.6kV,300,36,10,5.11566E-06,0,0.000178994,102,35,2021-07-06 0:00,
TE 4013,90610,27.6kV,100,35,15,5.11269E-06,0,0.00017889,41,35,2021-07-05 0:00,
T 7728,91323,8.32kV,15,61,1,5.11084E-06,0,0.000178826,8.1795,35,2021-12-08 0:00,
TE 4567,90610,27.6kV,100,34,11,5.10405E-06,0,0.000178588,54.9,35,2022-01-10 0:00,
T 7277,91358,8.32kV,25,34,2,5.10376E-06,0,0.000178578,14.5,35,2021-06-29 0:00,
T 10785,91400,27.6kV,75,11,1,5.10151E-06,0,0.000178499,48.75,35,2021-07-28 0:00,
T 8935,91360,27.6kV,50,18,8,5.10094E-06,0,0.000178479,23.01,35,2022-02-24 0:00,
TE 2756,90610,27.6kV,100,12,14,5.09818E-06,0,0.000178383,40,35,2021-08-29 0:00,
TE 9367,90608,27.6kV,100,2,18,5.08625E-06,0,0.000177965,36,35,2021-07-06 0:00,
T 8767,91358,27.6kV,25,37,2,5.08461E-06,0,0.000177908,22.6,35,2021-12-06 0:00,
TE 3158,90610,27.6kV,100,44,14,5.08183E-06,0,0.000177811,37,35,2021-08-07 0:00,
T 9756,91360,27.6kV,150,26,2,5.07957E-06,0,0.000177732,51,35,2021-08-09 0:00,
T 8655,91360,27.6kV,50,34,6,5.07353E-06,0,0.00017752,19.5,35,2021-06-20 0:00,
TE 4569,90610,27.6kV,100,34,11,5.07165E-06,0,0.000177455,62.87,35,2022-01-10 0:00,
T 7390,91536,8.32kV,25,57,2,5.06711E-06,0,0.000177296,16.75,35,2021-06-06 0:00,
T 5560,91080,4.16kV,50,34,6,5.06587E-06,0,0.000177252,18,35,2021-06-28 0:00,
T 8785,91425,27.6kV,501,32,7,5.06563E-06,0,0.000177244,160.32,35,2021-08-09 0:00,
T 8184,91350,27.6kV,25,42,4,5.06546E-06,0,0.000177238,10.75,35,2021-05-21 0:00,
T 9910,91360,27.6kV,150,11,3,5.06485E-06,0,0.000177217,67.5,35,2021-07-05 0:00,
T 9091,91350,27.6kV,25,7,1,5.06199E-06,0,0.000177117,28.75,35,2021-06-16 0:00,
TE 2,90610,27.6kV,100,42,12,5.06164E-06,0,0.000177104,34,35,2021-07-05 0:00,
T 7705,91328,8.32kV,75,45,7,5.06119E-06,0,0.000177088,28.5,35,2021-06-28 0:00,
T 9234,91360,27.6kV,50,11,7,5.05683E-06,0,0.000176936,27.73,35,2022-03-26 0:00,
TE 5523,90610,27.6kV,100,29,14,5.05597E-06,0,0.000176906,39,35,2021-08-29 0:00,
T 5307,91080,4.16kV,50,31,4,5.05574E-06,0,0.000176898,17.7,35,2022-01-29 0:00,
T 9944,91425,27.6kV,501,14,6,5.05279E-06,0,0.000176795,165.33,35,2021-08-11 0:00,
TE 4087,90610,27.6kV,100,35,15,5.0509E-06,0,0.000176728,38,35,2021-06-06 0:00,
T 11222,91365,27.6kV,225,6,20,5.05001E-06,0,0.000176697,87.75,35,2021-08-13 0:00,
T 8871,91360,27.6kV,50,31,6,5.04882E-06,0,0.000176656,20,35,2021-08-25 0:00,
T 5136,91080,4.16kV,50,45,7,5.04641E-06,0,0.000176571,22.2,35,2022-01-23 0:00,
T 7231,91358,8.32kV,25,30,2,5.03906E-06,0,0.000176314,14.33,35,2022-04-17 0:00,
T 7695,91357,8.32kV,75,37,2,5.03557E-06,0,0.000176192,46.4175,35,2022-01-27 0:00,
T 8154,91410,27.6kV,150,48,1,5.03197E-06,0,0.000176066,50.64,35,2022-01-25 0:00,
T 7342,91358,8.32kV,25,11,1,5.03046E-06,0,0.000176013,33.38,35,2021-11-26 0:00,
TE 5154,90615,27.6kV,167,32,3,5.02778E-06,0,0.00017592,18.37,35,2021-08-26 0:00,
T 5803,91080,4.16kV,150,20,2,5.02771E-06,0,0.000175917,48,35,2021-08-21 0:00,
T 11051,91420,27.6kV,300,7,1,5.02553E-06,0,0.000175841,167.13,35,2022-02-28 0:00,
T 11898,91360,27.6kV,50,3,5,5.0247E-06,0,0.000175812,18,35,2021-07-06 0:00,
T 8663,91420,27.6kV,300,33,2,5.02061E-06,0,0.000175669,135.06,35,2022-02-15 0:00,
T 11899,91415,27.6kV,225,3,2,5.0157E-06,0,0.000175497,159.21,35,2022-02-16 0:00,
T 11464,91365,27.6kV,75,7,15,5.01547E-06,0,0.000175489,34.2525,35,2022-01-15 0:00,
T 9327,91350,27.6kV,25,29,1,5.01545E-06,0,0.000175488,10.75,35,2021-06-29 0:00,
T 8503,91350,27.6kV,25,22,1,5.01313E-06,0,0.000175407,18,35,2021-06-13 0:00,
T 8366,91375,27.6kV,167,15,39,5.00882E-06,0,0.000175256,76.82,35,2021-08-29 0:00,
T 8437,91350,27.6kV,25,31,1,5.00828E-06,0,0.000175237,11.25,35,2021-08-09 0:00,
T 10938,91350,27.6kV,25,14,6,5.00793E-06,0,0.000175225,7.25,35,2021-08-19 0:00,
TE 2967,90610,27.6kV,100,44,15,5.00726E-06,0,0.000175201,38,35,2021-07-26 0:00,
T 11086,91350,27.6kV,25,10,2,5.00569E-06,0,0.000175147,14.5,35,2021-07-31 0:00,
T 9594,91370,27.6kV,300,27,4,5.00418E-06,0,0.000175094,123,35,2021-06-29 0:00,
T 8410,91425,27.6kV,501,36,1,4.99664E-06,0,0.00017483,180.36,35,2021-08-20 0:00,
TE 6120,90610,27.6kV,100,35,6,4.99575E-06,0,0.000174799,33,35,2021-07-06 0:00,
T 8221,91425,27.6kV,501,25,2,4.99444E-06,0,0.000174753,160.8711,35,2022-03-08 0:00,
TE 3688,90610,27.6kV,100,12,12,4.99271E-06,0,0.000174692,54.9,35,2022-01-08 0:00,
T 8110,91360,27.6kV,150,22,1,4.98114E-06,0,0.000174287,73.5,35,2021-06-29 0:00,
T 11390,91410,27.6kV,150,8,7,4.98003E-06,0,0.000174249,48,35,2021-07-07 0:00,
T 9103,91360,27.6kV,150,31,1,4.97979E-06,0,0.00017424,46.5,35,2021-07-05 0:00,
TE 4303,90610,27.6kV,100,35,12,4.97883E-06,0,0.000174207,63.01,35,2022-01-15 0:00,
T 10423,91425,27.6kV,501,11,4,4.97694E-06,0,0.000174141,135.27,35,2021-06-27 0:00,
TE 2662,90608,27.6kV,100,6,13,4.97102E-06,0,0.000173934,43.42,35,2022-03-27 0:00,
T 10678,91365,27.6kV,75,17,3,4.96671E-06,0,0.000173783,29.1375,35,2022-01-27 0:00,
T 11972,91360,27.6kV,150,2,42,4.96393E-06,0,0.000173686,43.5,35,2021-07-06 0:00,
TE 4453,90470,27.6kV,300,25,1,4.96194E-06,0,0.000173616,84,35,2021-08-26 0:00,
T 8800,91365,27.6kV,75,32,11,4.96159E-06,0,0.000173604,31.5,35,2021-08-24 0:00,
T 8947,91360,27.6kV,50,30,10,4.96033E-06,0,0.000173559,19.32,35,2022-01-15 0:00,
T 8612,91360,27.6kV,150,2,2,4.9529E-06,0,0.0001733,54,35,2021-06-28 0:00,
T 11746,91410,27.6kV,150,7,2,4.95205E-06,0,0.00017327,51,35,2021-06-29 0:00,
TE 9378,90608,27.6kV,100,2,18,4.95146E-06,0,0.000173249,37,35,2021-08-29 0:00,
T 2267,91065,4.16kV,15,66,1,4.95063E-06,0,0.00017322,8.1,35,2021-07-25 0:00,
T 11933,91350,27.6kV,75,3,1,4.94893E-06,0,0.000173161,32.4,35,2022-03-30 0:00,
T 8189,91350,27.6kV,75,21,1,4.94392E-06,0,0.000172985,25.5,35,2021-08-29 0:00,
T 11135,91410,27.6kV,150,10,5,4.9433E-06,0,0.000172964,42,35,2021-08-24 0:00,
TE 3954,90608,27.6kV,100,5,11,4.94163E-06,0,0.000172905,49.67,35,2022-01-29 0:00,
T 8038,91425,27.6kV,501,31,1,4.93962E-06,0,0.000172835,185.37,35,2021-06-07 0:00,
T 10532,91420,27.6kV,300,11,2,4.9298E-06,0,0.000172491,138,35,2021-06-04 0:00,
T 10925,91360,27.6kV,50,15,16,4.9279E-06,0,0.000172425,36.82,35,2022-01-28 0:00,
T 10099,91410,27.6kV,150,34,4,4.92611E-06,0,0.000172362,43.5,35,2021-06-09 0:00,
TE 2488,90608,27.6kV,100,18,19,4.92577E-06,0,0.00017235,49.28,35,2022-01-10 0:00,
T 10878,91350,27.6kV,75,20,1,4.92384E-06,0,0.000172283,22.5,35,2021-06-29 0:00,
T 8707,91358,27.6kV,25,37,1,4.91525E-06,0,0.000171982,10.11,35,2021-12-30 0:00,
TE 5359,90610,27.6kV,100,38,7,4.91392E-06,0,0.000171936,33,35,2021-06-06 0:00,
T 9630,91350,27.6kV,75,45,1,4.91005E-06,0,0.0001718,21.4425,35,2022-01-10 0:00,
TE 3126,90608,27.6kV,100,14,13,4.90562E-06,0,0.000171645,34,35,2021-08-30 0:00,
T 11457,91350,27.6kV,25,7,2,4.90357E-06,0,0.000171574,9.13,35,2021-10-11 0:00,
T 5237,91080,4.16kV,50,38,7,4.90343E-06,0,0.000171569,21.81,35,2022-01-04 0:00,
TE 2627,90608,27.6kV,100,17,14,4.90291E-06,0,0.00017155,51.08,35,2022-01-29 0:00,
TE 4037,90610,27.6kV,100,35,13,4.89855E-06,0,0.000171398,31,35,2021-06-27 0:00,
T 11489,91360,27.6kV,150,5,1,4.89713E-06,0,0.000171348,58.5,35,2021-07-29 0:00,
T 11715,91360,27.6kV,50,5,1,4.8917E-06,0,0.000171158,20.5,35,2021-08-26 0:00,
TE 2672,90608,27.6kV,100,8,12,4.89127E-06,0,0.000171143,58.74,35,2022-01-24 0:00,
T 10616,91360,27.6kV,50,18,8,4.89003E-06,0,0.0001711,19.9,35,2022-02-14 0:00,
T 10827,91350,27.6kV,25,18,1,4.88892E-06,0,0.000171061,10,35,2021-06-06 0:00,
T 9034,91360,27.6kV,50,42,6,4.88756E-06,0,0.000171013,21.5,35,2021-08-20 0:00,
T 8160,91410,27.6kV,150,29,8,4.88707E-06,0,0.000170996,40.89,35,2022-01-21 0:00,
T 11751,91350,27.6kV,75,5,1,4.88418E-06,0,0.000170895,25.5,35,2021-06-29 0:00,
T 8811,91365,27.6kV,75,31,10,4.8817E-06,0,0.000170808,27,35,2021-07-05 0:00,
T 11714,91360,27.6kV,50,5,7,4.87991E-06,0,0.000170746,21,35,2021-07-25 0:00,
TE 9207,90608,27.6kV,100,4,9,4.87963E-06,0,0.000170736,34,35,2021-08-21 0:00,
TE 471,90610,27.6kV,100,30,16,4.87918E-06,0,0.00017072,41.88,35,2022-01-15 0:00,
T 9360,91360,27.6kV,50,28,7,4.87573E-06,0,0.000170599,20,35,2021-06-28 0:00,
T 8582,91425,27.6kV,501,35,1,4.86956E-06,0,0.000170383,190.38,35,2021-07-29 0:00,
T 8228,91350,27.6kV,25,11,4,4.8672E-06,0,0.000170301,11.83,35,2022-03-28 0:00,
TE 4212,90610,27.6kV,100,35,16,4.86719E-06,0,0.000170301,38,35,2021-07-06 0:00,
T 9088,91358,27.6kV,25,11,4,4.86626E-06,0,0.000170268,12.97,35,2022-02-27 0:00,
T 10418,91425,27.6kV,501,11,8,4.86623E-06,0,0.000170267,140.28,35,2021-08-09 0:00,
T 11672,91410,27.6kV,150,6,1,4.86496E-06,0,0.000170223,45.72,35,2022-01-12 0:00,
TE 2734,90608,27.6kV,100,5,8,4.8642E-06,0,0.000170196,32,35,2021-08-22 0:00,
T 8697,91425,27.6kV,501,34,14,4.86247E-06,0,0.000170135,170.34,35,2021-06-29 0:00,
TE 3662,90608,27.6kV,100,6,11,4.86181E-06,0,0.000170112,44.05,35,2022-02-13 0:00,
T 7323,91537,8.32kV,15,50,1,4.86058E-06,0,0.000170069,15.6,35,2022-01-08 0:00,
TE 2556,90610,27.6kV,100,46,16,4.86055E-06,0,0.000170068,35,35,2021-06-09 0:00,
T 8093,91350,27.6kV,25,2,2,4.85906E-06,0,0.000170016,10.75,35,2021-06-08 0:00,
T 87,91180,4.16kV,300,8,6,4.85839E-06,0,0.000169993,129,35,2021-06-29 0:00,
TE 4120,90608,27.6kV,100,14,15,4.85678E-06,0,0.000169936,37.8,35,2022-02-07 0:00,
T 11469,91360,27.6kV,150,7,6,4.85608E-06,0,0.000169912,52.5,35,2021-08-24 0:00,
T 8845,91365,27.6kV,75,44,14,4.85144E-06,0,0.00016975,31.5,35,2021-07-06 0:00,
T 8304,91365,27.6kV,225,43,10,4.84995E-06,0,0.000169697,74.25,35,2021-07-06 0:00,
T 9044,91360,27.6kV,150,41,9,4.84884E-06,0,0.000169658,45,35,2021-08-24 0:00,
TE 2668,90610,27.6kV,100,2,14,4.84007E-06,0,0.000169352,56.44,35,2022-01-29 0:00,
T 10796,91370,27.6kV,100,14,8,4.83926E-06,0,0.000169323,38,35,2021-07-26 0:00,
T 8508,91363,27.6kV,50,11,3,4.83843E-06,0,0.000169294,18,35,2021-06-28 0:00,
T 9023,91360,27.6kV,50,38,5,4.83556E-06,0,0.000169194,12.92,35,2022-03-02 0:00,
T 11603,91350,27.6kV,25,7,1,4.83352E-06,0,0.000169122,9,35,2021-11-13 0:00,
TE 4060,90610,27.6kV,100,35,11,4.82871E-06,0,0.000168954,53.05,35,2022-01-28 0:00,
TE 2206,90608,27.6kV,100,19,13,4.82836E-06,0,0.000168942,68.97,35,2022-01-10 0:00,
T 11805,91350,27.6kV,25,5,1,4.82814E-06,0,0.000168934,8.25,35,2021-05-22 0:00,
TE 2205,90608,27.6kV,100,19,15,4.8261E-06,0,0.000168863,57.56,35,2022-01-10 0:00,
TE 2665,90610,27.6kV,100,2,13,4.82329E-06,0,0.000168764,49.04,35,2022-01-22 0:00,
TE 3699,90608,27.6kV,100,8,10,4.82326E-06,0,0.000168763,56.08,35,2022-01-15 0:00,
TE 9050,90608,27.6kV,100,4,18,4.82249E-06,0,0.000168737,34,35,2021-07-06 0:00,
T 11866,91350,27.6kV,25,4,1,4.81742E-06,0,0.000168559,10.25,35,2021-06-27 0:00,
T 10896,91358,27.6kV,25,11,1,4.81523E-06,0,0.000168482,8,35,2021-06-20 0:00,
T 7457,91536,8.32kV,25,46,1,4.80755E-06,0,0.000168214,15,35,2021-06-05 0:00,
T 10721,91365,27.6kV,75,17,1,4.80668E-06,0,0.000168183,44.4,35,2022-04-04 0:00,
TE 2663,90608,27.6kV,100,6,12,4.80566E-06,0,0.000168148,53.6,35,2022-01-15 0:00,
T 8840,91360,27.6kV,150,30,1,4.80299E-06,0,0.000168054,48,35,2021-06-29 0:00,
T 4438,91110,4.16kV,15,31,2,4.80126E-06,0,0.000167994,10.9005,35,2022-02-14 0:00,
TE 4307,90610,27.6kV,100,35,13,4.80087E-06,0,0.00016798,59.07,35,2022-01-22 0:00,
T 8123,91360,27.6kV,150,44,1,4.80033E-06,0,0.000167961,55.5,35,2021-08-28 0:00,
TE 1654,90806,27.6kV,100,9,13,4.79513E-06,0,0.000167779,53.42,35,2022-01-16 0:00,
T 10331,91415,27.6kV,225,22,1,4.79284E-06,0,0.000167699,72,35,2021-08-29 0:00,
T 10118,91400,27.6kV,75,34,4,4.79124E-06,0,0.000167643,31.5,35,2021-07-06 0:00,
T 8273,91360,27.6kV,150,44,11,4.78736E-06,0,0.000167507,51,35,2021-07-05 0:00,
T 11687,91350,27.6kV,75,6,6,4.78651E-06,0,0.000167478,27,35,2021-09-16 0:00,
TE 8123,90608,27.6kV,100,15,1,4.78405E-06,0,0.000167392,27,35,2021-08-23 0:00,
TE 4240,90610,27.6kV,100,35,8,4.78282E-06,0,0.000167349,34,35,2021-06-06 0:00,
T 8167,91085,27.6kV,75,11,15,4.7827E-06,0,0.000167344,38.25,35,2021-08-29 0:00,
T 8831,91350,27.6kV,25,24,1,4.77992E-06,0,0.000167247,9.75,35,2021-07-04 0:00,
TE 5338,90610,27.6kV,100,34,9,4.77858E-06,0,0.0001672,33,35,2021-08-29 0:00,
TE 3505,90608,27.6kV,100,6,14,4.7775E-06,0,0.000167162,34.58,35,2022-02-03 0:00,
T 8797,91360,27.6kV,50,33,4,4.77718E-06,0,0.000167151,24.16,35,2021-12-23 0:00,
T 10088,91410,27.6kV,150,22,2,4.77691E-06,0,0.000167142,48,35,2021-06-08 0:00,
T 9016,91365,27.6kV,75,37,9,4.77644E-06,0,0.000167125,27.7875,35,2022-01-16 0:00,
T 7099,91544,8.32kV,100,37,15,4.77569E-06,0,0.000167099,48.87,35,2022-01-06 0:00,
T 10970,91425,27.6kV,501,14,10,4.77279E-06,0,0.000166998,170.34,35,2021-08-11 0:00,
T 9917,91350,27.6kV,75,25,1,4.77078E-06,0,0.000166927,27.5175,35,2022-01-31 0:00,
T 8699,91360,27.6kV,150,38,5,4.76872E-06,0,0.000166855,42,35,2021-08-24 0:00,
TE 3724,90610,27.6kV,100,12,10,4.7663E-06,0,0.00016677,59.73,35,2022-01-29 0:00,
T 11224,91370,27.6kV,100,10,19,4.7653E-06,0,0.000166735,32,35,2021-08-09 0:00,
T 9926,91365,27.6kV,225,23,8,4.7613E-06,0,0.000166596,85.725,35,2021-12-09 0:00,
T 8645,91365,27.6kV,225,34,7,4.76023E-06,0,0.000166558,85.5,35,2021-06-11 0:00,
TE 3861,90610,27.6kV,100,11,15,4.75709E-06,0,0.000166448,32,35,2021-06-28 0:00,
T 11513,91350,27.6kV,25,7,3,4.75692E-06,0,0.000166442,16.42,35,2022-03-04 0:00,
T 8836,91360,27.6kV,150,31,3,4.75356E-06,0,0.000166325,54,35,2021-06-29 0:00,
T 10668,91375,27.6kV,167,27,35,4.75061E-06,0,0.000166222,76.82,35,2021-06-28 0:00,
T 7714,91537,8.32kV,15,48,1,4.7495E-06,0,0.000166183,12.1995,35,2022-01-25 0:00,
T 8340,91425,27.6kV,501,41,21,4.74837E-06,0,0.000166143,170.34,35,2021-07-07 0:00,
T 10012,91358,27.6kV,25,35,3,4.74772E-06,0,0.00016612,13.56,35,2022-02-26 0:00,
T 9891,91400,27.6kV,75,42,3,4.73052E-06,0,0.000165519,38.25,35,2021-08-01 0:00,
T 7376,91537,8.32kV,15,55,2,4.72676E-06,0,0.000165387,10.05,35,2021-07-04 0:00,
T 7407,91540,8.32kV,50,33,5,4.72447E-06,0,0.000165307,29.5,35,2021-07-25 0:00,
TE 3772,90608,27.6kV,100,2,9,4.72431E-06,0,0.000165301,52.12,35,2022-01-30 0:00,
T 943,91080,4.16kV,50,10,3,4.72253E-06,0,0.000165239,14,35,2021-06-20 0:00,
T 9943,91358,27.6kV,75,38,2,4.72207E-06,0,0.000165223,24.75,35,2021-07-06 0:00,
T 10260,91350,27.6kV,25,22,4,4.71034E-06,0,0.000164813,9,35,2021-07-06 0:00,
TE 3943,90610,27.6kV,100,11,12,4.70946E-06,0,0.000164782,30,35,2021-08-18 0:00,
TE 2747,90610,27.6kV,100,34,14,4.70682E-06,0,0.000164689,30,35,2021-07-28 0:00,
TE 1827,90608,27.6kV,100,7,12,4.70537E-06,0,0.000164639,41.47,35,2022-01-26 0:00,
T 9256,91420,27.6kV,300,3,2,4.70411E-06,0,0.000164595,105,35,2021-06-29 0:00,
T 11157,91350,27.6kV,75,10,3,4.70005E-06,0,0.000164452,24.375,35,2022-02-14 0:00,
TE 9377,90608,27.6kV,100,3,29,4.69541E-06,0,0.00016429,28.03,35,2022-01-16 0:00,
T 11911,91350,27.6kV,75,3,1,4.69512E-06,0,0.00016428,19.5,35,2021-07-06 0:00,
T 11410,91370,27.6kV,300,8,19,4.69359E-06,0,0.000164226,108,35,2021-07-06 0:00,
T 8076,91425,27.6kV,501,10,13,4.68867E-06,0,0.000164054,185.37,35,2021-06-30 0:00,
TE 2661,90608,27.6kV,100,6,13,4.68825E-06,0,0.00016404,56.59,35,2022-01-26 0:00,
TE 4329,90610,27.6kV,100,6,16,4.68824E-06,0,0.000164039,33,35,2021-07-05 0:00,
TE 6116,90610,27.6kV,100,36,6,4.68821E-06,0,0.000164038,30,35,2021-06-05 0:00,
T 1123,91080,4.16kV,50,49,5,4.68552E-06,0,0.000163944,18,35,2021-08-26 0:00,
T 11276,91350,27.6kV,75,9,3,4.68424E-06,0,0.000163899,16.5,35,2021-06-06 0:00,
T 8695,91420,27.6kV,300,33,8,4.68165E-06,0,0.000163809,108,35,2021-06-09 0:00,
T 7334,91358,8.32kV,25,33,3,4.68142E-06,0,0.0001638,10,35,2021-08-28 0:00,
TE 931,90452,27.6kV,112,10,1,4.68023E-06,0,0.000163759,65.3968,35,2022-01-09 0:00,
T 10542,91365,27.6kV,75,10,3,4.67903E-06,0,0.000163717,25.7325,35,2022-01-29 0:00,
T 4697,91085,4.16kV,225,9,3,4.67831E-06,0,0.000163692,65.25,35,2021-06-19 0:00,
T 7546,91537,8.32kV,15,57,1,4.66916E-06,0,0.000163371,9.75,35,2021-06-10 0:00,
T 5607,91080,4.16kV,150,40,2,4.66686E-06,0,0.000163291,34.5,35,2021-05-17 0:00,
T 10508,91536,27.6kV,25,23,1,4.66616E-06,0,0.000163267,8.25,35,2021-08-21 0:00,
T 5433,91080,4.16kV,150,6,1,4.66446E-06,0,0.000163207,52.5,35,2021-07-31 0:00,
T 10150,91350,27.6kV,25,13,1,4.66207E-06,0,0.000163124,10.6,35,2021-12-16 0:00,
T 7111,91536,8.32kV,25,7,1,4.66142E-06,0,0.000163101,14.25,35,2021-06-04 0:00,
T 9840,91350,27.6kV,25,24,1,4.66076E-06,0,0.000163078,13.6,35,2022-02-08 0:00,
TE 2820,90610,27.6kV,100,12,14,4.65991E-06,0,0.000163048,31,35,2021-06-28 0:00,
T 8072,91358,27.6kV,25,33,1,4.65905E-06,0,0.000163018,8,35,2021-08-22 0:00,
T 10135,91358,27.6kV,25,32,1,4.65622E-06,0,0.000162919,9,35,2021-06-29 0:00,
T 8776,91360,27.6kV,50,32,16,4.65505E-06,0,0.000162878,12.5,35,2021-08-23 0:00,
T 8358,91360,27.6kV,150,41,1,4.6545E-06,0,0.000162859,42,35,2021-08-29 0:00,
T 7829,91540,8.32kV,50,21,4,4.65441E-06,0,0.000162856,25,35,2021-06-06 0:00,
T 9439,91370,27.6kV,300,11,4,4.65367E-06,0,0.000162829,117,35,2021-06-29 0:00,
TE 4363,90470,27.6kV,300,35,53,4.65199E-06,0,0.000162771,113.34,35,2022-01-10 0:00,
T 9886,91360,27.6kV,50,47,5,4.64755E-06,0,0.000162615,25.64,35,2022-02-03 0:00,
TE 2666,90610,27.6kV,100,2,11,4.64727E-06,0,0.000162606,43.16,35,2022-02-13 0:00,
TE 6122,90610,27.6kV,100,35,6,4.64589E-06,0,0.000162558,28,35,2021-08-22 0:00,
T 9865,91350,27.6kV,25,21,2,4.64381E-06,0,0.000162485,8.75,35,2021-08-20 0:00,
T 7317,91358,8.32kV,25,38,2,4.64379E-06,0,0.000162484,11.75,35,2021-08-29 0:00,
T 11937,91360,27.6kV,50,2,3,4.64305E-06,0,0.000162458,15.5,35,2021-05-30 0:00,
T 5574,91070,4.16kV,75,19,1,4.64279E-06,0,0.000162449,37.5,35,2021-07-31 0:00,
TE 4036,90610,27.6kV,100,35,14,4.64054E-06,0,0.00016237,30,35,2021-07-06 0:00,
TE 9080,90608,27.6kV,100,4,27,4.63946E-06,0,0.000162332,47.72,35,2021-11-06 0:00,
T 8721,91360,27.6kV,150,33,2,4.63128E-06,0,0.000162046,51,35,2021-08-27 0:00,
T 10869,91365,27.6kV,75,14,23,4.62994E-06,0,0.000161999,41.9925,35,2022-03-08 0:00,
T 8128,91420,27.6kV,300,44,2,4.62905E-06,0,0.000161968,147,35,2021-08-09 0:00,
T 8035,91420,27.6kV,300,33,26,4.6271E-06,0,0.0001619,105,35,2021-06-29 0:00,
TE 4359,90610,27.6kV,100,35,14,4.62689E-06,0,0.000161893,33,35,2021-06-06 0:00,
T 8169,91425,27.6kV,501,48,8,4.62216E-06,0,0.000161727,105.21,35,2021-06-29 0:00,
T 7677,91358,8.32kV,25,32,2,4.61772E-06,0,0.000161572,14.25,35,2021-07-07 0:00,
T 2483,91085,4.16kV,75,4,14,4.61426E-06,0,0.000161451,34.5,35,2021-07-05 0:00,
T 9025,91358,27.6kV,25,11,1,4.61264E-06,0,0.000161394,10.56,35,2021-12-22 0:00,
T 8186,91365,27.6kV,225,11,58,4.61187E-06,0,0.000161367,106.83,35,2022-02-06 0:00,
T 9161,91350,27.6kV,75,30,3,4.61149E-06,0,0.000161354,17.28,35,2022-04-21 0:00,
T 8635,91350,27.6kV,75,11,4,4.61129E-06,0,0.000161347,19.5,35,2021-06-09 0:00,
T 8687,91410,27.6kV,150,37,2,4.60965E-06,0,0.000161289,48,35,2021-08-26 0:00,
T 9534,91410,27.6kV,150,42,1,4.609E-06,0,0.000161266,318.96,35,2022-03-20 0:00,
T 9462,91425,27.6kV,501,8,6,4.60767E-06,0,0.00016122,150.3,35,2021-07-07 0:00,
T 11139,91400,27.6kV,75,10,1,4.60675E-06,0,0.000161188,27.75,35,2021-08-24 0:00,
T 11590,91360,27.6kV,150,6,1,4.60341E-06,0,0.000161071,36,35,2021-08-24 0:00,
T 9918,91400,27.6kV,75,35,3,4.60297E-06,0,0.000161056,31.5,35,2021-05-31 0:00,
TE 2834,90610,27.6kV,100,45,13,4.60278E-06,0,0.000161049,29,35,2021-08-12 0:00,
T 92,91070,4.16kV,75,6,4,4.60246E-06,0,0.000161038,46.2,35,2022-01-21 0:00,
T 11797,91365,27.6kV,75,5,27,4.59856E-06,0,0.000160901,27.75,35,2021-06-28 0:00,
T 11850,91410,27.6kV,150,4,1,4.5985E-06,0,0.000160899,28.5,35,2021-06-29 0:00,
TE 2304,90420,27.6kV,112,49,5,4.5947E-06,0,0.000160766,40.32,35,2021-08-11 0:00,
T 8804,91375,27.6kV,167,12,45,4.59465E-06,0,0.000160764,83.5,35,2021-08-11 0:00,
T 10041,91350,27.6kV,25,21,1,4.59336E-06,0,0.00016072,15.6,35,2022-01-08 0:00,
TE 4380,90470,27.6kV,300,42,10,4.59272E-06,0,0.000160697,90,35,2021-07-06 0:00,
TE 6273,90086,4.16kV,100,24,7,4.59043E-06,0,0.000160617,30,35,2021-06-27 0:00,
T 10707,91350,27.6kV,50,2,1,4.59014E-06,0,0.000160607,34.35,35,2022-01-30 0:00,
T 8454,91360,27.6kV,150,37,5,4.58883E-06,0,0.000160561,37.5,35,2021-08-21 0:00,
T 4864,91080,4.16kV,150,15,4,4.5871E-06,0,0.0001605,46.5,35,2021-08-24 0:00,
T 10172,91350,27.6kV,75,46,12,4.5837E-06,0,0.000160381,39.5925,35,2022-01-12 0:00,
TE 2533,90610,27.6kV,100,46,12,4.58347E-06,0,0.000160373,31,35,2021-08-29 0:00,
TE 4215,90610,27.6kV,100,35,11,4.58299E-06,0,0.000160357,33.49,35,2022-02-23 0:00,
T 8548,91410,27.6kV,150,7,1,4.57755E-06,0,0.000160166,67.5,35,2021-09-22 0:00,
T 5553,91080,4.16kV,150,34,5,4.57701E-06,0,0.000160147,34.5,35,2021-08-24 0:00,
TE 3506,90610,27.6kV,100,11,14,4.57476E-06,0,0.000160069,37.13,35,2022-01-22 0:00,
TE 9446,90608,27.6kV,100,2,22,4.57334E-06,0,0.000160019,37,35,2021-08-22 0:00,
T 11508,91400,27.6kV,75,2,2,4.57309E-06,0,0.00016001,23.25,35,2021-06-29 0:00,
T 11984,91360,27.6kV,50,2,2,4.57054E-06,0,0.000159921,29.26,35,2022-01-15 0:00,
TE 4564,90608,27.6kV,100,11,11,4.57018E-06,0,0.000159908,57.23,35,2022-03-26 0:00,
TE 5418,90610,27.6kV,100,11,14,4.56913E-06,0,0.000159872,30,35,2021-08-28 0:00,
TE 4005,90610,27.6kV,100,36,10,4.56756E-06,0,0.000159817,28,35,2021-06-06 0:00,
TE 2655,90608,27.6kV,100,7,11,4.5667E-06,0,0.000159786,56.08,35,2022-01-21 0:00,
T 11129,91365,27.6kV,75,10,9,4.56449E-06,0,0.000159709,35.25,35,2021-08-29 0:00,
T 9925,91415,27.6kV,225,17,1,4.56313E-06,0,0.000159662,85.5,35,2021-07-06 0:00,
T 9130,91370,27.6kV,100,29,18,4.55905E-06,0,0.000159519,37,35,2021-07-06 0:00,
TE 1702,90608,27.6kV,100,21,14,4.55554E-06,0,0.000159396,52.4,35,2022-01-30 0:00,
T 451,91070,4.16kV,5,11,1,4.55457E-06,0,0.000159362,1.85,35,2021-06-14 0:00,
T 8735,91425,27.6kV,501,35,5,4.55272E-06,0,0.000159297,165.1797,35,2022-02-14 0:00,
T 10962,91370,27.6kV,100,14,10,4.55116E-06,0,0.000159243,36,35,2021-08-28 0:00,
T 8011,91370,27.6kV,300,11,12,4.54931E-06,0,0.000159178,120,35,2021-08-26 0:00,
T 7729,91358,8.32kV,25,37,1,4.54419E-06,0,0.000158999,22.26,35,2022-01-28 0:00,
T 10950,91350,27.6kV,75,13,3,4.54401E-06,0,0.000158993,19.5,35,2021-05-20 0:00,
T 5662,91080,4.16kV,50,47,1,4.54385E-06,0,0.000158987,16.8,35,2021-12-22 0:00,
T 9123,91360,27.6kV,50,30,6,4.5427E-06,0,0.000158947,26.24,35,2022-02-06 0:00,
T 200,91070,4.16kV,25,11,2,4.54177E-06,0,0.000158914,10,35,2021-07-05 0:00,
T 10101,91400,27.6kV,75,34,5,4.53996E-06,0,0.000158851,33.06,35,2022-01-27 0:00,
T 11663,91350,27.6kV,75,6,6,4.53914E-06,0,0.000158822,26.28,35,2022-01-27 0:00,
T 8852,91358,27.6kV,25,36,1,4.53589E-06,0,0.000158708,10.8,35,2021-11-02 0:00,
T 9919,91410,27.6kV,150,38,8,4.53509E-06,0,0.000158681,37.5,35,2021-08-23 0:00,
TE 4878,90610,27.6kV,100,34,16,4.53496E-06,0,0.000158676,32.36,35,2022-02-26 0:00,
T 8507,91350,27.6kV,25,21,1,4.53485E-06,0,0.000158672,12,35,2021-06-27 0:00,
T 10365,91350,27.6kV,25,21,1,4.5336E-06,0,0.000158628,13.0975,35,2022-01-10 0:00,
TE 2836,90610,27.6kV,100,45,12,4.53326E-06,0,0.000158617,28,35,2021-07-06 0:00,
T 9017,91350,27.6kV,25,11,1,4.53081E-06,0,0.000158531,12.98,35,2022-01-11 0:00,
T 8757,91360,27.6kV,150,33,2,4.52982E-06,0,0.000158496,67.755,35,2022-02-05 0:00,
T 10227,91350,27.6kV,75,11,1,4.52875E-06,0,0.000158459,27.24,35,2022-02-23 0:00,
T 8439,91350,27.6kV,25,43,1,4.52651E-06,0,0.00015838,7.25,35,2021-08-24 0:00,
T 9149,91375,27.6kV,167,32,26,4.52437E-06,0,0.000158305,78.49,35,2021-09-14 0:00,
TE 4067,90610,27.6kV,100,35,12,4.52211E-06,0,0.000158226,25.24,35,2021-11-28 0:00,
T 8618,91425,27.6kV,501,35,1,4.51925E-06,0,0.000158126,155.31,35,2021-07-20 0:00,
TE 2574,90610,27.6kV,100,46,10,4.51811E-06,0,0.000158086,42.7,35,2021-12-27 0:00,
T 10030,91350,27.6kV,25,31,2,4.51624E-06,0,0.000158021,8.52,35,2022-01-02 0:00,
T 11755,91350,27.6kV,75,4,1,4.50936E-06,0,0.00015778,13.5,35,2021-08-25 0:00,
T 8946,91360,27.6kV,50,30,1,4.50602E-06,0,0.000157663,13,35,2021-05-22 0:00,
TE 4018,90610,27.6kV,100,35,10,4.50441E-06,0,0.000157607,28,35,2021-06-28 0:00,
T 11514,91350,27.6kV,75,7,2,4.50011E-06,0,0.000157456,38.2425,35,2022-01-29 0:00,
TE 2629,90610,27.6kV,100,46,13,4.50003E-06,0,0.000157454,32.07,35,2022-01-28 0:00,
T 10454,91410,27.6kV,150,20,2,4.49843E-06,0,0.000157398,81,35,2021-08-29 0:00,
T 8258,91425,27.6kV,501,45,10,4.4984E-06,0,0.000157397,130.26,35,2021-06-28 0:00,
T 9859,91358,27.6kV,25,37,1,4.49803E-06,0,0.000157384,14.99,35,2022-02-10 0:00,
T 10963,91400,27.6kV,75,18,4,4.49749E-06,0,0.000157365,26.25,35,2021-08-26 0:00,
TE 4008,90610,27.6kV,100,35,12,4.49738E-06,0,0.000157361,25,35,2021-08-09 0:00,
TE 2381,90608,27.6kV,100,7,12,4.49641E-06,0,0.000157327,44.62,35,2022-01-15 0:00,
T 11507,91350,27.6kV,75,2,1,4.49193E-06,0,0.00015717,18,35,2021-07-15 0:00,
T 8748,91363,27.6kV,50,28,3,4.49176E-06,0,0.000157164,16.11,35,2022-01-04 0:00,
T 9945,91358,27.6kV,25,36,3,4.49086E-06,0,0.000157133,10.5,35,2022-02-28 0:00,
T 585,91080,4.16kV,50,52,3,4.48929E-06,0,0.000157078,19.16,35,2022-01-11 0:00,
TE 5445,90608,27.6kV,167,3,12,4.48825E-06,0,0.000157042,45.09,35,2021-08-29 0:00,
T 10865,91375,27.6kV,167,15,13,4.48535E-06,0,0.00015694,70.14,35,2021-07-06 0:00,
T 5802,91080,4.16kV,50,20,2,4.48362E-06,0,0.00015688,14.5,35,2021-06-29 0:00,
T 9477,91360,27.6kV,50,19,2,4.48329E-06,0,0.000156868,19,35,2021-08-25 0:00,
T 5879,91328,4.16kV,75,55,8,4.48084E-06,0,0.000156782,27.9975,35,2022-01-10 0:00,
T 7763,91358,8.32kV,25,26,3,4.47737E-06,0,0.000156661,15.25,35,2021-08-09 0:00,
T 9662,91420,27.6kV,300,7,2,4.47508E-06,0,0.000156581,150,35,2021-05-25 0:00,
T 10282,91350,27.6kV,25,22,3,4.47461E-06,0,0.000156564,9.19,35,2022-02-06 0:00,
T 9818,91365,27.6kV,75,17,12,4.4728E-06,0,0.000156501,23.25,35,2021-06-27 0:00,
T 9715,91425,27.6kV,501,38,1,4.47095E-06,0,0.000156436,204.909,35,2022-03-30 0:00,
T 8085,91350,27.6kV,25,1,1,4.47055E-06,0,0.000156422,16.37,35,2022-02-05 0:00,
T 10864,91360,27.6kV,50,14,1,4.46913E-06,0,0.000156372,15,35,2021-07-24 0:00,
TE 3504,90610,27.6kV,100,11,14,4.46843E-06,0,0.000156348,34.2,35,2022-01-16 0:00,
T 9072,91365,27.6kV,75,35,10,4.46835E-06,0,0.000156345,27,35,2021-06-07 0:00,
T 8592,91350,27.6kV,75,8,1,4.46555E-06,0,0.000156247,15.75,35,2021-05-25 0:00,
T 10885,91350,27.6kV,25,13,1,4.46526E-06,0,0.000156237,14.6,35,2022-04-29 0:00,
T 10052,91420,27.6kV,300,6,1,4.46445E-06,0,0.000156209,120,35,2021-07-16 0:00,
T 11884,91350,27.6kV,75,3,1,4.4642E-06,0,0.0001562,18,35,2021-07-15 0:00,
T 8435,91378,27.6kV,501,37,13,4.46092E-06,0,0.000156085,160.32,35,2021-06-29 0:00,
TE 4685,90610,27.6kV,100,34,13,4.458E-06,0,0.000155983,30,35,2021-06-28 0:00,
T 10043,91350,27.6kV,25,24,1,4.45798E-06,0,0.000155982,9.75,35,2021-05-28 0:00,
T 11254,91350,27.6kV,75,9,1,4.45631E-06,0,0.000155924,35.25,35,2021-08-22 0:00,
TE 4360,90610,27.6kV,100,35,15,4.4562E-06,0,0.00015592,30,35,2021-06-27 0:00,
T 8939,91360,27.6kV,50,30,3,4.45595E-06,0,0.000155912,17.39,35,2022-02-14 0:00,
T 10654,91350,27.6kV,25,21,1,4.4471E-06,0,0.000155602,8,35,2021-08-29 0:00,
T 11596,91350,27.6kV,75,7,3,4.44701E-06,0,0.000155599,20.25,35,2021-08-19 0:00,
T 8477,91360,27.6kV,50,33,2,4.44694E-06,0,0.000155596,16.5,35,2021-07-06 0:00,
T 8813,91370,27.6kV,100,36,9,4.44618E-06,0,0.00015557,38,35,2021-07-06 0:00,
T 10087,91360,27.6kV,150,30,5,4.44509E-06,0,0.000155531,54,35,2021-08-29 0:00,
T 8790,91425,27.6kV,501,11,7,4.44386E-06,0,0.000155488,135.27,35,2021-06-29 0:00,
T 8510,91350,27.6kV,25,8,1,4.43996E-06,0,0.000155352,15.1,35,2022-01-08 0:00,
T 8009,91363,27.6kV,50,41,3,4.43625E-06,0,0.000155222,15.9,35,2022-02-14 0:00,
T 7103,91357,8.32kV,75,40,6,4.42675E-06,0,0.00015489,28.0725,35,2022-02-23 0:00,
T 7734,91537,8.32kV,15,57,1,4.42256E-06,0,0.000154743,8.7,35,2021-08-09 0:00,
T 2323,91080,4.16kV,150,16,1,4.41992E-06,0,0.000154651,129.045,35,2021-10-22 0:00,
T 9748,91370,27.6kV,100,6,15,4.41882E-06,0,0.000154612,39,35,2021-08-11 0:00,
T 11867,91350,27.6kV,25,3,2,4.41537E-06,0,0.000154492,9.25,35,2021-06-14 0:00,
T 9685,91375,27.6kV,167,11,18,4.41261E-06,0,0.000154395,85.17,35,2021-06-28 0:00,
T 108,91070,4.16kV,75,6,2,4.41178E-06,0,0.000154366,25.5,35,2021-07-08 0:00,
T 10114,91410,27.6kV,150,16,14,4.41114E-06,0,0.000154343,43.725,35,2022-01-14 0:00,
T 8652,91420,27.6kV,300,33,5,4.41073E-06,0,0.000154329,117,35,2021-06-29 0:00,
T 8720,91410,27.6kV,150,33,1,4.40891E-06,0,0.000154266,33,35,2021-06-28 0:00,
TE 8906,90713,27.6kV,150,5,3,4.40869E-06,0,0.000154258,51,35,2021-08-26 0:00,
T 11063,91420,27.6kV,300,11,4,4.40317E-06,0,0.000154065,105,35,2021-08-21 0:00,
T 11722,91425,27.6kV,501,5,1,4.40252E-06,0,0.000154042,90.18,35,2021-09-14 0:00,
T 10128,91360,27.6kV,150,9,2,4.40205E-06,0,0.000154025,39,35,2021-08-24 0:00,
T 7566,91358,8.32kV,25,37,2,4.40166E-06,0,0.000154012,8.75,35,2021-08-28 0:00,
TE 5417,90608,27.6kV,100,11,14,4.40084E-06,0,0.000153983,31,35,2021-08-21 0:00,
T 9057,91365,27.6kV,75,35,9,4.39796E-06,0,0.000153882,27.75,35,2021-06-09 0:00,
T 11424,91400,27.6kV,75,8,2,4.39554E-06,0,0.000153798,36,35,2021-12-13 0:00,
T 8024,91425,27.6kV,501,42,21,4.39511E-06,0,0.000153783,120.3402,35,2022-04-21 0:00,
T 8127,91350,27.6kV,75,49,1,4.39205E-06,0,0.000153676,19.5,35,2021-06-09 0:00,
T 5902,91065,4.16kV,15,46,1,4.39106E-06,0,0.000153641,4.8195,35,2021-11-13 0:00,
T 7021,91536,8.32kV,100,13,6,4.39038E-06,0,0.000153617,56,35,2021-06-13 0:00,
T 10134,91358,27.6kV,25,34,2,4.38911E-06,0,0.000153573,10.2,35,2022-03-19 0:00,
T 9896,91350,27.6kV,75,21,5,4.38796E-06,0,0.000153533,21.75,35,2021-08-26 0:00,
TE 2570,90610,27.6kV,100,45,9,4.38748E-06,0,0.000153516,26.35,35,2022-02-12 0:00,
T 10168,91360,27.6kV,150,9,1,4.38449E-06,0,0.000153411,54,35,2021-09-14 0:00,
T 10822,91365,27.6kV,75,14,7,4.38166E-06,0,0.000153312,28.5,35,2021-07-06 0:00,
T 8701,91420,27.6kV,300,33,3,4.38036E-06,0,0.000153266,88.17,35,2022-02-14 0:00,
T 5557,91080,4.16kV,150,34,3,4.37846E-06,0,0.0001532,31.785,35,2022-04-22 0:00,
T 4570,91070,4.16kV,25,21,3,4.37843E-06,0,0.000153199,10.39,35,2022-02-20 0:00,
T 11434,91350,27.6kV,25,8,2,4.37821E-06,0,0.000153191,10.76,35,2021-12-10 0:00,
T 9217,91365,27.6kV,75,32,30,4.3769E-06,0,0.000153146,25.5,35,2021-08-29 0:00,
T 11399,91425,27.6kV,501,8,2,4.37153E-06,0,0.000152958,130.26,35,2021-07-06 0:00,
TE 4300,90610,27.6kV,100,34,10,4.36782E-06,0,0.000152828,27.7,35,2022-01-08 0:00,
T 1183,91070,4.16kV,25,57,1,4.36751E-06,0,0.000152817,9.75,35,2021-08-21 0:00,
T 10548,91400,27.6kV,75,17,1,4.36702E-06,0,0.0001528,24.45,35,2022-02-08 0:00,
T 8313,91415,27.6kV,225,12,10,4.36449E-06,0,0.000152711,90,35,2021-07-06 0:00,
T 10817,91350,27.6kV,25,14,1,4.36037E-06,0,0.000152567,12.5,35,2021-06-26 0:00,
T 7227,91536,8.32kV,25,32,1,4.35802E-06,0,0.000152485,20.175,35,2021-12-18 0:00,
TE 9242,90608,27.6kV,100,4,11,4.35772E-06,0,0.000152474,25,35,2021-06-09 0:00,
T 8593,91350,27.6kV,75,24,1,4.35682E-06,0,0.000152443,15.75,35,2021-09-10 0:00,
T 10961,91375,27.6kV,167,27,8,4.35625E-06,0,0.000152423,75.15,35,2021-08-25 0:00,
T 8501,91350,27.6kV,25,25,1,4.35377E-06,0,0.000152336,6.25,35,2021-05-25 0:00,
T 8497,91350,27.6kV,25,33,1,4.35356E-06,0,0.000152329,9.5,35,2021-07-29 0:00,
T 10246,91350,27.6kV,25,22,4,4.35156E-06,0,0.000152259,9.25,35,2021-08-29 0:00,
T 9573,91400,27.6kV,75,27,1,4.35107E-06,0,0.000152242,14.7675,35,2022-04-21 0:00,
T 10274,91360,27.6kV,50,22,5,4.349E-06,0,0.000152169,16,35,2021-08-29 0:00,
T 8950,91350,27.6kV,25,35,1,4.34585E-06,0,0.000152059,8.75,35,2021-07-18 0:00,
T 5920,91070,4.16kV,75,23,1,4.34472E-06,0,0.000152019,19.5,35,2021-06-28 0:00,
T 8700,91358,27.6kV,25,31,1,4.34443E-06,0,0.00015201,20.06,35,2021-12-29 0:00,
T 8324,91350,27.6kV,25,13,1,4.34425E-06,0,0.000152003,11.73,35,2022-02-15 0:00,
T 9396,91400,27.6kV,75,29,2,4.34395E-06,0,0.000151993,23.25,35,2021-08-25 0:00,
T 7131,91540,8.32kV,50,40,2,4.34272E-06,0,0.00015195,22.5,35,2021-08-22 0:00,
T 8747,91360,27.6kV,50,33,9,4.34043E-06,0,0.000151869,14.5,35,2021-08-29 0:00,
T 1937,91070,4.16kV,25,22,3,4.33922E-06,0,0.000151827,9.25,35,2021-07-25 0:00,
T 10113,91410,27.6kV,150,12,10,4.33902E-06,0,0.00015182,40.83,35,2022-02-16 0:00,
T 7377,91536,8.32kV,10,4,1,4.33136E-06,0,0.000151552,8.08,35,2022-01-05 0:00,
T 11405,91350,27.6kV,25,8,2,4.32906E-06,0,0.000151472,6,35,2021-08-10 0:00,
TE 3137,90608,27.6kV,100,5,9,4.32678E-06,0,0.000151392,57.99,35,2022-01-29 0:00,
TE 9288,90608,27.6kV,100,3,20,4.32506E-06,0,0.000151332,44.46,35,2021-11-04 0:00,
TE 6115,90570,27.6kV,100,36,5,4.32472E-06,0,0.00015132,24,35,2021-06-05 0:00,
T 5970,91165,4.16kV,75,22,2,4.32301E-06,0,0.00015126,27.75,35,2021-06-29 0:00,
T 10011,91350,27.6kV,25,23,3,4.32083E-06,0,0.000151184,8.5,35,2021-08-22 0:00,
T 11388,91350,27.6kV,75,6,2,4.31819E-06,0,0.000151091,16.5,35,2021-06-29 0:00,
T 10421,91350,27.6kV,25,16,1,4.31381E-06,0,0.000150938,16.77,35,2022-01-07 0:00,
T 7762,91363,8.32kV,50,34,2,4.30807E-06,0,0.000150737,12,35,2021-07-05 0:00,
T 7606,91358,8.32kV,25,34,1,4.30659E-06,0,0.000150686,9.42,35,2021-10-24 0:00,
T 8214,91360,27.6kV,50,49,5,4.30646E-06,0,0.000150681,12.92,35,2022-03-23 0:00,
TE 4035,90610,27.6kV,100,36,11,4.30623E-06,0,0.000150673,26,35,2021-07-25 0:00,
T 9105,91410,27.6kV,150,34,1,4.30606E-06,0,0.000150667,36.99,35,2022-01-21 0:00,
T 10074,91410,27.6kV,150,34,1,4.30536E-06,0,0.000150642,40.5,35,2021-08-20 0:00,
T 8036,91365,27.6kV,225,21,16,4.30366E-06,0,0.000150583,85.5,35,2021-08-26 0:00,
T 9423,91410,27.6kV,150,27,1,4.30189E-06,0,0.000150521,30,35,2021-06-07 0:00,
T 11326,91410,27.6kV,150,9,1,4.30109E-06,0,0.000150493,31.5,35,2021-06-13 0:00,
T 8049,91350,27.6kV,75,19,2,4.30051E-06,0,0.000150473,18.6375,35,2021-11-30 0:00,
T 10513,91350,27.6kV,75,19,1,4.29781E-06,0,0.000150378,17.25,35,2021-07-06 0:00,
T 11462,91350,27.6kV,75,2,1,4.29654E-06,0,0.000150334,20.25,35,2021-05-25 0:00,
T 9298,91350,27.6kV,75,22,1,4.29457E-06,0,0.000150265,18.75,35,2021-06-08 0:00,
T 8044,91425,27.6kV,501,41,4,4.29413E-06,0,0.00015025,150.3,35,2021-08-26 0:00,
T 9064,91370,27.6kV,300,39,1,4.29253E-06,0,0.000150194,138.12,35,2022-01-29 0:00,
T 11372,91410,27.6kV,150,8,1,4.29164E-06,0,0.000150162,36,35,2021-06-11 0:00,
T 10392,91425,27.6kV,501,9,9,4.29154E-06,0,0.000150159,189.879,35,2021-12-03 0:00,
T 8266,91420,27.6kV,300,41,6,4.2909E-06,0,0.000150137,135,35,2021-08-26 0:00,
T 7460,91536,8.32kV,25,25,1,4.2908E-06,0,0.000150133,24.68,35,2022-01-07 0:00,
T 144,91070,4.16kV,25,3,1,4.29068E-06,0,0.000150129,9.75,35,2021-07-06 0:00,
T 588,91085,4.16kV,75,55,11,4.28976E-06,0,0.000150096,29.25,35,2021-07-06 0:00,
T 9671,91360,27.6kV,150,34,4,4.28871E-06,0,0.00015006,37.5,35,2021-07-05 0:00,
T 11968,91410,27.6kV,150,2,2,4.28697E-06,0,0.000149999,34.5,35,2021-06-25 0:00,
T 5329,91070,4.16kV,75,61,2,4.28578E-06,0,0.000149957,20.37,35,2022-03-04 0:00,
TE 3426,90720,27.6kV,300,27,1,4.28535E-06,0,0.000149942,135,35,2021-07-26 0:00,
TE 3968,90610,27.6kV,100,34,14,4.28479E-06,0,0.000149923,30,35,2021-06-06 0:00,
T 8055,91370,27.6kV,300,11,6,4.28339E-06,0,0.000149874,111,35,2021-07-06 0:00,
T 5297,91070,4.16kV,25,63,1,4.2833E-06,0,0.000149871,9,35,2021-08-22 0:00,
TE 4509,90610,27.6kV,100,34,6,4.28295E-06,0,0.000149858,26,35,2021-06-05 0:00,
T 7042,91358,8.32kV,25,34,2,4.27986E-06,0,0.00014975,10.25,35,2021-06-27 0:00,
T 9890,91400,27.6kV,75,44,3,4.27911E-06,0,0.000149724,21.555,35,2022-01-29 0:00,
T 10304,91350,27.6kV,25,21,2,4.27651E-06,0,0.000149633,6.75,35,2021-07-20 0:00,
T 11781,91415,27.6kV,225,5,1,4.27571E-06,0,0.000149605,63,35,2021-09-07 0:00,
T 10813,91410,27.6kV,150,15,2,4.27503E-06,0,0.000149581,43.5,35,2021-08-29 0:00,
T 8235,91365,27.6kV,75,47,16,4.27257E-06,0,0.000149495,26.0775,35,2021-11-28 0:00,
T 11923,91350,27.6kV,75,3,1,4.27227E-06,0,0.000149485,11.25,35,2021-07-06 0:00,
T 11407,91350,27.6kV,25,8,1,4.27173E-06,0,0.000149466,6.72,35,2021-12-01 0:00,
T 9863,91410,27.6kV,150,37,21,4.2716E-06,0,0.000149461,35.43,35,2022-02-15 0:00,
T 5892,91080,4.16kV,50,15,2,4.27139E-06,0,0.000149454,16.5,35,2021-07-18 0:00,
TE 3569,90610,27.6kV,100,42,10,4.27127E-06,0,0.00014945,26,35,2021-06-06 0:00,
T 5597,91085,4.16kV,225,34,10,4.26985E-06,0,0.0001494,74.25,35,2021-08-24 0:00,
TE 6512,90713,27.6kV,150,21,1,4.26914E-06,0,0.000149375,90,35,2021-08-27 0:00,
T 5289,91070,4.16kV,25,61,1,4.26799E-06,0,0.000149335,11.5,35,2021-05-10 0:00,
T 7279,91358,8.32kV,25,32,2,4.26684E-06,0,0.000149295,12.68,35,2022-02-19 0:00,
T 5718,91080,4.16kV,150,33,2,4.26635E-06,0,0.000149278,25.155,35,2022-01-29 0:00,
T 8408,91350,27.6kV,25,37,2,4.26615E-06,0,0.00014927,11.29,35,2022-01-20 0:00,
TE 3574,90610,27.6kV,100,42,7,4.26519E-06,0,0.000149237,25,35,2021-06-29 0:00,
T 7299,91536,8.32kV,25,19,7,4.26186E-06,0,0.00014912,15.25,35,2021-08-24 0:00,
TE 4328,90610,27.6kV,100,35,10,4.25773E-06,0,0.000148976,26,35,2021-07-04 0:00,
TE 7763,90608,27.6kV,100,16,1,4.25325E-06,0,0.000148819,30,35,2021-08-25 0:00,
T 11099,91350,27.6kV,25,10,1,4.25323E-06,0,0.000148818,10.25,35,2022-03-13 0:00,
TE 2737,90610,27.6kV,100,46,13,4.25314E-06,0,0.000148815,25,35,2021-08-29 0:00,
T 9903,91350,27.6kV,25,30,3,4.25257E-06,0,0.000148795,11.71,35,2022-02-02 0:00,
T 10803,91350,27.6kV,25,16,1,4.25002E-06,0,0.000148706,10.63,35,2022-03-26 0:00,
T 11377,91415,27.6kV,225,9,6,4.24669E-06,0,0.000148589,74.25,35,2021-08-26 0:00,
T 8236,91350,27.6kV,25,9,2,4.24575E-06,0,0.000148557,4.55,35,2022-02-09 0:00,
T 4567,91070,4.16kV,25,61,2,4.24468E-06,0,0.000148519,10.15,35,2022-02-06 0:00,
T 7038,91537,8.32kV,15,46,1,4.2446E-06,0,0.000148516,7.83,35,2022-04-15 0:00,
T 11098,91350,27.6kV,25,10,3,4.24448E-06,0,0.000148512,8.41,35,2022-03-30 0:00,
T 10798,91360,27.6kV,150,15,1,4.243E-06,0,0.00014846,32.235,35,2022-04-09 0:00,
T 7386,91363,8.32kV,50,47,2,4.24141E-06,0,0.000148405,13,35,2021-06-11 0:00,
T 10032,91358,27.6kV,25,20,2,4.23894E-06,0,0.000148318,10.5,35,2021-08-25 0:00,
T 11689,91350,27.6kV,25,6,1,4.23695E-06,0,0.000148249,13.25,35,2021-05-02 0:00,
T 10336,91410,27.6kV,150,21,1,4.2358E-06,0,0.000148209,55.44,35,2022-01-10 0:00,
T 8531,91360,27.6kV,50,1,4,4.23502E-06,0,0.000148181,18,35,2021-05-24 0:00,
T 10288,91350,27.6kV,25,22,1,4.23264E-06,0,0.000148098,6.88,35,2022-04-04 0:00,
T 8873,91358,27.6kV,25,11,1,4.23248E-06,0,0.000148093,11,35,2021-08-30 0:00,
T 8309,91425,27.6kV,501,61,2,4.23231E-06,0,0.000148087,143.5365,35,2022-03-21 0:00,
T 72,91080,4.16kV,150,10,26,4.23176E-06,0,0.000148067,25.5,35,2021-07-05 0:00,
T 10880,91410,27.6kV,150,17,1,4.23128E-06,0,0.00014805,37.5,35,2021-05-25 0:00,
T 11875,91350,27.6kV,25,3,1,4.22877E-06,0,0.000147963,6.71,35,2022-03-12 0:00,
T 5114,91085,4.16kV,75,32,7,4.22836E-06,0,0.000147948,26.25,35,2021-07-25 0:00,
T 11050,91350,27.6kV,75,12,1,4.22707E-06,0,0.000147903,15,35,2021-05-20 0:00,
T 11874,91350,27.6kV,25,4,2,4.22276E-06,0,0.000147752,10,35,2021-06-04 0:00,
TE 2776,90610,27.6kV,100,45,8,4.22272E-06,0,0.000147751,26.83,35,2022-01-29 0:00,
T 9648,91360,27.6kV,150,25,3,4.22257E-06,0,0.000147746,36.465,35,2022-02-04 0:00,
T 7517,91358,8.32kV,25,19,1,4.22083E-06,0,0.000147685,9.74,35,2022-01-29 0:00,
TE 5033,90610,27.6kV,100,32,11,4.21919E-06,0,0.000147628,33.07,35,2022-01-29 0:00,
T 9187,91360,27.6kV,50,8,3,4.21718E-06,0,0.000147557,29.04,35,2022-03-27 0:00,
T 10559,91350,27.6kV,75,20,7,4.2152E-06,0,0.000147488,17.25,35,2021-07-15 0:00,
T 5900,91070,4.16kV,25,37,1,4.21444E-06,0,0.000147461,9.09,35,2022-04-09 0:00,
T 10002,91350,27.6kV,25,11,2,4.21435E-06,0,0.000147458,8.44,35,2022-02-05 0:00,
T 8557,91425,27.6kV,501,1,37,4.21351E-06,0,0.000147429,120.24,35,2021-06-29 0:00,
T 9607,91420,27.6kV,300,32,1,4.21321E-06,0,0.000147418,145.5,35,2021-12-24 0:00,
TE 6623,90713,27.6kV,150,21,1,4.21222E-06,0,0.000147384,46.5,35,2021-05-17 0:00,
TE 8794,90608,27.6kV,100,6,7,4.2118E-06,0,0.000147369,22,35,2021-08-21 0:00,
T 8502,91425,27.6kV,501,11,7,4.21061E-06,0,0.000147327,90.18,35,2021-06-29 0:00,
T 7510,91537,8.32kV,15,52,1,4.208E-06,0,0.000147236,9.6,35,2021-07-31 0:00,
T 8172,91350,27.6kV,25,12,1,4.2067E-06,0,0.00014719,9.25,35,2021-06-29 0:00,
T 5570,91080,4.16kV,150,34,4,4.20588E-06,0,0.000147162,30,35,2021-06-28 0:00,
T 19,91070,4.16kV,25,17,1,4.2014E-06,0,0.000147005,7,35,2021-07-26 0:00,
T 8713,91358,27.6kV,25,36,1,4.20069E-06,0,0.00014698,9.5,35,2021-07-06 0:00,
T 8071,91420,27.6kV,300,33,18,4.19999E-06,0,0.000146956,120,35,2021-08-26 0:00,
T 2022,91065,4.16kV,15,61,2,4.19848E-06,0,0.000146903,1.05,35,2021-05-20 0:00,
T 8490,91350,27.6kV,25,43,2,4.19749E-06,0,0.000146868,8,35,2021-06-27 0:00,
TE 4070,90610,27.6kV,100,35,13,4.19246E-06,0,0.000146692,22.4,35,2021-12-19 0:00,
T 10533,91410,27.6kV,150,22,2,4.18836E-06,0,0.000146548,26.25,35,2022-01-16 0:00,
T 1829,91085,4.16kV,75,59,12,4.18616E-06,0,0.000146472,31.5,35,2021-07-06 0:00,
T 10955,91425,27.6kV,501,19,4,4.18594E-06,0,0.000146464,142.9353,35,2022-02-14 0:00,
T 10053,91360,27.6kV,50,2,1,4.18504E-06,0,0.000146432,13.2,35,2022-04-27 0:00,
T 17,91170,4.16kV,150,17,1,4.18345E-06,0,0.000146377,33,35,2021-06-29 0:00,
T 11878,91460,27.6kV,50,10,7,4.18182E-06,0,0.00014632,25.46,35,2022-02-14 0:00,
T 8469,91360,27.6kV,150,37,4,4.17829E-06,0,0.000146196,31.5,35,2021-08-09 0:00,
T 5820,91080,4.16kV,50,22,6,4.17792E-06,0,0.000146183,15,35,2021-06-06 0:00,
T 9838,91425,27.6kV,501,25,7,4.17778E-06,0,0.000146179,120.24,35,2021-08-26 0:00,
T 9773,91350,27.6kV,75,25,1,4.17768E-06,0,0.000146175,33.75,35,2021-09-05 0:00,
TE 4038,90610,27.6kV,100,35,12,4.17766E-06,0,0.000146174,24,35,2021-06-05 0:00,
T 11237,91420,27.6kV,300,9,4,4.17674E-06,0,0.000146142,120,35,2021-07-05 0:00,
T 10663,91375,27.6kV,167,27,52,4.17527E-06,0,0.000146091,75.15,35,2021-06-28 0:00,
T 9643,91370,27.6kV,300,27,9,4.17469E-06,0,0.00014607,105,35,2021-07-06 0:00,
T 11910,91400,27.6kV,75,3,1,4.17341E-06,0,0.000146026,36,35,2021-09-01 0:00,
T 11616,91458,27.6kV,75,7,1,4.17158E-06,0,0.000145961,21.75,35,2021-06-28 0:00,
T 11897,91400,27.6kV,75,3,1,4.17116E-06,0,0.000145947,24.96,35,2022-04-18 0:00,
T 11870,91350,27.6kV,25,3,1,4.17024E-06,0,0.000145915,11.25,35,2021-06-18 0:00,
TE 3532,90470,27.6kV,300,41,47,4.16977E-06,0,0.000145898,125.4,35,2022-01-15 0:00,
T 8589,91370,27.6kV,300,4,11,4.16925E-06,0,0.00014588,84,35,2021-10-19 0:00,
T 9162,91375,27.6kV,167,32,36,4.16834E-06,0,0.000145848,80.16,35,2021-09-17 0:00,
T 8722,91425,27.6kV,501,40,7,4.16769E-06,0,0.000145825,120.24,35,2021-06-09 0:00,
T 8491,91360,27.6kV,150,35,7,4.16499E-06,0,0.000145731,45.54,35,2021-11-04 0:00,
T 11883,91360,27.6kV,150,3,1,4.16488E-06,0,0.000145727,48,35,2021-06-29 0:00,
T 11483,91350,27.6kV,25,7,3,4.16132E-06,0,0.000145603,10.81,35,2022-04-11 0:00,
T 1582,91080,4.16kV,50,2,5,4.16127E-06,0,0.000145601,12,35,2021-08-20 0:00,
T 9527,91360,27.6kV,50,27,6,4.15788E-06,0,0.000145482,13,35,2021-08-17 0:00,
T 5084,91070,4.16kV,25,5,3,4.15713E-06,0,0.000145456,8.75,35,2021-06-05 0:00,
T 11239,91375,27.6kV,167,10,45,4.15664E-06,0,0.000145439,71.81,35,2021-08-22 0:00,
T 8351,91360,27.6kV,150,28,7,4.15556E-06,0,0.000145401,31.5,35,2021-06-29 0:00,
TE 4686,90610,27.6kV,100,34,12,4.15276E-06,0,0.000145303,23,35,2021-08-29 0:00,
T 573,91070,4.16kV,25,1,1,4.14864E-06,0,0.000145159,7.13,35,2022-01-30 0:00,
T 11584,91360,27.6kV,50,7,5,4.14813E-06,0,0.000145141,14.5,35,2021-06-28 0:00,
T 10085,91350,27.6kV,25,21,1,4.14699E-06,0,0.000145101,10.2,35,2022-01-22 0:00,
TE 3729,90470,27.6kV,300,38,14,4.14545E-06,0,0.000145047,72,35,2021-08-26 0:00,
TE 9441,90608,27.6kV,100,2,18,4.14498E-06,0,0.000145031,36.78,35,2021-11-21 0:00,
TE 5032,90610,27.6kV,100,32,11,4.14369E-06,0,0.000144986,31.41,35,2022-01-20 0:00,
T 9011,91360,27.6kV,50,30,5,4.14146E-06,0,0.000144908,16.37,35,2022-03-11 0:00,
T 5664,91080,4.16kV,50,30,4,4.13979E-06,0,0.000144849,19.06,35,2022-01-22 0:00,
T 4465,91065,4.16kV,15,31,1,4.13795E-06,0,0.000144785,2.4,35,2021-06-29 0:00,
T 11868,91350,27.6kV,25,4,1,4.13556E-06,0,0.000144701,9.89,35,2022-02-07 0:00,
T 5131,91070,4.16kV,25,47,1,4.134E-06,0,0.000144647,11.76,35,2022-01-27 0:00,
T 10784,91350,27.6kV,25,10,1,4.13145E-06,0,0.000144557,9.48,35,2022-02-03 0:00,
T 10140,91360,27.6kV,50,47,5,4.13092E-06,0,0.000144539,13.5,35,2021-06-29 0:00,
T 9419,91350,27.6kV,25,43,1,4.13044E-06,0,0.000144522,10.4,35,2022-04-03 0:00,
