transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 11602,91360,27.6kV,50,7,4,4.12836E-06,0,0.000144449,11,35,2021-06-29 0:00,
T 9638,91350,27.6kV,75,42,1,4.12548E-06,0,0.000144348,15.75,35,2021-06-28 0:00,
TE 6909,90713,27.6kV,150,20,1,4.12243E-06,0,0.000144242,48.96,35,2022-02-12 0:00,
T 8048,91363,27.6kV,50,30,3,4.12166E-06,0,0.000144215,12,35,2021-08-11 0:00,
T 10682,91350,27.6kV,75,17,1,4.12017E-06,0,0.000144163,43.5,35,2021-09-20 0:00,
T 7270,91537,8.32kV,15,57,4,4.11947E-06,0,0.000144138,21.9405,35,2022-02-13 0:00,
TE 8319,90448,27.6kV,75,10,1,4.11889E-06,0,0.000144118,47.25,35,2021-09-14 0:00,
T 9263,91360,27.6kV,150,29,1,4.11842E-06,0,0.000144101,38.415,35,2021-11-04 0:00,
T 12020,91350,27.6kV,25,2,1,4.10573E-06,0,0.000143657,10.79,35,2022-01-28 0:00,
T 8170,91360,27.6kV,50,30,1,4.10374E-06,0,0.000143588,14.16,35,2021-12-03 0:00,
T 7524,91540,8.32kV,50,43,9,4.10253E-06,0,0.000143545,22.5,35,2021-08-09 0:00,
T 4312,91070,4.16kV,25,61,3,4.10115E-06,0,0.000143497,7.63,35,2022-02-03 0:00,
T 11038,91410,27.6kV,150,13,1,4.09626E-06,0,0.000143326,28.5,35,2021-07-07 0:00,
T 9786,91350,27.6kV,75,25,5,4.09617E-06,0,0.000143323,20.5275,35,2021-12-22 0:00,
T 10103,91400,27.6kV,75,44,1,4.0938E-06,0,0.00014324,18,35,2021-06-08 0:00,
T 7037,91358,8.32kV,25,34,1,4.09378E-06,0,0.000143239,11.35,35,2021-11-15 0:00,
TE 7071,90136,8.32kV,75,23,3,4.09376E-06,0,0.000143239,15.75,35,2021-08-26 0:00,
T 2004,91085,4.16kV,75,32,11,4.09307E-06,0,0.000143214,41.94,35,2022-01-11 0:00,
T 7432,91358,8.32kV,25,37,1,4.09239E-06,0,0.000143191,15.5,35,2021-05-29 0:00,
T 9928,91360,27.6kV,50,47,1,4.09094E-06,0,0.00014314,11,35,2021-06-08 0:00,
TE 3568,90610,27.6kV,100,42,9,4.09067E-06,0,0.00014313,20,35,2021-08-28 0:00,
T 8317,91360,27.6kV,150,44,5,4.08985E-06,0,0.000143102,30,35,2021-07-18 0:00,
T 9665,91420,27.6kV,300,39,5,4.08953E-06,0,0.000143091,99,35,2021-08-10 0:00,
T 11832,91350,27.6kV,25,4,6,4.08866E-06,0,0.00014306,4.265,35,2022-01-29 0:00,
T 11327,91350,27.6kV,25,9,1,4.08703E-06,0,0.000143003,6.08,35,2021-11-20 0:00,
TE 9289,90608,27.6kV,100,3,24,4.08437E-06,0,0.00014291,51.84,35,2021-12-08 0:00,
T 11495,91375,27.6kV,167,7,53,4.08284E-06,0,0.000142856,85.9048,35,2022-02-04 0:00,
T 10832,91370,27.6kV,100,14,13,4.08092E-06,0,0.000142789,48.48,35,2022-01-21 0:00,
TE 4683,90610,27.6kV,100,34,9,4.07886E-06,0,0.000142717,20,35,2021-07-06 0:00,
T 8908,91350,27.6kV,25,6,1,4.07728E-06,0,0.000142662,8.6,35,2022-02-12 0:00,
T 9898,91410,27.6kV,150,21,6,4.07661E-06,0,0.000142639,31.035,35,2022-02-14 0:00,
T 11331,91425,27.6kV,501,9,1,4.07659E-06,0,0.000142638,95.19,35,2021-06-07 0:00,
T 9872,91363,27.6kV,150,36,10,4.07612E-06,0,0.000142622,93.21,35,2021-11-10 0:00,
T 10767,91375,27.6kV,167,8,43,4.07568E-06,0,0.000142606,73.48,35,2021-06-11 0:00,
T 8521,91400,27.6kV,75,21,1,4.07474E-06,0,0.000142573,21.75,35,2021-07-05 0:00,
T 9867,91360,27.6kV,50,32,1,4.07426E-06,0,0.000142556,25.8,35,2021-11-27 0:00,
T 11291,91350,27.6kV,25,9,1,4.07099E-06,0,0.000142442,6.75,35,2021-08-08 0:00,
T 8702,91350,27.6kV,25,35,1,4.06831E-06,0,0.000142348,9.63,35,2022-01-21 0:00,
T 11598,91350,27.6kV,75,7,2,4.06756E-06,0,0.000142322,23.8875,35,2021-12-22 0:00,
T 10619,91410,27.6kV,150,11,1,4.06515E-06,0,0.000142238,84,35,2021-10-03 0:00,
T 8121,91350,27.6kV,75,49,1,4.06476E-06,0,0.000142224,15.33,35,2022-01-31 0:00,
T 7700,91358,8.32kV,25,32,1,4.06462E-06,0,0.000142219,11.59,35,2021-12-26 0:00,
TE 4034,90608,27.6kV,100,8,11,4.06444E-06,0,0.000142213,21,35,2021-06-06 0:00,
T 8810,91375,27.6kV,501,42,3,4.06356E-06,0,0.000142182,165.33,35,2021-05-21 0:00,
T 7369,91536,8.32kV,25,44,3,4.06278E-06,0,0.000142155,11.75,35,2021-06-28 0:00,
T 7527,91358,8.32kV,25,32,1,4.06035E-06,0,0.00014207,10.25,35,2021-10-04 0:00,
T 10014,91350,27.6kV,25,17,1,4.0597E-06,0,0.000142047,9.8,35,2021-10-16 0:00,
T 11894,91350,27.6kV,75,2,1,4.05551E-06,0,0.0001419,15.75,35,2021-07-08 0:00,
T 10080,91410,27.6kV,150,38,1,4.05074E-06,0,0.000141733,58.5,35,2021-05-19 0:00,
T 4256,91085,4.16kV,225,44,2,4.05007E-06,0,0.00014171,69.75,35,2021-06-29 0:00,
T 9260,91365,27.6kV,75,29,9,4.04948E-06,0,0.000141689,26.25,35,2021-07-05 0:00,
T 11389,91360,27.6kV,50,6,3,4.04936E-06,0,0.000141685,14,35,2021-09-07 0:00,
T 8822,91350,27.6kV,25,47,2,4.04846E-06,0,0.000141654,7.5,35,2021-08-25 0:00,
T 5122,91080,4.16kV,150,5,3,4.04786E-06,0,0.000141633,28.5,35,2021-07-05 0:00,
T 9510,91350,27.6kV,25,25,1,4.04751E-06,0,0.00014162,6.65,35,2021-12-25 0:00,
T 11241,91360,27.6kV,150,9,3,4.0452E-06,0,0.000141539,37.5,35,2021-07-06 0:00,
T 11943,91350,27.6kV,25,2,2,4.04489E-06,0,0.000141529,8.67,35,2022-02-08 0:00,
T 8715,91350,27.6kV,25,5,1,4.0386E-06,0,0.000141309,14.07,35,2022-03-03 0:00,
T 10364,91350,27.6kV,25,21,2,4.0382E-06,0,0.000141294,7.5,35,2021-06-05 0:00,
T 10284,91400,27.6kV,75,22,4,4.03816E-06,0,0.000141293,27.0375,35,2022-03-04 0:00,
T 8895,91350,27.6kV,25,8,1,4.03805E-06,0,0.00014129,6.89,35,2021-12-26 0:00,
T 8712,91363,27.6kV,50,30,1,4.03396E-06,0,0.000141146,15.6,35,2022-03-16 0:00,
T 11615,91472,27.6kV,75,7,1,4.03376E-06,0,0.000141139,14.25,35,2021-06-09 0:00,
T 11528,91350,27.6kV,75,7,1,4.0322E-06,0,0.000141085,17.0925,35,2022-03-12 0:00,
T 7716,91536,8.32kV,25,24,3,4.03186E-06,0,0.000141073,18.58,35,2022-01-29 0:00,
T 8605,91350,27.6kV,25,51,1,4.03147E-06,0,0.000141059,3.75,35,2021-06-25 0:00,
T 7464,91536,8.32kV,25,2,2,4.02988E-06,0,0.000141004,15.75,35,2021-05-11 0:00,
T 41,91080,4.16kV,50,55,3,4.02306E-06,0,0.000140765,10.5,35,2021-06-05 0:00,
T 8153,91350,27.6kV,25,47,1,4.02292E-06,0,0.00014076,8.38,35,2022-04-28 0:00,
T 11465,91350,27.6kV,75,7,3,4.02207E-06,0,0.00014073,12,35,2021-06-29 0:00,
T 9033,91360,27.6kV,50,46,2,4.02004E-06,0,0.000140659,17,35,2021-06-05 0:00,
T 11587,91350,27.6kV,75,7,1,4.01916E-06,0,0.000140628,12.75,35,2021-08-24 0:00,
TE 9243,90608,27.6kV,100,4,7,4.01438E-06,0,0.000140461,19,35,2021-06-28 0:00,
T 8634,91420,27.6kV,300,11,1,4.01407E-06,0,0.00014045,96,35,2021-08-28 0:00,
T 5148,91080,4.16kV,50,59,3,4.01284E-06,0,0.000140407,11.86,35,2022-02-04 0:00,
T 10877,91360,27.6kV,150,13,1,4.01222E-06,0,0.000140385,33,35,2021-08-11 0:00,
T 11385,91350,27.6kV,75,6,1,4.0119E-06,0,0.000140374,12.75,35,2021-07-06 0:00,
T 8102,91420,27.6kV,300,3,8,4.01138E-06,0,0.000140356,90,35,2021-05-20 0:00,
T 11374,91425,27.6kV,501,4,2,4.01098E-06,0,0.000140342,140.28,35,2021-09-14 0:00,
T 88,91070,4.16kV,75,8,1,4.00842E-06,0,0.000140253,19.455,35,2022-01-27 0:00,
T 8215,91350,27.6kV,75,22,4,4.00809E-06,0,0.000140241,21.255,35,2022-02-14 0:00,
T 8155,91360,27.6kV,150,34,2,4.00748E-06,0,0.00014022,27.645,35,2021-11-01 0:00,
T 11593,91415,27.6kV,225,7,1,4.0061E-06,0,0.000140172,62.5275,35,2021-08-26 0:00,
T 8338,91350,27.6kV,75,41,1,4.00595E-06,0,0.000140166,22.5,35,2021-09-12 0:00,
T 11948,91479,27.6kV,225,2,1,4.00579E-06,0,0.000140161,83.25,35,2021-08-07 0:00,
T 11420,91410,27.6kV,150,8,1,4.00361E-06,0,0.000140084,28.5,35,2021-07-15 0:00,
T 8479,91350,27.6kV,25,44,1,3.99926E-06,0,0.000139932,4.98,35,2022-02-04 0:00,
T 7117,91536,8.32kV,25,7,1,3.99921E-06,0,0.00013993,19,35,2021-07-10 0:00,
T 11917,91350,27.6kV,25,3,1,3.99885E-06,0,0.000139918,9.5,35,2021-08-28 0:00,
T 8428,91365,27.6kV,225,38,5,3.99696E-06,0,0.000139852,49.5,35,2021-08-18 0:00,
T 8133,91350,27.6kV,75,12,2,3.99444E-06,0,0.000139764,13.8525,35,2022-03-11 0:00,
T 9107,91350,27.6kV,25,30,1,3.99369E-06,0,0.000139737,15.04,35,2022-01-29 0:00,
T 8449,91350,27.6kV,25,21,1,3.99316E-06,0,0.000139719,5.75,35,2021-05-13 0:00,
T 5516,91070,4.16kV,75,66,1,3.99194E-06,0,0.000139676,12.48,35,2021-11-30 0:00,
T 2055,91165,4.16kV,75,22,1,3.99168E-06,0,0.000139667,20.25,35,2021-06-11 0:00,
T 4201,91090,4.16kV,100,14,27,3.99153E-06,0,0.000139662,39,35,2021-08-26 0:00,
T 1980,91065,4.16kV,15,61,1,3.99133E-06,0,0.000139655,0.48,35,2022-01-03 0:00,
T 8400,91360,27.6kV,150,39,2,3.99129E-06,0,0.000139653,37.5,35,2021-09-18 0:00,
T 5663,91070,4.16kV,25,30,1,3.99125E-06,0,0.000139652,18.4,35,2022-03-30 0:00,
TE 9447,90608,27.6kV,100,2,22,3.99059E-06,0,0.000139629,41.86,35,2021-10-25 0:00,
T 10384,91350,27.6kV,25,4,1,3.99053E-06,0,0.000139627,4.44,35,2022-03-01 0:00,
T 11452,91360,27.6kV,50,7,7,3.99051E-06,0,0.000139626,22.86,35,2022-01-15 0:00,
T 11324,91350,27.6kV,25,9,1,3.98946E-06,0,0.000139589,7.37,35,2022-02-17 0:00,
T 9401,91410,27.6kV,150,51,1,3.98832E-06,0,0.000139549,88.5,35,2021-10-03 0:00,
T 7724,91358,8.32kV,25,32,1,3.98658E-06,0,0.000139488,8.25,35,2021-08-19 0:00,
T 8624,91350,27.6kV,25,34,1,3.9862E-06,0,0.000139475,3.25,35,2021-06-16 0:00,
T 4669,91080,4.16kV,50,8,1,3.98527E-06,0,0.000139443,9,35,2021-05-13 0:00,
T 9862,91363,27.6kV,150,37,9,3.98225E-06,0,0.000139337,39,35,2021-07-07 0:00,
T 11479,91350,27.6kV,25,7,2,3.98222E-06,0,0.000139336,5.44,35,2022-03-08 0:00,
T 7528,91358,8.32kV,25,39,2,3.98008E-06,0,0.000139261,10.59,35,2022-01-14 0:00,
T 9074,91360,27.6kV,150,28,1,3.97926E-06,0,0.000139232,59.355,35,2022-01-10 0:00,
T 4765,91080,4.16kV,50,61,2,3.97915E-06,0,0.000139228,10,35,2021-08-13 0:00,
T 10789,91370,27.6kV,300,16,45,3.97796E-06,0,0.000139187,75,35,2021-08-29 0:00,
T 11414,91360,27.6kV,150,8,4,3.97794E-06,0,0.000139186,28.725,35,2022-02-04 0:00,
T 7017,91540,8.32kV,150,6,2,3.97786E-06,0,0.000139183,59.025,35,2022-02-10 0:00,
T 10173,91360,27.6kV,150,17,13,3.97759E-06,0,0.000139174,27,35,2021-06-08 0:00,
TE 9245,90608,27.6kV,100,4,9,3.97713E-06,0,0.000139158,20.95,35,2022-02-20 0:00,
T 10860,91370,27.6kV,100,12,23,3.97703E-06,0,0.000139154,30,35,2021-08-28 0:00,
T 9476,91425,27.6kV,501,5,2,3.97588E-06,0,0.000139114,180.36,35,2021-06-29 0:00,
T 8689,91425,27.6kV,501,33,5,3.97549E-06,0,0.000139101,150.3,35,2021-10-06 0:00,
T 9424,91350,27.6kV,75,28,1,3.97504E-06,0,0.000139085,40.5,35,2021-08-19 0:00,
T 1852,91080,4.16kV,50,34,3,3.97476E-06,0,0.000139075,10.64,35,2021-12-05 0:00,
TE 5049,90610,27.6kV,100,32,9,3.97416E-06,0,0.000139054,21.99,35,2022-03-06 0:00,
TE 6077,90608,27.6kV,100,18,7,3.97363E-06,0,0.000139035,19,35,2021-06-06 0:00,
T 10357,91350,27.6kV,75,21,1,3.97355E-06,0,0.000139032,15.8025,35,2022-04-19 0:00,
T 7096,91540,8.32kV,50,45,5,3.97056E-06,0,0.000138928,19.5,35,2021-08-09 0:00,
T 11951,91360,27.6kV,50,2,2,3.9664E-06,0,0.000138782,15.49,35,2021-12-15 0:00,
T 9889,91350,27.6kV,25,32,1,3.96523E-06,0,0.000138742,3.6,35,2021-12-11 0:00,
T 7512,91536,8.32kV,25,49,1,3.965E-06,0,0.000138733,9.25,35,2021-05-14 0:00,
T 8692,91425,27.6kV,501,51,17,3.96463E-06,0,0.00013872,105.21,35,2021-08-23 0:00,
T 10146,91360,27.6kV,50,47,5,3.96406E-06,0,0.0001387,12,35,2021-06-14 0:00,
T 9861,91363,27.6kV,150,45,8,3.96257E-06,0,0.000138648,34.83,35,2022-02-04 0:00,
T 8177,91360,27.6kV,50,47,2,3.96158E-06,0,0.000138614,14.5,35,2021-06-27 0:00,
T 11416,91350,27.6kV,25,8,1,3.96152E-06,0,0.000138612,10.82,35,2022-02-13 0:00,
T 7741,91358,8.32kV,25,36,2,3.96103E-06,0,0.000138595,9.05,35,2022-03-21 0:00,
T 2001,91065,4.16kV,45,61,1,3.96034E-06,0,0.00013857,1.6785,35,2022-03-08 0:00,
T 7704,91323,8.32kV,15,57,1,3.95752E-06,0,0.000138472,9.45,35,2021-06-24 0:00,
T 8499,91350,27.6kV,25,44,1,3.95697E-06,0,0.000138452,8.6,35,2022-02-14 0:00,
T 10001,91350,27.6kV,25,41,2,3.95574E-06,0,0.00013841,5.8,35,2021-10-25 0:00,
T 8875,91410,27.6kV,150,11,1,3.95286E-06,0,0.000138309,16.5,35,2021-08-30 0:00,
T 11509,91350,27.6kV,25,2,1,3.95193E-06,0,0.000138276,2.36,35,2021-10-17 0:00,
T 2579,91080,4.16kV,50,61,3,3.95126E-06,0,0.000138253,8.5,35,2021-06-10 0:00,
T 11477,91425,27.6kV,501,7,1,3.95052E-06,0,0.000138227,95.19,35,2021-06-29 0:00,
T 9990,91360,27.6kV,50,2,5,3.95021E-06,0,0.000138216,10,35,2021-07-06 0:00,
T 10046,91410,27.6kV,150,7,1,3.94939E-06,0,0.000138187,18,35,2021-07-07 0:00,
T 9453,91350,27.6kV,25,27,1,3.94876E-06,0,0.000138165,5,35,2021-06-26 0:00,
T 7837,91358,8.32kV,25,38,1,3.94749E-06,0,0.000138121,8.75,35,2021-06-06 0:00,
TE 4019,90610,27.6kV,100,35,10,3.94704E-06,0,0.000138105,25.66,35,2022-01-30 0:00,
T 10272,91360,27.6kV,50,22,3,3.94596E-06,0,0.000138067,13.5,35,2021-07-05 0:00,
T 9571,91370,27.6kV,300,27,10,3.94366E-06,0,0.000137987,102,35,2021-07-06 0:00,
T 9267,91358,27.6kV,25,34,1,3.94341E-06,0,0.000137978,9.1,35,2022-02-06 0:00,
T 8734,91350,27.6kV,25,11,2,3.94225E-06,0,0.000137937,5.5,35,2021-05-06 0:00,
T 8443,91360,27.6kV,150,38,2,3.94126E-06,0,0.000137903,22.5,35,2021-06-18 0:00,
T 10676,91350,27.6kV,25,17,1,3.94021E-06,0,0.000137866,6.25,35,2021-06-12 0:00,
T 5941,91080,4.16kV,50,45,1,3.93988E-06,0,0.000137855,8,35,2021-05-04 0:00,
T 7242,91536,8.32kV,25,43,4,3.93879E-06,0,0.000137816,14.41,35,2022-02-23 0:00,
T 8885,91410,27.6kV,150,33,2,3.93869E-06,0,0.000137813,18,35,2021-09-17 0:00,
T 10758,91410,27.6kV,150,17,1,3.9385E-06,0,0.000137806,43.5,35,2021-08-29 0:00,
T 9762,91365,27.6kV,75,7,10,3.9382E-06,0,0.000137796,22.5,35,2021-06-06 0:00,
T 11955,91350,27.6kV,25,3,3,3.93614E-06,0,0.000137724,3.91,35,2022-02-18 0:00,
T 11384,91360,27.6kV,150,6,1,3.93489E-06,0,0.00013768,43.5,35,2021-06-01 0:00,
T 9897,91363,27.6kV,150,40,10,3.93489E-06,0,0.00013768,32.145,35,2022-02-14 0:00,
T 9463,91420,27.6kV,300,50,6,3.93246E-06,0,0.000137595,114,35,2021-08-09 0:00,
T 8826,91425,27.6kV,501,32,11,3.93198E-06,0,0.000137578,105.21,35,2021-07-15 0:00,
T 11925,91400,27.6kV,75,3,1,3.93053E-06,0,0.000137527,16.575,35,2021-12-19 0:00,
T 5561,91070,4.16kV,25,4,2,3.92886E-06,0,0.000137469,16.2,35,2022-02-14 0:00,
T 8204,91360,27.6kV,150,49,2,3.92698E-06,0,0.000137403,30,35,2021-08-26 0:00,
T 8564,91360,27.6kV,150,35,4,3.92652E-06,0,0.000137387,25.5,35,2021-08-29 0:00,
T 8640,91360,27.6kV,150,34,8,3.92572E-06,0,0.000137359,25.5,35,2021-06-28 0:00,
T 8609,91420,27.6kV,300,48,1,3.9256E-06,0,0.000137355,87,35,2021-06-29 0:00,
T 10555,91350,27.6kV,25,20,2,3.92533E-06,0,0.000137345,8.02,35,2022-02-13 0:00,
T 9178,91360,27.6kV,50,29,5,3.92258E-06,0,0.000137249,13.56,35,2022-02-26 0:00,
T 7680,91358,8.32kV,25,19,1,3.92143E-06,0,0.000137209,10.5,35,2022-03-27 0:00,
TE 8659,90713,27.6kV,150,6,1,3.92056E-06,0,0.000137179,39.66,35,2022-01-15 0:00,
T 8630,91363,27.6kV,50,11,3,3.92052E-06,0,0.000137177,16.5,35,2021-08-21 0:00,
T 77,91165,4.16kV,75,15,1,3.92048E-06,0,0.000137176,20.4825,35,2022-02-20 0:00,
T 8527,91360,27.6kV,150,31,4,3.92033E-06,0,0.00013717,21,35,2021-06-07 0:00,
T 8003,91420,27.6kV,300,53,1,3.91986E-06,0,0.000137154,111,35,2021-06-29 0:00,
T 10045,91360,27.6kV,150,44,1,3.91946E-06,0,0.00013714,27,35,2021-08-23 0:00,
T 582,91070,4.16kV,100,2,16,3.91936E-06,0,0.000137136,29,35,2021-10-03 0:00,
T 5931,91080,4.16kV,50,43,1,3.91868E-06,0,0.000137113,10,35,2021-08-17 0:00,
T 10924,91410,27.6kV,150,20,1,3.91866E-06,0,0.000137112,43.695,35,2021-10-13 0:00,
T 8194,91350,27.6kV,75,8,1,3.91853E-06,0,0.000137108,10.5,35,2021-08-26 0:00,
T 10250,91350,27.6kV,25,22,1,3.91849E-06,0,0.000137106,7.25,35,2021-09-27 0:00,
T 8218,91425,27.6kV,501,9,9,3.91775E-06,0,0.00013708,75.15,35,2021-06-29 0:00,
T 5905,91070,4.16kV,25,4,1,3.91662E-06,0,0.000137041,8.9,35,2021-11-15 0:00,
T 8030,91360,27.6kV,50,21,1,3.91645E-06,0,0.000137035,9.5,35,2021-08-11 0:00,
T 11404,91365,27.6kV,225,8,37,3.91552E-06,0,0.000137002,63,35,2021-07-06 0:00,
T 7344,91358,8.32kV,25,11,1,3.91498E-06,0,0.000136983,8.64,35,2022-04-24 0:00,
T 8246,91425,27.6kV,501,17,1,3.91387E-06,0,0.000136944,90.18,35,2021-07-05 0:00,
TE 8797,90608,27.6kV,100,6,5,3.91345E-06,0,0.00013693,16,35,2021-07-20 0:00,
T 8279,91350,27.6kV,75,44,1,3.91299E-06,0,0.000136914,11.325,35,2022-02-10 0:00,
T 3120,91090,4.16kV,100,34,19,3.91175E-06,0,0.00013687,64.24,35,2022-01-11 0:00,
T 10560,91350,27.6kV,75,20,2,3.91134E-06,0,0.000136856,10.5,35,2021-07-05 0:00,
T 11980,91350,27.6kV,25,3,1,3.90871E-06,0,0.000136764,6.5,35,2021-06-08 0:00,
T 9294,91350,27.6kV,75,11,4,3.90605E-06,0,0.000136671,11.9625,35,2022-01-25 0:00,
T 5895,91070,4.16kV,25,32,1,3.90594E-06,0,0.000136667,7.64,35,2021-12-23 0:00,
T 9708,91400,27.6kV,75,27,1,3.90446E-06,0,0.000136615,17.475,35,2021-11-17 0:00,
T 10124,91425,27.6kV,501,42,3,3.90347E-06,0,0.00013658,95.19,35,2021-08-26 0:00,
T 7124,91536,8.32kV,25,6,1,3.90292E-06,0,0.000136561,15.04,35,2022-02-13 0:00,
T 8839,91370,27.6kV,300,31,18,3.90255E-06,0,0.000136548,90,35,2021-08-09 0:00,
T 5347,91070,4.16kV,25,22,1,3.90171E-06,0,0.000136519,18.13,35,2021-11-27 0:00,
T 7355,91358,8.32kV,25,35,1,3.90138E-06,0,0.000136507,10.5,35,2022-01-24 0:00,
T 9250,91410,27.6kV,150,8,2,3.90131E-06,0,0.000136505,19.5,35,2021-06-29 0:00,
T 7241,91358,8.32kV,25,32,1,3.90054E-06,0,0.000136478,10.8,35,2022-02-06 0:00,
T 11367,91468,27.6kV,50,6,3,3.90043E-06,0,0.000136474,12.07,35,2021-11-03 0:00,
T 8690,91358,27.6kV,25,31,1,3.89952E-06,0,0.000136442,14.49,35,2022-02-12 0:00,
T 4222,91070,4.16kV,25,54,1,3.89922E-06,0,0.000136432,5,35,2021-08-24 0:00,
TE 3531,90470,27.6kV,300,41,1,3.89912E-06,0,0.000136428,116.76,35,2022-01-11 0:00,
T 11512,91350,27.6kV,75,7,1,3.89856E-06,0,0.000136409,9,35,2021-06-28 0:00,
T 9911,91350,27.6kV,25,7,1,3.89777E-06,0,0.000136381,5.25,35,2021-08-29 0:00,
TE 867,90470,27.6kV,300,42,3,3.89717E-06,0,0.00013636,93,35,2021-07-26 0:00,
T 11386,91350,27.6kV,25,6,1,3.8954E-06,0,0.000136298,1.5,35,2021-06-10 0:00,
T 7766,91358,8.32kV,25,33,1,3.89536E-06,0,0.000136297,8.23,35,2022-04-07 0:00,
T 11455,91350,27.6kV,25,7,2,3.89524E-06,0,0.000136292,4.5,35,2021-06-29 0:00,
T 7271,91358,8.32kV,25,32,1,3.89444E-06,0,0.000136265,6.25,35,2021-06-13 0:00,
T 11842,91400,27.6kV,75,4,1,3.89159E-06,0,0.000136165,14.25,35,2021-06-29 0:00,
T 11033,91410,27.6kV,150,13,1,3.89106E-06,0,0.000136146,146.445,35,2021-11-12 0:00,
T 7016,91358,8.32kV,75,34,2,3.89085E-06,0,0.000136139,23.4225,35,2021-11-19 0:00,
T 10017,91350,27.6kV,25,14,1,3.88902E-06,0,0.000136075,5.2,35,2022-01-23 0:00,
T 8111,91415,27.6kV,225,24,3,3.88898E-06,0,0.000136073,77.265,35,2022-01-05 0:00,
T 7375,91536,8.32kV,25,23,1,3.88812E-06,0,0.000136043,11.76,35,2021-11-02 0:00,
T 11915,91410,27.6kV,150,3,1,3.88756E-06,0,0.000136024,18,35,2021-06-27 0:00,
T 8417,91410,27.6kV,150,38,1,3.88742E-06,0,0.000136019,73.5,35,2021-09-22 0:00,
T 5355,91085,4.16kV,225,38,2,3.88697E-06,0,0.000136003,67.5,35,2021-06-28 0:00,
T 11287,91350,27.6kV,75,9,1,3.8857E-06,0,0.000135959,13.2,35,2021-11-14 0:00,
T 9836,91360,27.6kV,150,53,2,3.88515E-06,0,0.00013594,34.5,35,2021-06-29 0:00,
T 8750,91360,27.6kV,50,32,3,3.88428E-06,0,0.000135909,12.5,35,2021-06-27 0:00,
T 10949,91410,27.6kV,150,13,1,3.88336E-06,0,0.000135877,21,35,2021-08-26 0:00,
T 9469,91350,27.6kV,25,27,1,3.8792E-06,0,0.000135731,5.25,35,2021-05-21 0:00,
T 9475,91360,27.6kV,150,28,4,3.8762E-06,0,0.000135626,34.5,35,2021-06-30 0:00,
T 9343,91410,27.6kV,150,51,3,3.87576E-06,0,0.000135611,22.5,35,2021-05-17 0:00,
T 7740,91358,8.32kV,25,33,1,3.87345E-06,0,0.00013553,12.75,35,2021-05-19 0:00,
T 114,91070,4.16kV,75,6,13,3.87307E-06,0,0.000135517,11.46,35,2022-01-19 0:00,
T 11666,91360,27.6kV,150,6,8,3.87228E-06,0,0.000135489,27.165,35,2022-02-26 0:00,
T 11864,91350,27.6kV,25,4,1,3.87224E-06,0,0.000135488,9.5,35,2021-07-24 0:00,
T 10476,91360,27.6kV,150,11,1,3.87149E-06,0,0.000135461,28.5,35,2021-06-07 0:00,
T 9245,91350,27.6kV,25,14,2,3.87108E-06,0,0.000135447,2.25,35,2021-06-27 0:00,
T 11381,91350,27.6kV,75,8,7,3.86914E-06,0,0.000135379,9.75,35,2021-07-06 0:00,
T 5934,91070,4.16kV,25,18,2,3.86817E-06,0,0.000135345,8.1475,35,2021-11-17 0:00,
T 11301,91410,27.6kV,150,9,1,3.868E-06,0,0.000135339,31.5,35,2021-09-19 0:00,
T 5923,91070,4.16kV,25,23,3,3.86589E-06,0,0.000135266,7.92,35,2021-11-27 0:00,
T 5027,91170,4.16kV,150,22,1,3.86502E-06,0,0.000135235,109.5,35,2021-07-12 0:00,
T 2844,91070,4.16kV,75,19,1,3.86431E-06,0,0.00013521,17.04,35,2022-02-24 0:00,
T 11118,91370,27.6kV,100,10,12,3.86343E-06,0,0.00013518,47.27,35,2022-02-17 0:00,
TE 7052,90713,27.6kV,150,18,1,3.86329E-06,0,0.000135174,63.48,35,2022-01-31 0:00,
T 8220,91410,27.6kV,150,47,3,3.86251E-06,0,0.000135147,18.24,35,2022-03-03 0:00,
T 10463,91350,27.6kV,25,7,1,3.86221E-06,0,0.000135137,2.06,35,2021-10-08 0:00,
T 7149,91536,8.32kV,25,32,1,3.85977E-06,0,0.000135052,11.25,35,2021-06-29 0:00,
TE 7843,90608,27.6kV,100,14,1,3.85972E-06,0,0.00013505,21,35,2021-06-29 0:00,
T 7414,91537,8.32kV,15,56,1,3.85952E-06,0,0.000135043,9.1305,35,2022-02-04 0:00,
T 9495,91420,27.6kV,300,45,7,3.85734E-06,0,0.000134966,136.98,35,2022-02-03 0:00,
T 11854,91350,27.6kV,75,3,1,3.85504E-06,0,0.000134886,11.25,35,2021-08-29 0:00,
T 7708,91324,8.32kV,25,56,1,3.85411E-06,0,0.000134854,8.95,35,2022-02-25 0:00,
T 8561,91425,27.6kV,501,35,9,3.85348E-06,0,0.000134832,85.17,35,2021-07-06 0:00,
T 8315,91425,27.6kV,501,31,15,3.85224E-06,0,0.000134788,105.8613,35,2021-12-09 0:00,
T 4112,91070,4.16kV,25,54,1,3.85217E-06,0,0.000134785,8.32,35,2022-02-14 0:00,
T 9574,91350,27.6kV,25,27,3,3.85115E-06,0,0.00013475,7.88,35,2022-02-13 0:00,
T 9097,91350,27.6kV,25,19,2,3.85106E-06,0,0.000134747,3.75,35,2021-06-05 0:00,
T 5930,91070,4.16kV,25,5,1,3.85088E-06,0,0.00013474,7.96,35,2021-12-30 0:00,
T 8223,91425,27.6kV,501,45,5,3.85049E-06,0,0.000134727,130.26,35,2021-06-14 0:00,
T 8365,91410,27.6kV,150,42,2,3.85003E-06,0,0.000134711,17.22,35,2022-03-09 0:00,
T 11837,91350,27.6kV,75,4,1,3.84944E-06,0,0.00013469,6,35,2021-06-11 0:00,
T 4825,91080,4.16kV,50,34,1,3.84849E-06,0,0.000134657,6.84,35,2021-11-25 0:00,
T 5518,91080,4.16kV,50,37,6,3.8482E-06,0,0.000134647,20.83,35,2022-01-21 0:00,
T 11234,91410,27.6kV,150,10,7,3.84759E-06,0,0.000134625,24,35,2021-06-08 0:00,
TE 3791,90470,27.6kV,300,37,1,3.84746E-06,0,0.000134621,74.76,35,2022-01-15 0:00,
T 8041,91410,27.6kV,150,42,1,3.84617E-06,0,0.000134575,15,35,2021-08-25 0:00,
T 116,91080,4.16kV,50,6,1,3.84403E-06,0,0.000134501,7,35,2021-08-08 0:00,
T 10479,91350,27.6kV,25,14,1,3.84302E-06,0,0.000134465,6.55,35,2022-01-23 0:00,
T 8554,91360,27.6kV,50,26,1,3.84222E-06,0,0.000134437,11,35,2021-07-25 0:00,
T 11927,91350,27.6kV,25,3,1,3.84216E-06,0,0.000134435,8.83,35,2022-02-19 0:00,
T 8602,91365,27.6kV,75,40,1,3.84215E-06,0,0.000134435,21.75,35,2021-06-12 0:00,
TE 5360,90448,27.6kV,75,30,1,3.84035E-06,0,0.000134372,40.5,35,2021-07-06 0:00,
T 8208,91410,27.6kV,150,53,1,3.83962E-06,0,0.000134346,18,35,2021-06-09 0:00,
T 7518,91536,8.32kV,25,6,2,3.83908E-06,0,0.000134327,11.45,35,2022-03-08 0:00,
T 9730,91420,27.6kV,300,12,12,3.83827E-06,0,0.000134299,97.14,35,2021-11-18 0:00,
TE 6169,90138,8.32kV,100,47,1,3.83677E-06,0,0.000134247,12.6,35,2022-02-11 0:00,
T 11896,91350,27.6kV,75,2,5,3.83589E-06,0,0.000134216,22.095,35,2022-02-10 0:00,
T 5936,91323,4.16kV,15,59,1,3.83435E-06,0,0.000134162,10.9695,35,2022-01-11 0:00,
T 10875,91360,27.6kV,150,14,1,3.83373E-06,0,0.00013414,24,35,2021-09-14 0:00,
T 7156,91358,8.32kV,25,28,1,3.83324E-06,0,0.000134123,4.75,35,2021-08-12 0:00,
T 9240,91360,27.6kV,150,29,1,3.8329E-06,0,0.000134111,46.725,35,2022-01-15 0:00,
T 9143,91370,27.6kV,100,33,5,3.83258E-06,0,0.0001341,27,35,2021-07-25 0:00,
T 7618,91358,8.32kV,25,35,1,3.83147E-06,0,0.000134061,7.64,35,2022-02-23 0:00,
T 8636,91360,27.6kV,150,38,1,3.83133E-06,0,0.000134056,19.2,35,2022-01-14 0:00,
T 104,91080,4.16kV,50,20,1,3.83131E-06,0,0.000134056,3.6,35,2022-01-31 0:00,
T 8114,91360,27.6kV,50,23,9,3.82922E-06,0,0.000133983,13.5,35,2021-06-11 0:00,
T 8239,91420,27.6kV,300,45,20,3.82825E-06,0,0.000133949,108.42,35,2021-12-08 0:00,
T 8311,91365,27.6kV,75,19,10,3.82754E-06,0,0.000133924,21,35,2021-08-29 0:00,
T 10344,91360,27.6kV,50,21,2,3.82635E-06,0,0.000133882,11,35,2021-09-03 0:00,
T 8244,91350,27.6kV,25,6,1,3.82536E-06,0,0.000133848,1.08,35,2022-01-13 0:00,
T 11329,91350,27.6kV,75,9,1,3.82346E-06,0,0.000133781,9.2925,35,2022-02-19 0:00,
T 11907,91350,27.6kV,150,3,1,3.82259E-06,0,0.00013375,19.5,35,2021-08-24 0:00,
T 7134,91358,8.32kV,25,38,1,3.82091E-06,0,0.000133692,7,35,2021-07-07 0:00,
T 9866,91365,27.6kV,75,4,7,3.82025E-06,0,0.000133669,20.25,35,2021-08-08 0:00,
T 9347,91350,27.6kV,25,29,1,3.81774E-06,0,0.000133581,4.93,35,2021-10-28 0:00,
T 11396,91350,27.6kV,25,8,1,3.81771E-06,0,0.00013358,5.69,35,2021-10-13 0:00,
T 10740,91350,27.6kV,75,16,1,3.81727E-06,0,0.000133564,12.75,35,2021-08-11 0:00,
T 10858,91370,27.6kV,100,15,20,3.81709E-06,0,0.000133558,31,35,2021-08-22 0:00,
TE 4708,90710,27.6kV,150,43,3,3.81613E-06,0,0.000133524,45,35,2021-07-05 0:00,
T 8882,91350,27.6kV,25,31,1,3.81593E-06,0,0.000133517,6.09,35,2021-10-25 0:00,
T 7783,91536,8.32kV,25,45,1,3.81587E-06,0,0.000133515,24.8,35,2022-03-27 0:00,
T 10145,91360,27.6kV,50,33,4,3.81336E-06,0,0.000133428,10.78,35,2022-02-13 0:00,
T 8575,91350,27.6kV,25,48,3,3.81246E-06,0,0.000133396,1.32,35,2021-11-23 0:00,
T 11393,91350,27.6kV,25,8,1,3.81002E-06,0,0.000133311,2.16,35,2021-11-05 0:00,
T 8639,91350,27.6kV,25,38,1,3.80874E-06,0,0.000133266,1,35,2021-05-18 0:00,
T 11747,91350,27.6kV,75,5,1,3.80809E-06,0,0.000133243,4.5,35,2021-06-28 0:00,
T 3979,91070,4.16kV,75,8,1,3.80774E-06,0,0.000133231,12,35,2021-06-05 0:00,
T 8744,91350,27.6kV,25,32,1,3.80689E-06,0,0.000133201,4.12,35,2022-04-03 0:00,
T 8608,91365,27.6kV,225,28,5,3.80652E-06,0,0.000133188,45,35,2021-08-11 0:00,
T 8286,91350,27.6kV,25,44,1,3.80456E-06,0,0.00013312,0.83,35,2022-04-24 0:00,
T 10561,91410,27.6kV,150,19,2,3.80383E-06,0,0.000133094,21,35,2021-07-29 0:00,
T 7246,91536,8.32kV,25,50,2,3.80258E-06,0,0.00013305,8.83,35,2021-10-10 0:00,
T 10680,91350,27.6kV,25,2,1,3.80082E-06,0,0.000132989,1.4,35,2022-02-03 0:00,
T 11684,91458,27.6kV,75,6,3,3.80075E-06,0,0.000132986,18,35,2021-08-20 0:00,
T 5277,91085,4.16kV,75,20,3,3.80036E-06,0,0.000132973,33,35,2021-07-06 0:00,
T 10020,91350,27.6kV,25,26,1,3.80019E-06,0,0.000132967,6.5,35,2021-05-05 0:00,
T 8673,91350,27.6kV,25,11,1,3.79979E-06,0,0.000132953,5.66,35,2022-01-22 0:00,
T 8327,91350,27.6kV,25,43,1,3.79959E-06,0,0.000132946,4.95,35,2021-10-23 0:00,
T 9805,91360,27.6kV,50,15,1,3.79948E-06,0,0.000132942,9,35,2021-07-14 0:00,
T 8152,91365,27.6kV,225,48,11,3.79458E-06,0,0.000132771,65.25,35,2021-08-26 0:00,
T 11871,91350,27.6kV,25,4,1,3.79413E-06,0,0.000132755,8.18,35,2022-02-09 0:00,
T 8883,91350,27.6kV,25,3,1,3.79358E-06,0,0.000132735,3,35,2021-08-19 0:00,
T 12022,91350,27.6kV,25,2,2,3.79347E-06,0,0.000132732,6.38,35,2022-01-07 0:00,
T 11775,91350,27.6kV,75,5,13,3.7929E-06,0,0.000132712,6.75,35,2021-05-13 0:00,
T 8276,91360,27.6kV,150,15,4,3.7881E-06,0,0.000132544,31.5,35,2021-07-29 0:00,
T 5903,91080,4.16kV,50,20,1,3.78617E-06,0,0.000132476,6.66,35,2022-03-12 0:00,
T 7718,91358,8.32kV,25,34,1,3.78562E-06,0,0.000132457,7.25,35,2021-09-15 0:00,
T 5200,91080,4.16kV,50,20,2,3.78471E-06,0,0.000132425,3.5,35,2021-06-28 0:00,
T 10751,91400,27.6kV,75,20,1,3.78466E-06,0,0.000132423,36,35,2021-08-29 0:00,
T 10833,91350,27.6kV,75,14,1,3.78415E-06,0,0.000132406,5.8425,35,2021-11-25 0:00,
T 10094,91363,27.6kV,50,34,2,3.78387E-06,0,0.000132396,10.15,35,2022-02-08 0:00,
T 8783,91350,27.6kV,25,19,2,3.78365E-06,0,0.000132388,2.69,35,2021-11-27 0:00,
T 11914,91425,27.6kV,501,3,1,3.78306E-06,0,0.000132367,129.6087,35,2022-01-21 0:00,
T 9115,91360,27.6kV,150,9,2,3.78234E-06,0,0.000132342,19.5,35,2021-06-28 0:00,
TE 1384,90448,27.6kV,75,22,2,3.78083E-06,0,0.000132289,50.25,35,2021-05-18 0:00,
T 11741,91350,27.6kV,25,5,1,3.78068E-06,0,0.000132284,3.5,35,2021-06-25 0:00,
T 8647,91363,27.6kV,50,33,1,3.78065E-06,0,0.000132283,22.2,35,2021-11-18 0:00,
T 11370,91350,27.6kV,75,9,1,3.78011E-06,0,0.000132264,4.98,35,2022-04-02 0:00,
T 9506,91410,27.6kV,150,29,1,3.7801E-06,0,0.000132264,23.28,35,2022-02-28 0:00,
T 11946,91350,27.6kV,25,2,2,3.7793E-06,0,0.000132236,6.42,35,2022-03-29 0:00,
T 11970,91350,27.6kV,25,2,1,3.779E-06,0,0.000132225,0.75,35,2021-07-15 0:00,
T 11594,91350,27.6kV,75,7,1,3.77878E-06,0,0.000132218,2.25,35,2021-05-01 0:00,
T 8226,91350,27.6kV,75,45,2,3.77802E-06,0,0.000132191,4.6875,35,2022-04-02 0:00,
T 11096,91360,27.6kV,150,10,1,3.77738E-06,0,0.000132169,19.5,35,2021-07-06 0:00,
T 11379,91360,27.6kV,150,8,2,3.77723E-06,0,0.000132163,45.06,35,2022-01-28 0:00,
T 102,91070,4.16kV,75,7,1,3.77705E-06,0,0.000132157,13.5,35,2021-08-24 0:00,
TE 6080,90570,27.6kV,100,44,3,3.77441E-06,0,0.000132065,15,35,2021-08-29 0:00,
T 8046,91363,27.6kV,50,34,4,3.77406E-06,0,0.000132052,11,35,2021-06-28 0:00,
T 8897,91350,27.6kV,25,31,1,3.77348E-06,0,0.000132032,2.25,35,2022-01-15 0:00,
T 5904,91080,4.16kV,50,34,1,3.77335E-06,0,0.000132028,7.3,35,2022-01-30 0:00,
T 9,91080,4.16kV,50,34,2,3.77332E-06,0,0.000132026,6.16,35,2022-03-13 0:00,
T 9801,91360,27.6kV,150,25,3,3.77327E-06,0,0.000132025,34.5,35,2021-08-21 0:00,
T 8424,91350,27.6kV,25,4,1,3.77135E-06,0,0.000131958,0.37,35,2022-01-15 0:00,
T 9904,91420,27.6kV,300,21,4,3.77016E-06,0,0.000131916,99,35,2021-08-11 0:00,
T 11504,91350,27.6kV,25,2,1,3.76935E-06,0,0.000131888,2.1,35,2022-01-11 0:00,
T 11481,91350,27.6kV,25,7,1,3.76922E-06,0,0.000131883,0.31,35,2022-02-23 0:00,
T 8550,91350,27.6kV,25,8,1,3.76911E-06,0,0.000131879,0.43,35,2021-12-12 0:00,
T 10814,91425,27.6kV,501,16,1,3.76888E-06,0,0.000131871,57.8154,35,2022-04-28 0:00,
T 8325,91360,27.6kV,150,33,6,3.76882E-06,0,0.000131869,24.435,35,2022-01-06 0:00,
T 8828,91360,27.6kV,150,31,1,3.76852E-06,0,0.000131859,21,35,2021-06-08 0:00,
T 11330,91350,27.6kV,75,9,1,3.76785E-06,0,0.000131835,5.2275,35,2022-03-07 0:00,
T 9379,91350,27.6kV,75,3,1,3.76775E-06,0,0.000131832,5.055,35,2021-11-03 0:00,
T 9019,91350,27.6kV,25,7,1,3.76745E-06,0,0.000131821,1.52,35,2022-01-11 0:00,
T 10893,91360,27.6kV,50,3,1,3.76744E-06,0,0.000131821,13.6,35,2021-10-10 0:00,
T 8205,91370,27.6kV,300,53,6,3.76715E-06,0,0.000131811,81.15,35,2022-01-11 0:00,
T 11402,91350,27.6kV,25,8,1,3.76662E-06,0,0.000131792,0.34,35,2022-01-29 0:00,
T 11710,91410,27.6kV,150,5,1,3.76599E-06,0,0.00013177,21.93,35,2022-02-07 0:00,
T 8941,91350,27.6kV,25,30,1,3.76553E-06,0,0.000131754,0.75,35,2021-06-06 0:00,
T 8163,91360,27.6kV,150,4,1,3.76552E-06,0,0.000131754,28.08,35,2022-01-31 0:00,
T 8450,91365,27.6kV,225,37,4,3.76533E-06,0,0.000131747,81.4725,35,2021-10-20 0:00,
T 9548,91350,27.6kV,25,11,1,3.76502E-06,0,0.000131736,2.64,35,2022-01-29 0:00,
T 5246,91070,4.16kV,25,22,1,3.76498E-06,0,0.000131735,6.17,35,2021-10-18 0:00,
T 9672,91350,27.6kV,25,34,1,3.76336E-06,0,0.000131678,1.4,35,2022-01-29 0:00,
T 9346,91350,27.6kV,25,34,1,3.76279E-06,0,0.000131658,0.25,35,2021-05-01 0:00,
T 10564,91425,27.6kV,501,19,3,3.76274E-06,0,0.000131656,76.4025,35,2022-02-18 0:00,
T 11916,91350,27.6kV,25,3,1,3.76254E-06,0,0.000131649,0.25,35,2021-05-15 0:00,
T 8106,91425,27.6kV,501,42,1,3.76067E-06,0,0.000131584,90.6309,35,2021-12-07 0:00,
T 8927,91350,27.6kV,25,30,1,3.76066E-06,0,0.000131584,0.09,35,2022-04-01 0:00,
T 10061,91350,27.6kV,25,11,1,3.75949E-06,0,0.000131543,0.1525,35,2022-01-29 0:00,
T 10263,91350,27.6kV,25,11,1,3.75949E-06,0,0.000131543,0.155,35,2022-01-29 0:00,
T 10037,91350,27.6kV,25,11,1,3.75949E-06,0,0.000131543,0.21,35,2022-02-12 0:00,
T 10091,91350,27.6kV,25,14,1,3.75944E-06,0,0.000131541,0.0825,35,2022-01-29 0:00,
T 8711,91360,27.6kV,50,29,2,3.75709E-06,0,0.000131459,9,35,2021-05-06 0:00,
T 10093,91360,27.6kV,50,34,3,3.75563E-06,0,0.000131408,11.75,35,2022-02-13 0:00,
T 11708,91410,27.6kV,150,5,1,3.75316E-06,0,0.000131321,10.98,35,2022-01-27 0:00,
T 9332,91360,27.6kV,150,28,1,3.75254E-06,0,0.0001313,15,35,2021-05-21 0:00,
TE 9234,90608,27.6kV,100,2,12,3.74985E-06,0,0.000131205,44.47,35,2021-12-09 0:00,
T 10095,91425,27.6kV,501,34,2,3.74984E-06,0,0.000131205,158.7168,35,2022-01-27 0:00,
T 11290,91360,27.6kV,150,11,1,3.74823E-06,0,0.000131149,19.5,35,2021-07-06 0:00,
T 123,91080,4.16kV,50,61,1,3.74752E-06,0,0.000131124,3.5,35,2021-06-12 0:00,
T 10180,91360,27.6kV,50,48,5,3.74729E-06,0,0.000131116,10.26,35,2022-01-21 0:00,
T 7810,91536,8.32kV,25,11,1,3.74673E-06,0,0.000131096,21.75,35,2021-05-28 0:00,
T 10596,91420,27.6kV,300,18,1,3.74611E-06,0,0.000131074,129.24,35,2022-01-20 0:00,
T 11517,91410,27.6kV,150,7,1,3.74599E-06,0,0.00013107,10.275,35,2022-03-07 0:00,
T 7039,91358,8.32kV,25,38,1,3.74341E-06,0,0.00013098,8.43,35,2021-10-24 0:00,
T 11341,91400,27.6kV,75,9,1,3.74218E-06,0,0.000130937,10.2375,35,2022-02-14 0:00,
T 8716,91410,27.6kV,150,33,1,3.74156E-06,0,0.000130915,18,35,2021-05-05 0:00,
T 5981,91170,4.16kV,150,3,1,3.7383E-06,0,0.000130801,19.5,35,2021-05-12 0:00,
T 11034,91360,27.6kV,150,12,2,3.73823E-06,0,0.000130799,24,35,2021-05-20 0:00,
TE 3351,90470,27.6kV,300,43,1,3.73823E-06,0,0.000130799,54,35,2021-08-21 0:00,
T 5665,91085,4.16kV,75,56,1,3.73818E-06,0,0.000130797,24.8025,35,2021-12-25 0:00,
T 8896,91358,27.6kV,25,11,1,3.73774E-06,0,0.000130782,13.91,35,2022-01-11 0:00,
T 11083,91370,27.6kV,300,10,19,3.73682E-06,0,0.00013075,78,35,2021-06-28 0:00,
T 10866,91410,27.6kV,150,14,2,3.73655E-06,0,0.00013074,7.425,35,2021-12-13 0:00,
T 5808,91080,4.16kV,50,37,1,3.73525E-06,0,0.000130695,6.09,35,2021-11-22 0:00,
T 10125,91410,27.6kV,150,3,1,3.73312E-06,0,0.00013062,48,35,2021-07-05 0:00,
T 9907,91410,27.6kV,150,19,1,3.73137E-06,0,0.000130559,7.44,35,2021-11-23 0:00,
T 7609,91363,8.32kV,50,27,1,3.73061E-06,0,0.000130532,11.6,35,2022-01-10 0:00,
T 5753,91080,4.16kV,50,36,1,3.72963E-06,0,0.000130498,1.5,35,2021-09-12 0:00,
T 9663,91365,27.6kV,225,11,1,3.72923E-06,0,0.000130484,51.75,35,2021-06-29 0:00,
T 9505,91360,27.6kV,50,5,5,3.72844E-06,0,0.000130456,18.91,35,2022-04-24 0:00,
TE 7384,90713,27.6kV,150,17,1,3.72784E-06,0,0.000130435,37.5,35,2021-05-21 0:00,
T 8257,91410,27.6kV,150,6,1,3.72719E-06,0,0.000130413,0,35,2021-05-01 0:00,
T 8025,91363,27.6kV,50,32,3,3.72715E-06,0,0.000130411,7.5,35,2021-06-29 0:00,
T 9932,91358,27.6kV,25,37,1,3.72334E-06,0,0.000130278,8.6,35,2022-04-11 0:00,
T 10405,91400,27.6kV,75,23,1,3.72303E-06,0,0.000130267,13.8225,35,2022-01-27 0:00,
T 5292,91080,4.16kV,50,22,2,3.7229E-06,0,0.000130262,1.16,35,2021-10-15 0:00,
T 8434,91420,27.6kV,300,38,3,3.7227E-06,0,0.000130255,105,35,2021-08-11 0:00,
T 11433,91400,27.6kV,75,8,1,3.72118E-06,0,0.000130202,16.8975,35,2022-01-31 0:00,
T 8174,91360,27.6kV,50,23,2,3.72E-06,0,0.000130161,10.5,35,2021-06-29 0:00,
T 90,91180,4.16kV,300,8,1,3.71962E-06,0,0.000130148,102,35,2021-08-19 0:00,
T 7335,91536,8.32kV,25,47,1,3.71907E-06,0,0.000130128,10.38,35,2022-04-17 0:00,
T 9954,91360,27.6kV,50,12,1,3.71503E-06,0,0.000129987,5.5,35,2021-06-25 0:00,
T 10791,91425,27.6kV,501,15,1,3.71489E-06,0,0.000129982,64.7793,35,2021-08-12 0:00,
T 5826,91170,4.16kV,150,45,1,3.7102E-06,0,0.000129818,24.255,35,2022-03-23 0:00,
T 9395,91425,27.6kV,501,11,2,3.71016E-06,0,0.000129817,270.54,35,2021-07-30 0:00,
T 9136,91360,27.6kV,150,12,1,3.71014E-06,0,0.000129816,16.5,35,2021-07-12 0:00,
T 5898,91070,4.16kV,25,32,1,3.71011E-06,0,0.000129815,4.17,35,2022-01-13 0:00,
T 11879,91360,27.6kV,150,3,3,3.70755E-06,0,0.000129725,20.73,35,2022-03-23 0:00,
T 8403,91425,27.6kV,501,38,1,3.70649E-06,0,0.000129688,97.2942,35,2022-01-26 0:00,
T 8724,91360,27.6kV,150,32,1,3.7064E-06,0,0.000129685,20.565,35,2022-01-04 0:00,
TE 6367,90586,27.6kV,100,20,1,3.70629E-06,0,0.000129681,10.8,35,2021-11-26 0:00,
T 8528,91360,27.6kV,50,16,3,3.7053E-06,0,0.000129647,19.65,35,2022-01-26 0:00,
T 10704,91425,27.6kV,501,14,5,3.70464E-06,0,0.000129624,75.15,35,2021-08-26 0:00,
T 7391,91536,8.32kV,25,47,1,3.70416E-06,0,0.000129607,17.25,35,2021-08-22 0:00,
TE 3738,90470,27.6kV,300,42,9,3.69815E-06,0,0.000129396,54,35,2021-08-24 0:00,
T 9860,91358,27.6kV,25,37,1,3.69631E-06,0,0.000129332,4.2,35,2022-03-23 0:00,
T 8213,91425,27.6kV,501,7,2,3.69606E-06,0,0.000129323,75.15,35,2021-06-29 0:00,
T 5877,91070,4.16kV,25,2,1,3.69561E-06,0,0.000129307,5.78,35,2022-04-14 0:00,
T 8113,91363,27.6kV,150,42,5,3.69446E-06,0,0.000129267,22.5,35,2021-07-06 0:00,
T 9989,91360,27.6kV,50,6,2,3.69389E-06,0,0.000129247,13.25,35,2022-03-27 0:00,
T 8058,91425,27.6kV,501,43,2,3.69323E-06,0,0.000129224,70.8414,35,2021-11-15 0:00,
T 8620,91420,27.6kV,300,7,4,3.69238E-06,0,0.000129195,264.72,35,2021-10-20 0:00,
T 11478,91360,27.6kV,150,7,1,3.69202E-06,0,0.000129182,28.5,35,2021-05-25 0:00,
T 10437,91425,27.6kV,501,20,1,3.69056E-06,0,0.000129131,100.2,35,2021-07-02 0:00,
T 11675,91360,27.6kV,150,6,1,3.68914E-06,0,0.000129081,36.915,35,2021-12-09 0:00,
T 4888,91070,4.16kV,75,70,1,3.68868E-06,0,0.000129065,10.5,35,2021-07-06 0:00,
T 10177,91358,27.6kV,75,39,6,3.68824E-06,0,0.00012905,15,35,2021-07-07 0:00,
T 8068,91425,27.6kV,501,21,4,3.68639E-06,0,0.000128985,80.16,35,2021-08-24 0:00,
T 8768,91425,27.6kV,501,32,1,3.68522E-06,0,0.000128944,70.14,35,2021-06-29 0:00,
T 7502,91536,8.32kV,25,52,1,3.68457E-06,0,0.000128921,19.97,35,2022-01-25 0:00,
T 7485,91537,8.32kV,15,52,2,3.68196E-06,0,0.00012883,10.59,35,2021-12-04 0:00,
T 8580,91360,27.6kV,150,35,2,3.68044E-06,0,0.000128777,16.5,35,2021-06-29 0:00,
T 8355,91360,27.6kV,50,12,2,3.68032E-06,0,0.000128773,11.69,35,2022-01-29 0:00,
T 11471,91360,27.6kV,150,7,6,3.67681E-06,0,0.00012865,22.5,35,2021-07-14 0:00,
T 9454,91358,27.6kV,25,11,3,3.67678E-06,0,0.000128649,3.25,35,2021-05-05 0:00,
T 7367,91358,8.32kV,25,29,1,3.675E-06,0,0.000128587,5.96,35,2021-12-19 0:00,
T 26,91070,4.16kV,25,20,2,3.67414E-06,0,0.000128556,1.5,35,2021-06-25 0:00,
T 11355,91400,27.6kV,75,9,2,3.67279E-06,0,0.000128509,12.75,35,2021-05-04 0:00,
T 11120,91365,27.6kV,225,10,3,3.67166E-06,0,0.00012847,54,35,2021-06-29 0:00,
T 5684,91170,4.16kV,150,32,1,3.67054E-06,0,0.00012843,9.465,35,2022-01-10 0:00,
T 10136,91360,27.6kV,150,22,1,3.67042E-06,0,0.000128426,168,35,2021-11-16 0:00,
T 7537,91540,8.32kV,50,44,3,3.66935E-06,0,0.000128389,15.5,35,2021-07-23 0:00,
T 2110,91125,4.16kV,150,54,1,3.66843E-06,0,0.000128357,10.5,35,2021-07-05 0:00,
T 5894,91070,4.16kV,25,36,1,3.66637E-06,0,0.000128285,4.56,35,2021-12-30 0:00,
T 8675,91360,27.6kV,50,26,1,3.66609E-06,0,0.000128275,13,35,2021-08-22 0:00,
TE 8338,90467,27.6kV,225,10,1,3.66114E-06,0,0.000128101,126,35,2021-06-29 0:00,
T 8381,91425,27.6kV,501,9,5,3.66099E-06,0,0.000128096,60.12,35,2021-06-29 0:00,
T 9816,91360,27.6kV,150,24,1,3.66073E-06,0,0.000128087,18,35,2021-08-09 0:00,
T 10617,91375,27.6kV,167,27,28,3.65938E-06,0,0.00012804,70.14,35,2021-08-23 0:00,
T 5866,91070,4.16kV,25,23,1,3.65928E-06,0,0.000128036,5.72,35,2022-03-16 0:00,
T 7245,91324,8.32kV,25,68,1,3.65728E-06,0,0.000127966,6.86,35,2021-11-05 0:00,
T 9664,91370,27.6kV,100,29,4,3.65713E-06,0,0.000127961,25,35,2021-07-26 0:00,
T 8611,91360,27.6kV,150,34,1,3.65673E-06,0,0.000127947,46.5,35,2021-07-25 0:00,
T 8877,91358,27.6kV,25,11,1,3.65582E-06,0,0.000127915,9.29,35,2022-04-04 0:00,
T 7280,91358,8.32kV,25,39,1,3.65536E-06,0,0.000127899,7.18,35,2022-03-16 0:00,
T 9013,91358,27.6kV,25,11,1,3.65501E-06,0,0.000127887,6.75,35,2021-05-19 0:00,
TE 3371,90470,27.6kV,300,42,1,3.65432E-06,0,0.000127863,55.83,35,2022-02-14 0:00,
T 8823,91425,27.6kV,501,6,17,3.6522E-06,0,0.000127789,55.11,35,2021-06-29 0:00,
T 7473,91326,8.32kV,50,46,1,3.65135E-06,0,0.000127759,10,35,2022-01-15 0:00,
T 7230,91358,8.32kV,25,41,4,3.65063E-06,0,0.000127734,7.75,35,2022-03-12 0:00,
TE 6830,90713,27.6kV,150,22,1,3.64841E-06,0,0.000127656,52.5,35,2021-06-26 0:00,
T 5080,91125,4.16kV,150,54,3,3.64677E-06,0,0.000127599,12,35,2021-07-08 0:00,
T 7526,91358,8.32kV,25,35,1,3.6451E-06,0,0.00012754,7.65,35,2021-11-20 0:00,
T 7654,91544,8.32kV,100,22,2,3.64466E-06,0,0.000127525,52,35,2021-08-26 0:00,
T 5629,91170,4.16kV,150,10,1,3.64435E-06,0,0.000127514,10.545,35,2021-12-16 0:00,
T 7347,91537,8.32kV,15,122,1,3.64194E-06,0,0.00012743,9.3,35,2021-08-28 0:00,
T 11012,91420,27.6kV,300,12,10,3.64185E-06,0,0.000127427,72,35,2021-07-06 0:00,
T 4313,91070,4.16kV,25,62,1,3.64015E-06,0,0.000127367,0.75,35,2021-06-21 0:00,
T 10265,91360,27.6kV,50,22,2,3.6394E-06,0,0.000127341,16.16,35,2022-04-18 0:00,
T 9436,91425,27.6kV,501,36,3,3.63924E-06,0,0.000127335,60.12,35,2021-05-20 0:00,
T 9553,91360,27.6kV,150,10,1,3.63807E-06,0,0.000127294,18,35,2021-06-09 0:00,
T 11474,91360,27.6kV,150,7,3,3.63657E-06,0,0.000127242,15,35,2021-07-06 0:00,
T 8252,91370,27.6kV,300,44,6,3.63621E-06,0,0.000127229,69,35,2021-07-05 0:00,
TE 604,90713,27.6kV,150,2,2,3.63619E-06,0,0.000127228,27.015,35,2022-03-21 0:00,
T 8241,91360,27.6kV,150,49,1,3.63597E-06,0,0.000127221,15,35,2021-06-28 0:00,
T 4782,91070,4.16kV,25,3,1,3.63549E-06,0,0.000127204,0.75,35,2021-09-12 0:00,
T 291,91175,4.16kV,225,1,2,3.63532E-06,0,0.000127198,74.25,35,2021-08-26 0:00,
T 7130,91536,8.32kV,25,47,1,3.63481E-06,0,0.00012718,13.33,35,2021-12-19 0:00,
T 9774,91360,27.6kV,150,7,2,3.63479E-06,0,0.000127179,18,35,2021-08-25 0:00,
T 520,91070,4.16kV,25,7,2,3.63467E-06,0,0.000127175,1.5,35,2021-08-31 0:00,
T 106,91170,4.16kV,150,7,2,3.63381E-06,0,0.000127145,7.5,35,2021-09-08 0:00,
T 5554,91070,4.16kV,25,53,1,3.63295E-06,0,0.000127115,3.02,35,2021-12-01 0:00,
T 7533,91363,8.32kV,50,36,1,3.6329E-06,0,0.000127113,5.5,35,2021-07-27 0:00,
T 9985,91360,27.6kV,50,19,10,3.63149E-06,0,0.000127064,7.24,35,2022-01-23 0:00,
T 8651,91360,27.6kV,150,34,3,3.6311E-06,0,0.00012705,13.5,35,2021-06-04 0:00,
T 7433,91536,8.32kV,25,122,1,3.63003E-06,0,0.000127013,11.73,35,2021-11-21 0:00,
TE 3733,90452,27.6kV,112,40,1,3.62731E-06,0,0.000126918,53.76,35,2021-07-14 0:00,
T 7619,91358,8.32kV,25,37,1,3.62731E-06,0,0.000126918,3.75,35,2021-06-12 0:00,
T 8522,91360,27.6kV,150,37,1,3.62696E-06,0,0.000126906,24,35,2022-01-29 0:00,
T 8187,91370,27.6kV,300,47,7,3.62642E-06,0,0.000126887,68.25,35,2022-01-25 0:00,
T 11382,91400,27.6kV,75,6,1,3.62632E-06,0,0.000126883,24,35,2021-08-29 0:00,
T 9394,91425,27.6kV,501,1,3,3.62615E-06,0,0.000126877,45.09,35,2021-06-10 0:00,
T 8407,91363,27.6kV,150,19,1,3.62445E-06,0,0.000126818,21,35,2021-08-28 0:00,
T 8498,91358,27.6kV,25,26,1,3.6225E-06,0,0.000126749,7.2,35,2021-11-24 0:00,
T 8193,91360,27.6kV,50,27,1,3.61968E-06,0,0.000126651,6.77,35,2021-12-05 0:00,
T 8648,91358,27.6kV,25,38,1,3.61902E-06,0,0.000126628,9.21,35,2022-04-21 0:00,
T 8781,91358,27.6kV,25,32,1,3.61851E-06,0,0.00012661,6.31,35,2021-11-26 0:00,
T 8145,91400,27.6kV,75,27,1,3.6175E-06,0,0.000126575,10.08,35,2022-01-17 0:00,
T 9052,91360,27.6kV,150,41,3,3.6174E-06,0,0.000126571,15,35,2021-07-06 0:00,
T 5893,91540,4.16kV,50,43,1,3.61687E-06,0,0.000126552,35.2,35,2021-12-04 0:00,
T 10477,91360,27.6kV,50,22,3,3.61599E-06,0,0.000126522,2.08,35,2022-02-24 0:00,
T 558,91070,4.16kV,25,21,1,3.61523E-06,0,0.000126495,1.63,35,2022-01-14 0:00,
T 5764,91085,4.16kV,225,13,2,3.61484E-06,0,0.000126481,76.5,35,2021-06-30 0:00,
T 7773,91540,8.32kV,50,46,6,3.61472E-06,0,0.000126477,21.5,35,2021-08-22 0:00,
T 127,91070,4.16kV,25,61,2,3.61408E-06,0,0.000126455,0.5,35,2021-05-01 0:00,
T 8944,91358,27.6kV,25,38,1,3.61374E-06,0,0.000126443,4.95,35,2022-01-12 0:00,
T 7292,91326,8.32kV,50,51,1,3.6135E-06,0,0.000126434,8.2,35,2022-03-20 0:00,
T 11592,91472,27.6kV,75,6,2,3.61213E-06,0,0.000126386,12,35,2021-07-07 0:00,
T 8803,91365,27.6kV,225,32,2,3.61157E-06,0,0.000126367,42.75,35,2021-08-23 0:00,
T 7,91070,4.16kV,25,4,1,3.61103E-06,0,0.000126348,1.2,35,2022-01-11 0:00,
T 149,91170,4.16kV,150,2,1,3.61083E-06,0,0.000126341,3,35,2021-05-07 0:00,
T 11315,91360,27.6kV,150,9,2,3.6102E-06,0,0.000126319,12,35,2021-08-12 0:00,
T 10996,91400,27.6kV,75,9,1,3.60998E-06,0,0.000126312,22.2525,35,2022-02-23 0:00,
T 7726,91324,8.32kV,25,48,1,3.60908E-06,0,0.00012628,4.5,35,2021-08-21 0:00,
T 7329,91363,8.32kV,50,38,1,3.60871E-06,0,0.000126267,6.5,35,2021-06-09 0:00,
T 430,91070,4.16kV,25,60,1,3.6086E-06,0,0.000126263,0.27,35,2021-12-22 0:00,
T 28,91070,4.16kV,25,20,1,3.60847E-06,0,0.000126259,1.25,35,2022-03-23 0:00,
T 5868,91070,4.16kV,25,16,1,3.60798E-06,0,0.000126242,0.62,35,2021-12-11 0:00,
T 3544,91170,4.16kV,150,21,1,3.60764E-06,0,0.000126229,0.045,35,2021-10-08 0:00,
T 9966,91400,27.6kV,75,25,1,3.60727E-06,0,0.000126217,15,35,2021-08-30 0:00,
T 5723,91070,4.16kV,25,60,1,3.60647E-06,0,0.000126189,0.25,35,2021-06-13 0:00,
T 5325,91070,4.16kV,75,2,1,3.60578E-06,0,0.000126164,1.7625,35,2022-01-04 0:00,
T 15,91070,4.16kV,25,61,1,3.60576E-06,0,0.000126164,0.12,35,2021-10-08 0:00,
T 5769,91070,4.16kV,25,23,1,3.60555E-06,0,0.000126157,0.12,35,2022-02-25 0:00,
T 5971,91070,4.16kV,25,3,1,3.60553E-06,0,0.000126156,0.52,35,2022-02-17 0:00,
T 4391,91070,4.16kV,25,7,1,3.60552E-06,0,0.000126155,0,35,2021-05-01 0:00,
T 5593,91070,4.16kV,25,61,2,3.60552E-06,0,0.000126155,0,35,2021-05-01 0:00,
T 7007,91536,8.32kV,25,22,1,3.60427E-06,0,0.000126112,4.5,35,2021-08-22 0:00,
T 8282,91363,27.6kV,50,37,1,3.6039E-06,0,0.000126099,6,35,2021-07-17 0:00,
T 9010,91400,27.6kV,75,47,4,3.60261E-06,0,0.000126053,16.0275,35,2022-02-15 0:00,
T 8669,91358,27.6kV,25,19,1,3.6006E-06,0,0.000125983,7.55,35,2022-01-24 0:00,
T 10078,91358,27.6kV,25,32,1,3.60021E-06,0,0.000125969,6.32,35,2021-10-30 0:00,
T 7519,91537,8.32kV,15,41,1,3.59999E-06,0,0.000125962,8.4,35,2021-09-05 0:00,
T 7627,91358,8.32kV,25,39,1,3.59956E-06,0,0.000125947,13.85,35,2022-01-10 0:00,
T 7328,91537,8.32kV,15,56,1,3.59881E-06,0,0.000125921,10.8,35,2022-01-15 0:00,
T 10104,91363,27.6kV,50,37,1,3.59814E-06,0,0.000125897,4.82,35,2022-01-28 0:00,
T 8191,91425,27.6kV,501,47,2,3.59622E-06,0,0.00012583,55.11,35,2021-06-10 0:00,
T 10076,91358,27.6kV,25,32,1,3.59589E-06,0,0.000125818,7.37,35,2021-10-31 0:00,
T 8054,91363,27.6kV,150,40,2,3.59257E-06,0,0.000125702,10.5,35,2021-07-07 0:00,
T 7176,91540,8.32kV,50,3,1,3.59066E-06,0,0.000125636,22.5,35,2021-08-02 0:00,
T 9870,91400,27.6kV,75,3,1,3.59012E-06,0,0.000125616,9.75,35,2021-06-28 0:00,
T 8841,91360,27.6kV,50,31,1,3.58991E-06,0,0.000125609,4.5,35,2021-06-07 0:00,
T 7045,91536,8.32kV,25,15,2,3.58987E-06,0,0.000125608,13.92,35,2021-12-26 0:00,
TE 3369,90470,27.6kV,300,42,10,3.58722E-06,0,0.000125515,39,35,2021-07-06 0:00,
T 7155,91536,8.32kV,25,22,3,3.5849E-06,0,0.000125434,10.75,35,2021-08-28 0:00,
T 10442,91425,27.6kV,501,14,2,3.58393E-06,0,0.0001254,47.0439,35,2022-03-11 0:00,
T 10138,91358,27.6kV,25,32,1,3.58385E-06,0,0.000125397,5,35,2021-05-03 0:00,
T 9941,91358,27.6kV,25,31,1,3.58337E-06,0,0.00012538,9.05,35,2022-01-26 0:00,
T 8638,91425,27.6kV,501,5,2,3.58333E-06,0,0.000125379,55.11,35,2021-08-29 0:00,
T 11561,91468,27.6kV,150,7,2,3.5828E-06,0,0.00012536,9,35,2021-05-21 0:00,
T 7224,91363,8.32kV,50,38,1,3.58201E-06,0,0.000125333,9,35,2021-05-28 0:00,
T 11480,91360,27.6kV,150,7,2,3.57878E-06,0,0.00012522,18.75,35,2022-02-13 0:00,
T 7715,91536,8.32kV,25,11,2,3.57753E-06,0,0.000125176,9.25,35,2021-08-07 0:00,
T 12006,91360,27.6kV,150,2,1,3.57624E-06,0,0.000125131,29.325,35,2021-12-03 0:00,
T 8717,91425,27.6kV,501,5,1,3.57175E-06,0,0.000124974,83.7672,35,2022-04-15 0:00,
T 8937,91360,27.6kV,150,30,1,3.57113E-06,0,0.000124952,10.5,35,2021-06-05 0:00,
T 7362,91536,8.32kV,25,23,2,3.57075E-06,0,0.000124939,8.75,35,2021-08-06 0:00,
T 9479,91425,27.6kV,501,4,11,3.57074E-06,0,0.000124938,52.2042,35,2022-03-26 0:00,
T 10033,91363,27.6kV,50,20,3,3.57052E-06,0,0.000124931,5,35,2021-05-10 0:00,
T 11333,91360,27.6kV,150,9,1,3.57019E-06,0,0.000124919,9,35,2021-10-06 0:00,
T 7846,91536,8.32kV,25,15,1,3.57002E-06,0,0.000124913,6.5,35,2021-06-30 0:00,
T 12005,91425,27.6kV,501,2,1,3.56966E-06,0,0.0001249,148.8972,35,2022-02-23 0:00,
T 8706,91360,27.6kV,150,33,1,3.56798E-06,0,0.000124842,8.235,35,2022-03-16 0:00,
T 8339,91360,27.6kV,300,3,1,3.56732E-06,0,0.000124819,12,35,2021-05-26 0:00,
T 8704,91360,27.6kV,150,20,1,3.56697E-06,0,0.000124807,12,35,2021-05-11 0:00,
TE 3036,90470,27.6kV,300,44,8,3.56571E-06,0,0.000124763,30,35,2021-06-29 0:00,
TE 8470,90713,27.6kV,150,8,2,3.56362E-06,0,0.000124689,28.065,35,2021-11-22 0:00,
T 7405,91536,8.32kV,25,29,1,3.56146E-06,0,0.000124614,7,35,2021-06-29 0:00,
T 9976,91363,27.6kV,150,11,2,3.56106E-06,0,0.0001246,7.5,35,2021-09-01 0:00,
T 8384,91370,27.6kV,300,42,1,3.56099E-06,0,0.000124597,69,35,2021-06-29 0:00,
T 11032,91425,27.6kV,501,14,4,3.5603E-06,0,0.000124573,47.2944,35,2021-11-30 0:00,
T 9392,91360,27.6kV,50,28,1,3.55867E-06,0,0.000124516,5,35,2022-01-16 0:00,
T 8165,91360,27.6kV,150,44,5,3.55758E-06,0,0.000124478,7.545,35,2021-11-04 0:00,
T 8547,91365,27.6kV,225,36,6,3.55734E-06,0,0.00012447,46.44,35,2022-01-22 0:00,
T 11299,91400,27.6kV,75,10,3,3.55687E-06,0,0.000124453,9.885,35,2021-12-22 0:00,
T 11699,91468,27.6kV,150,6,1,3.55627E-06,0,0.000124432,10.5,35,2021-08-22 0:00,
T 7615,91324,8.32kV,25,19,1,3.55513E-06,0,0.000124392,1.75,35,2021-08-22 0:00,
T 10954,91360,27.6kV,150,13,2,3.55321E-06,0,0.000124325,27.345,35,2022-04-01 0:00,
T 7068,91536,8.32kV,25,10,1,3.55317E-06,0,0.000124324,14,35,2021-06-06 0:00,
T 9478,91360,27.6kV,150,28,2,3.55234E-06,0,0.000124295,5.595,35,2021-11-22 0:00,
T 10590,91400,27.6kV,75,22,1,3.5523E-06,0,0.000124293,12,35,2021-05-21 0:00,
T 11408,91400,27.6kV,75,8,1,3.55148E-06,0,0.000124264,9.105,35,2021-12-01 0:00,
