transf_loc,sku,primary_voltage,size_kva,transformer_age,customers,percent_lol,consecutive_months_overloaded,loss_of_life,max_overload,life_expectancy_at_conditions,date_max_overload,IEEE C57.91 Temp/Loading Flags
T 8965,91360,27.6kV,150,30,1,3.55023E-06,0,0.000124221,3,35,2021-05-21 0:00,
T 7333,91363,8.32kV,50,41,1,3.55009E-06,0,0.000124216,2.5,35,2021-05-23 0:00,
T 8161,91365,27.6kV,225,36,1,3.55001E-06,0,0.000124213,51.75,35,2021-08-26 0:00,
T 8259,91425,27.6kV,501,11,2,3.54946E-06,0,0.000124194,30.06,35,2021-05-20 0:00,
T 7839,91358,8.32kV,25,38,1,3.54945E-06,0,0.000124193,5.42,35,2022-03-31 0:00,
T 8653,91360,27.6kV,50,42,1,3.54848E-06,0,0.000124159,4,35,2021-05-28 0:00,
T 11793,91400,27.6kV,75,21,3,3.54741E-06,0,0.000124122,9.75,35,2021-05-19 0:00,
T 8151,91365,27.6kV,75,53,4,3.5446E-06,0,0.000124024,16.65,35,2022-01-10 0:00,
T 9496,91360,27.6kV,150,28,1,3.54442E-06,0,0.000124018,7.5,35,2021-05-12 0:00,
T 10259,91360,27.6kV,150,11,1,3.54424E-06,0,0.000124011,4.365,35,2021-12-27 0:00,
T 11212,91360,27.6kV,150,10,1,3.54409E-06,0,0.000124006,10.56,35,2022-01-10 0:00,
T 11806,91425,27.6kV,501,5,9,3.54401E-06,0,0.000124003,62.8254,35,2022-03-30 0:00,
T 11093,91400,27.6kV,75,10,1,3.5434E-06,0,0.000123982,26.7975,35,2021-11-26 0:00,
T 8511,91358,27.6kV,25,39,1,3.54257E-06,0,0.000123953,6.3,35,2022-04-13 0:00,
T 7024,91358,8.32kV,25,37,1,3.54201E-06,0,0.000123933,4.4,35,2022-01-21 0:00,
T 8573,91365,27.6kV,225,11,7,3.54134E-06,0,0.00012391,49.5,35,2021-08-24 0:00,
T 8633,91415,27.6kV,225,5,1,3.5406E-06,0,0.000123884,60.75,35,2021-06-29 0:00,
T 9051,91360,27.6kV,150,41,1,3.53943E-06,0,0.000123843,3,35,2021-08-18 0:00,
T 7458,91536,8.32kV,25,23,1,3.53921E-06,0,0.000123835,13.8,35,2022-02-26 0:00,
T 11604,91360,27.6kV,50,7,1,3.53799E-06,0,0.000123792,0.17,35,2022-02-18 0:00,
T 8796,91425,27.6kV,501,20,6,3.53752E-06,0,0.000123776,35.07,35,2021-05-11 0:00,
T 7234,91536,8.32kV,25,62,4,3.53192E-06,0,0.00012358,9.99,35,2022-01-15 0:00,
T 10038,91352,27.6kV,25,37,1,3.53042E-06,0,0.000123528,6.64,35,2022-01-21 0:00,
T 10071,91358,27.6kV,25,32,2,3.52585E-06,0,0.000123368,5.04,35,2022-03-27 0:00,
T 4025,91085,4.16kV,75,55,7,3.52519E-06,0,0.000123345,21,35,2021-08-09 0:00,
T 10217,91400,27.6kV,75,22,1,3.52417E-06,0,0.000123309,36.1575,35,2022-01-01 0:00,
TE 6223,90713,27.6kV,150,4,7,3.52227E-06,0,0.000123243,28.5,35,2021-07-06 0:00,
T 11660,91365,27.6kV,225,6,1,3.5215E-06,0,0.000123215,43.92,35,2022-01-27 0:00,
T 8534,91400,27.6kV,75,47,1,3.52055E-06,0,0.000123182,10.8525,35,2022-02-23 0:00,
T 8959,91425,27.6kV,501,31,1,3.52014E-06,0,0.000123168,84.9696,35,2021-10-19 0:00,
T 9883,91358,27.6kV,25,40,1,3.52003E-06,0,0.000123164,2.5,35,2021-06-18 0:00,
TE 8133,90713,27.6kV,150,11,2,3.51884E-06,0,0.000123122,28.62,35,2021-10-09 0:00,
T 8178,91365,27.6kV,75,30,4,3.51638E-06,0,0.000123037,18.75,35,2021-08-29 0:00,
TE 7530,90470,27.6kV,300,13,2,3.51485E-06,0,0.000122983,21,35,2021-07-05 0:00,
T 8438,91365,27.6kV,225,38,8,3.51205E-06,0,0.000122885,42.75,35,2021-07-29 0:00,
T 7313,91536,8.32kV,75,46,4,3.51198E-06,0,0.000122882,18.75,35,2021-07-27 0:00,
T 7613,91358,8.32kV,25,37,1,3.50998E-06,0,0.000122813,4.84,35,2021-12-12 0:00,
T 7461,91537,8.32kV,15,44,1,3.50847E-06,0,0.00012276,10.3005,35,2022-02-22 0:00,
T 5940,91536,4.16kV,25,62,1,3.5075E-06,0,0.000122726,15.6,35,2022-02-03 0:00,
T 8367,91370,27.6kV,300,25,7,3.50684E-06,0,0.000122703,54,35,2021-07-05 0:00,
T 10048,91358,27.6kV,25,38,1,3.50669E-06,0,0.000122697,2.89,35,2021-12-27 0:00,
T 7087,91542,8.32kV,75,45,7,3.50558E-06,0,0.000122658,32.25,35,2021-07-25 0:00,
T 8393,91358,27.6kV,25,20,1,3.50535E-06,0,0.00012265,0.61,35,2022-03-28 0:00,
T 9900,91425,27.6kV,501,14,2,3.50309E-06,0,0.000122571,80.16,35,2021-10-05 0:00,
T 8348,91425,27.6kV,501,41,1,3.5014E-06,0,0.000122512,25.05,35,2021-06-29 0:00,
T 11975,91420,27.6kV,300,2,2,3.49995E-06,0,0.000122462,72,35,2021-08-26 0:00,
T 7247,91358,8.32kV,25,33,1,3.4996E-06,0,0.000122449,2.25,35,2021-06-02 0:00,
T 8670,91358,27.6kV,25,19,1,3.49899E-06,0,0.000122428,1,35,2021-06-03 0:00,
T 7288,91358,8.32kV,25,34,1,3.4984E-06,0,0.000122407,0.95,35,2022-01-10 0:00,
T 7269,91358,8.32kV,25,32,1,3.49801E-06,0,0.000122393,0.07,35,2022-01-28 0:00,
T 8075,91365,27.6kV,225,33,13,3.49614E-06,0,0.000122328,49.5,35,2021-07-06 0:00,
T 10235,91365,27.6kV,75,22,2,3.49603E-06,0,0.000122324,16.2225,35,2021-12-24 0:00,
T 9912,91400,27.6kV,75,19,2,3.49276E-06,0,0.00012221,18.21,35,2021-12-22 0:00,
T 8719,91370,27.6kV,100,33,5,3.49248E-06,0,0.0001222,27.39,35,2021-11-05 0:00,
T 8962,91358,27.6kV,25,11,1,3.49193E-06,0,0.000122181,7.82,35,2022-01-16 0:00,
T 10629,91400,27.6kV,75,18,2,3.48992E-06,0,0.000122111,14.64,35,2021-12-27 0:00,
T 10121,91425,27.6kV,501,43,2,3.48976E-06,0,0.000122105,35.07,35,2021-06-27 0:00,
T 11963,91400,27.6kV,75,3,1,3.48658E-06,0,0.000121994,9.7275,35,2022-01-29 0:00,
T 11079,91370,27.6kV,100,11,12,3.48589E-06,0,0.000121969,27,35,2021-06-29 0:00,
T 9468,91400,27.6kV,75,29,3,3.48482E-06,0,0.000121932,10.47,35,2022-04-16 0:00,
T 9406,91425,27.6kV,501,33,2,3.4848E-06,0,0.000121931,20.04,35,2021-08-31 0:00,
T 619,91085,4.16kV,75,18,6,3.48322E-06,0,0.000121876,30.435,35,2022-04-19 0:00,
T 9835,91420,27.6kV,300,17,1,3.48241E-06,0,0.000121848,90,35,2021-08-23 0:00,
T 11247,91415,27.6kV,225,6,9,3.48233E-06,0,0.000121845,63,35,2021-08-24 0:00,
T 7856,91329,8.32kV,300,6,1,3.48024E-06,0,0.000121772,117,35,2021-09-17 0:00,
T 8406,91425,27.6kV,501,39,1,3.47849E-06,0,0.000121711,10.02,35,2021-06-07 0:00,
T 10097,91425,27.6kV,501,34,1,3.47825E-06,0,0.000121702,7.2144,35,2022-04-26 0:00,
T 10111,91425,27.6kV,501,2,1,3.47785E-06,0,0.000121688,15.03,35,2021-09-24 0:00,
T 7163,91536,8.32kV,25,25,2,3.4775E-06,0,0.000121676,11.16,35,2021-11-13 0:00,
T 8526,91365,27.6kV,75,34,2,3.47608E-06,0,0.000121626,15,35,2021-08-24 0:00,
T 9020,91365,27.6kV,75,35,3,3.47566E-06,0,0.000121612,15,35,2021-06-29 0:00,
T 10348,91425,27.6kV,501,6,1,3.47522E-06,0,0.000121596,5.01,35,2021-05-03 0:00,
T 11716,91425,27.6kV,501,5,1,3.47522E-06,0,0.000121596,5.01,35,2021-05-03 0:00,
T 11497,91425,27.6kV,501,7,1,3.47457E-06,0,0.000121574,1.7034,35,2022-04-19 0:00,
TE 4126,90452,27.6kV,112,22,7,3.47255E-06,0,0.000121503,56,35,2021-06-28 0:00,
T 8271,91420,27.6kV,300,44,4,3.47246E-06,0,0.0001215,90,35,2021-06-29 0:00,
T 8176,91365,27.6kV,225,34,2,3.47076E-06,0,0.00012144,78.75,35,2021-05-03 0:00,
T 8288,91415,27.6kV,225,44,1,3.47028E-06,0,0.000121423,42.75,35,2021-08-24 0:00,
T 11062,91420,27.6kV,300,11,1,3.46862E-06,0,0.000121365,57,35,2021-06-09 0:00,
T 7221,91537,8.32kV,15,53,1,3.46788E-06,0,0.000121339,11.25,35,2021-06-15 0:00,
T 9997,91359,27.6kV,100,33,10,3.46431E-06,0,0.000121215,31,35,2021-08-29 0:00,
T 10159,91400,27.6kV,75,23,1,3.46218E-06,0,0.00012114,8.7075,35,2022-01-30 0:00,
T 10409,91415,27.6kV,225,20,2,3.46214E-06,0,0.000121138,105.75,35,2021-08-09 0:00,
T 11371,91400,27.6kV,75,9,2,3.4614E-06,0,0.000121113,10.9425,35,2022-03-16 0:00,
T 8758,91400,27.6kV,75,47,1,3.46112E-06,0,0.000121103,8.25,35,2021-09-22 0:00,
T 7023,91536,8.32kV,25,50,2,3.45967E-06,0,0.000121052,13.57,35,2022-01-15 0:00,
T 7565,91358,8.32kV,75,43,1,3.45894E-06,0,0.000121027,0,35,2021-05-01 0:00,
T 8237,91420,27.6kV,300,6,3,3.45765E-06,0,0.000120982,103.29,35,2022-01-10 0:00,
T 11959,91400,27.6kV,75,3,1,3.45741E-06,0,0.000120973,24.4875,35,2022-03-29 0:00,
T 9970,91400,27.6kV,75,25,1,3.4559E-06,0,0.00012092,5.25,35,2021-06-07 0:00,
T 9484,91400,27.6kV,75,27,1,3.45421E-06,0,0.000120861,33.75,35,2021-05-21 0:00,
T 5267,91085,4.16kV,225,41,7,3.45227E-06,0,0.000120793,51.75,35,2021-06-29 0:00,
T 10473,91370,27.6kV,100,11,1,3.45213E-06,0,0.000120788,20.76,35,2022-01-29 0:00,
T 8993,91400,27.6kV,75,51,2,3.45066E-06,0,0.000120737,7.5,35,2021-09-22 0:00,
T 7291,91536,8.32kV,25,23,1,3.44739E-06,0,0.000120622,15.76,35,2022-02-10 0:00,
T 8134,91357,27.6kV,75,19,4,3.44373E-06,0,0.000120494,22.8675,35,2022-01-19 0:00,
T 10551,91420,27.6kV,300,20,4,3.44198E-06,0,0.000120433,77.43,35,2022-01-28 0:00,
T 5469,91085,4.16kV,225,20,8,3.44115E-06,0,0.000120404,51.75,35,2021-06-24 0:00,
T 8289,91400,27.6kV,75,13,1,3.44039E-06,0,0.000120378,3.42,35,2022-04-29 0:00,
TE 1456,90713,27.6kV,150,3,2,3.4394E-06,0,0.000120343,43.59,35,2022-02-26 0:00,
T 11113,91420,27.6kV,300,10,1,3.43914E-06,0,0.000120334,60.3,35,2022-03-28 0:00,
T 11756,91458,27.6kV,75,6,2,3.43619E-06,0,0.00012023,4.5,35,2021-05-01 0:00,
T 8988,91400,27.6kV,75,11,1,3.4359E-06,0,0.00012022,5.835,35,2022-01-12 0:00,
T 8092,91400,27.6kV,75,33,1,3.4284E-06,0,0.000119958,4.56,35,2021-12-28 0:00,
T 8419,91370,27.6kV,100,33,7,3.42665E-06,0,0.000119897,26,35,2021-08-29 0:00,
T 9982,91365,27.6kV,75,9,8,3.42028E-06,0,0.000119674,13.9725,35,2022-02-18 0:00,
T 10941,91400,27.6kV,75,16,1,3.41879E-06,0,0.000119622,8.25,35,2021-05-27 0:00,
T 9042,91365,27.6kV,225,34,7,3.41824E-06,0,0.000119602,40.5,35,2021-06-29 0:00,
TE 9075,90713,27.6kV,150,5,1,3.41807E-06,0,0.000119597,37.755,35,2022-01-11 0:00,
T 10528,91400,27.6kV,75,20,2,3.41648E-06,0,0.000119541,2.25,35,2021-06-20 0:00,
T 9119,91400,27.6kV,75,6,1,3.41376E-06,0,0.000119446,41.2575,35,2022-04-19 0:00,
T 10290,91400,27.6kV,75,22,2,3.41362E-06,0,0.000119441,3.24,35,2022-02-10 0:00,
T 7370,91536,8.32kV,25,4,1,3.41312E-06,0,0.000119423,8.5,35,2021-06-03 0:00,
T 4778,91085,4.16kV,225,33,5,3.41207E-06,0,0.000119387,108.54,35,2021-11-29 0:00,
T 8566,91400,27.6kV,75,12,1,3.41062E-06,0,0.000119336,2.25,35,2021-05-10 0:00,
T 7363,91540,8.32kV,50,22,1,3.41052E-06,0,0.000119332,17,35,2021-06-29 0:00,
T 10623,91400,27.6kV,75,19,2,3.41002E-06,0,0.000119315,3.57,35,2022-04-26 0:00,
T 8949,91365,27.6kV,75,30,7,3.40829E-06,0,0.000119254,17.5275,35,2022-01-15 0:00,
T 10666,91375,27.6kV,167,17,42,3.38479E-06,0,0.000118432,63.46,35,2021-07-15 0:00,
T 8307,91420,27.6kV,300,15,1,3.38383E-06,0,0.000118398,87,35,2021-08-11 0:00,
TE 5243,90713,27.6kV,150,32,1,3.38084E-06,0,0.000118294,22.725,35,2022-02-10 0:00,
T 7091,91542,8.32kV,75,47,7,3.3794E-06,0,0.000118243,33.75,35,2021-06-11 0:00,
T 9461,91415,27.6kV,225,33,9,3.37884E-06,0,0.000118224,62.1225,35,2022-01-27 0:00,
T 8409,91357,27.6kV,225,40,14,3.37845E-06,0,0.00011821,60.75,35,2021-08-20 0:00,
TE 2697,90720,27.6kV,300,27,1,3.37811E-06,0,0.000118198,111,35,2021-05-19 0:00,
T 8597,91420,27.6kV,300,34,2,3.37745E-06,0,0.000118175,91.44,35,2022-04-20 0:00,
T 7589,91536,8.32kV,25,32,1,3.37714E-06,0,0.000118164,16.55,35,2022-01-11 0:00,
T 10464,91370,27.6kV,300,11,1,3.37453E-06,0,0.000118073,54,35,2021-06-29 0:00,
T 10655,91375,27.6kV,167,17,34,3.37356E-06,0,0.000118039,67.7686,35,2021-11-22 0:00,
T 8422,91420,27.6kV,300,39,2,3.37305E-06,0,0.000118021,78,35,2021-07-06 0:00,
TE 1857,90713,27.6kV,150,19,1,3.37201E-06,0,0.000117985,78,35,2021-09-22 0:00,
T 9009,91365,27.6kV,225,30,7,3.36848E-06,0,0.000117861,40.5,35,2021-08-26 0:00,
T 9752,91365,27.6kV,75,51,2,3.36617E-06,0,0.000117781,12.8925,35,2022-01-17 0:00,
T 11935,91420,27.6kV,300,3,4,3.36482E-06,0,0.000117733,205.68,35,2022-01-08 0:00,
T 7153,91536,8.32kV,25,38,2,3.3647E-06,0,0.000117729,10.5,35,2021-07-25 0:00,
T 8385,91365,27.6kV,225,44,2,3.36305E-06,0,0.000117671,29.25,35,2021-06-28 0:00,
T 11266,91400,27.6kV,75,9,1,3.35747E-06,0,0.000117476,0,35,2021-05-01 0:00,
T 7244,91536,8.32kV,25,45,1,3.35657E-06,0,0.000117445,7.46,35,2022-01-30 0:00,
T 7614,91536,8.32kV,75,50,2,3.35551E-06,0,0.000117407,30,35,2021-06-10 0:00,
T 8512,91365,27.6kV,225,36,1,3.34988E-06,0,0.000117211,39.8475,35,2022-01-26 0:00,
T 11158,91420,27.6kV,300,10,1,3.34752E-06,0,0.000117128,51,35,2021-06-29 0:00,
T 9772,91415,27.6kV,225,6,1,3.34616E-06,0,0.00011708,126,35,2021-09-17 0:00,
TE 6225,90713,27.6kV,150,4,1,3.3428E-06,0,0.000116963,12,35,2021-08-07 0:00,
T 8179,91365,27.6kV,75,30,4,3.34166E-06,0,0.000116923,16.8525,35,2022-02-13 0:00,
TE 5315,90713,27.6kV,150,11,1,3.34165E-06,0,0.000116923,12.42,35,2022-02-17 0:00,
T 11609,91440,27.6kV,75,6,13,3.34043E-06,0,0.00011688,16.5,35,2021-08-25 0:00,
T 7232,91536,8.32kV,25,57,1,3.33861E-06,0,0.000116816,8,35,2021-08-28 0:00,
T 7731,91536,8.32kV,25,57,1,3.33564E-06,0,0.000116712,13.8,35,2022-01-28 0:00,
T 8984,91365,27.6kV,75,30,3,3.32887E-06,0,0.000116475,19.2525,35,2022-02-10 0:00,
T 10706,91415,27.6kV,225,18,1,3.32566E-06,0,0.000116363,547.8525,35,2022-01-03 0:00,
T 11347,91370,27.6kV,300,9,6,3.32315E-06,0,0.000116275,60,35,2021-07-19 0:00,
T 11482,91370,27.6kV,300,5,7,3.32282E-06,0,0.000116264,54,35,2021-07-06 0:00,
T 8504,91357,27.6kV,75,37,5,3.32187E-06,0,0.00011623,16.8375,35,2022-01-08 0:00,
T 7556,91536,8.32kV,25,43,1,3.3209E-06,0,0.000116197,8.25,35,2021-07-25 0:00,
T 8621,91365,27.6kV,75,34,13,3.31919E-06,0,0.000116137,27.6,35,2022-01-29 0:00,
T 11411,91420,27.6kV,300,8,1,3.31908E-06,0,0.000116133,154.53,35,2022-04-02 0:00,
T 7336,91536,8.32kV,25,41,1,3.31367E-06,0,0.000115944,8.78,35,2022-01-23 0:00,
T 5405,91175,4.16kV,225,1,6,3.30995E-06,0,0.000115813,119.25,35,2021-05-09 0:00,
T 8349,91365,27.6kV,225,36,1,3.30716E-06,0,0.000115716,29.25,35,2021-06-28 0:00,
TE 6097,90713,27.6kV,150,2,1,3.30713E-06,0,0.000115715,15,35,2021-07-05 0:00,
T 7670,91536,8.32kV,25,47,2,3.30503E-06,0,0.000115642,8.25,35,2021-08-12 0:00,
T 11732,91415,27.6kV,225,5,1,3.30424E-06,0,0.000115614,63,35,2021-08-26 0:00,
T 740,91085,4.16kV,75,35,9,3.30058E-06,0,0.000115486,16.5,35,2021-06-13 0:00,
T 9779,91365,27.6kV,225,34,4,3.29554E-06,0,0.000115309,47.25,35,2021-08-21 0:00,
T 7571,91536,8.32kV,25,24,1,3.29301E-06,0,0.000115221,9,35,2021-08-19 0:00,
T 5386,91180,4.16kV,300,4,2,3.29145E-06,0,0.000115166,78,35,2021-08-09 0:00,
T 7562,91536,8.32kV,25,50,3,3.28912E-06,0,0.000115085,9.35,35,2022-03-13 0:00,
T 7503,91536,8.32kV,25,49,2,3.2872E-06,0,0.000115018,9.88,35,2022-01-10 0:00,
T 7142,91536,8.32kV,25,32,1,3.28343E-06,0,0.000114886,9,35,2021-08-29 0:00,
T 9054,91370,27.6kV,300,37,8,3.27557E-06,0,0.00011461,48,35,2021-06-29 0:00,
T 8731,91415,27.6kV,225,11,2,3.2726E-06,0,0.000114507,72,35,2021-09-13 0:00,
T 7742,91536,8.32kV,25,122,1,3.27057E-06,0,0.000114436,6.75,35,2021-05-25 0:00,
T 10876,91365,27.6kV,75,10,2,3.2698E-06,0,0.000114409,9,35,2021-09-13 0:00,
T 8375,91370,27.6kV,300,11,9,3.26694E-06,0,0.000114309,54,35,2021-07-05 0:00,
T 7665,91536,8.32kV,25,52,2,3.26141E-06,0,0.000114115,9.25,35,2021-06-10 0:00,
T 7123,91536,8.32kV,25,6,1,3.26011E-06,0,0.00011407,7.25,35,2021-06-13 0:00,
T 9300,91370,27.6kV,100,2,8,3.25747E-06,0,0.000113977,23.44,35,2022-03-03 0:00,
T 11112,91365,27.6kV,75,10,1,3.25594E-06,0,0.000113924,7.5,35,2021-07-30 0:00,
T 7516,91536,8.32kV,25,6,2,3.24453E-06,0,0.000113525,17.72,35,2022-02-04 0:00,
T 5857,91090,4.16kV,300,4,12,3.23853E-06,0,0.000113315,75,35,2021-07-06 0:00,
T 7504,91536,8.32kV,25,24,2,3.23516E-06,0,0.000113197,12.56,35,2022-02-19 0:00,
T 8843,91370,27.6kV,100,3,7,3.23294E-06,0,0.000113119,49.5,35,2022-02-04 0:00,
T 11328,91420,27.6kV,300,9,1,3.2325E-06,0,0.000113104,71.76,35,2022-02-10 0:00,
T 7272,91536,8.32kV,25,48,1,3.23215E-06,0,0.000113091,9.28,35,2022-03-27 0:00,
T 7688,91536,8.32kV,25,26,1,3.23191E-06,0,0.000113083,14.4,35,2022-01-22 0:00,
T 7223,91536,8.32kV,25,29,1,3.23181E-06,0,0.000113079,13.44,35,2022-02-04 0:00,
T 8846,91365,27.6kV,75,31,1,3.23041E-06,0,0.00011303,9.6,35,2022-01-31 0:00,
T 10688,91375,27.6kV,167,27,38,3.22701E-06,0,0.000112912,71.81,35,2021-07-06 0:00,
T 9947,91365,27.6kV,225,11,2,3.22444E-06,0,0.000112822,101.0475,35,2021-12-07 0:00,
T 11400,91365,27.6kV,75,8,1,3.22161E-06,0,0.000112723,11.4,35,2022-02-08 0:00,
T 8423,91365,27.6kV,225,34,1,3.21708E-06,0,0.000112564,27,35,2021-10-07 0:00,
T 8202,91415,27.6kV,225,46,2,3.21343E-06,0,0.000112436,45.8325,35,2022-03-28 0:00,
T 8425,91359,27.6kV,300,40,5,3.2118E-06,0,0.000112379,202.59,35,2022-01-17 0:00,
T 10174,91420,27.6kV,300,36,25,3.21103E-06,0,0.000112352,69,35,2021-07-07 0:00,
T 9746,91370,27.6kV,300,27,4,3.2089E-06,0,0.000112278,54,35,2021-08-11 0:00,
T 8471,91415,27.6kV,225,53,6,3.20715E-06,0,0.000112217,66.0375,35,2022-02-08 0:00,
T 8090,91365,27.6kV,225,51,1,3.20694E-06,0,0.000112209,26.505,35,2022-01-11 0:00,
TE 5214,90448,27.6kV,75,10,1,3.20429E-06,0,0.000112116,35.25,35,2021-07-06 0:00,
T 9142,91365,27.6kV,75,10,2,3.20419E-06,0,0.000112113,10.5,35,2021-08-26 0:00,
T 9175,91420,27.6kV,300,32,1,3.20334E-06,0,0.000112083,96.54,35,2022-02-06 0:00,
T 11944,91365,27.6kV,225,2,1,3.2032E-06,0,0.000112078,22.5,35,2021-06-29 0:00,
T 5392,91180,4.16kV,300,10,3,3.20153E-06,0,0.00011202,60,35,2021-06-28 0:00,
T 8117,91420,27.6kV,300,33,9,3.20133E-06,0,0.000112013,68.34,35,2022-04-28 0:00,
T 7354,91536,8.32kV,25,52,2,3.19989E-06,0,0.000111963,7,35,2021-07-05 0:00,
T 8118,91365,27.6kV,225,53,12,3.19341E-06,0,0.000111736,22.5,35,2021-07-07 0:00,
T 7702,91536,8.32kV,25,22,1,3.18822E-06,0,0.000111554,5.5,35,2021-07-07 0:00,
T 11345,91420,27.6kV,300,9,3,3.18697E-06,0,0.00011151,63,35,2021-08-11 0:00,
T 5670,91085,4.16kV,75,35,2,3.18688E-06,0,0.000111507,24.75,35,2021-08-26 0:00,
T 7047,91537,8.32kV,15,56,1,3.1834E-06,0,0.000111386,8.73,35,2022-02-27 0:00,
T 7480,91540,8.32kV,50,22,3,3.18243E-06,0,0.000111351,16.93,35,2022-03-05 0:00,
T 11993,91365,27.6kV,225,2,1,3.18214E-06,0,0.000111342,19.08,35,2021-12-21 0:00,
TE 3683,90450,27.6kV,112,42,6,3.18174E-06,0,0.000111327,50.4,35,2021-06-11 0:00,
TE 5122,90710,27.6kV,150,44,1,3.18111E-06,0,0.000111306,28.5,35,2021-07-06 0:00,
T 8287,91415,27.6kV,225,24,2,3.16021E-06,0,0.000110574,46.71,35,2022-01-04 0:00,
T 21,91165,4.16kV,75,21,1,3.15968E-06,0,0.000110556,45.75,35,2021-09-07 0:00,
T 10942,91420,27.6kV,300,14,1,3.15916E-06,0,0.000110537,168,35,2021-08-02 0:00,
T 7544,91536,8.32kV,25,34,1,3.15782E-06,0,0.000110491,8.63,35,2022-03-12 0:00,
T 8517,91420,27.6kV,300,34,1,3.15655E-06,0,0.000110446,48,35,2021-06-29 0:00,
T 8665,91420,27.6kV,300,14,1,3.15639E-06,0,0.000110441,54,35,2021-08-24 0:00,
T 11902,91415,27.6kV,225,3,1,3.15565E-06,0,0.000110415,36,35,2021-05-20 0:00,
T 11403,91370,27.6kV,100,8,8,3.15223E-06,0,0.000110295,23.53,35,2022-01-22 0:00,
T 7501,91536,8.32kV,25,49,1,3.15217E-06,0,0.000110293,11.4,35,2022-01-09 0:00,
T 11729,91420,27.6kV,300,5,1,3.15048E-06,0,0.000110234,112.56,35,2022-01-16 0:00,
T 8250,91365,27.6kV,225,44,1,3.14608E-06,0,0.00011008,15.3675,35,2022-03-13 0:00,
T 8824,91365,27.6kV,225,31,2,3.14588E-06,0,0.000110073,24.75,35,2021-10-07 0:00,
T 8520,91420,27.6kV,300,36,1,3.1399E-06,0,0.000109863,87,35,2021-08-01 0:00,
T 8227,91370,27.6kV,300,47,11,3.13755E-06,0,0.000109781,45,35,2021-05-17 0:00,
T 8299,91370,27.6kV,300,3,20,3.13416E-06,0,0.000109663,54,35,2021-07-06 0:00,
T 10912,91420,27.6kV,300,13,2,3.13113E-06,0,0.000109557,45,35,2021-06-29 0:00,
T 7651,91540,8.32kV,50,9,7,3.13081E-06,0,0.000109545,19.5,35,2021-05-08 0:00,
T 7772,91536,8.32kV,25,44,1,3.12993E-06,0,0.000109515,7.5,35,2021-08-24 0:00,
T 11690,91420,27.6kV,300,6,2,3.12893E-06,0,0.00010948,75,35,2021-08-26 0:00,
T 7228,91540,8.32kV,50,44,1,3.12804E-06,0,0.000109449,13.8,35,2021-11-30 0:00,
T 8125,91420,27.6kV,300,33,1,3.12749E-06,0,0.000109429,81,35,2021-06-28 0:00,
T 9769,91420,27.6kV,300,34,2,3.12747E-06,0,0.000109429,273.78,35,2022-01-11 0:00,
T 12019,91370,27.6kV,100,2,1,3.12704E-06,0,0.000109414,26.4,35,2022-01-12 0:00,
T 5357,91165,4.16kV,75,22,1,3.12597E-06,0,0.000109376,18.1575,35,2021-12-09 0:00,
T 11676,91420,27.6kV,300,6,1,3.12552E-06,0,0.000109361,60,35,2021-08-31 0:00,
T 8109,91420,27.6kV,300,4,1,3.12535E-06,0,0.000109354,73.32,35,2022-04-24 0:00,
T 11527,91415,27.6kV,225,7,1,3.12431E-06,0,0.000109318,49.5,35,2021-08-17 0:00,
T 8274,91420,27.6kV,300,27,1,3.12265E-06,0,0.00010926,120,35,2021-08-28 0:00,
T 9626,91415,27.6kV,225,27,6,3.12221E-06,0,0.000109245,42.75,35,2021-06-29 0:00,
T 10812,91420,27.6kV,300,17,5,3.1213E-06,0,0.000109213,69,35,2021-08-26 0:00,
T 7687,91536,8.32kV,25,57,1,3.12052E-06,0,0.000109185,9.23,35,2022-02-01 0:00,
T 11167,91420,27.6kV,300,10,1,3.11601E-06,0,0.000109028,54,35,2021-08-23 0:00,
T 7067,91536,8.32kV,25,10,2,3.11511E-06,0,0.000108996,4,35,2021-07-04 0:00,
T 8242,91365,27.6kV,225,47,1,3.11455E-06,0,0.000108977,11.25,35,2021-06-09 0:00,
T 7346,91537,8.32kV,15,62,1,3.10839E-06,0,0.000108761,4.95,35,2021-08-11 0:00,
T 7043,91537,8.32kV,15,11,1,3.10568E-06,0,0.000108666,8.4405,35,2021-12-26 0:00,
T 8108,91415,27.6kV,225,51,1,3.10344E-06,0,0.000108588,60.2325,35,2021-11-26 0:00,
T 7320,91536,8.32kV,25,6,1,3.10298E-06,0,0.000108572,8.6,35,2022-01-19 0:00,
T 10892,91357,27.6kV,75,34,1,3.09866E-06,0,0.000108421,29.4,35,2021-12-17 0:00,
T 8243,91365,27.6kV,225,31,1,3.09714E-06,0,0.000108367,13.5,35,2021-10-02 0:00,
T 7125,91536,8.32kV,25,6,1,3.09708E-06,0,0.000108365,6.5,35,2021-08-17 0:00,
T 3755,91165,4.16kV,75,7,1,3.09648E-06,0,0.000108344,8.25,35,2021-06-21 0:00,
T 10415,91365,27.6kV,75,11,1,3.09585E-06,0,0.000108322,0.09,35,2021-11-22 0:00,
T 7387,91537,8.32kV,15,44,1,3.09244E-06,0,0.000108203,7.0605,35,2021-10-09 0:00,
T 7409,91536,8.32kV,25,57,1,3.09083E-06,0,0.000108147,7.25,35,2021-05-01 0:00,
T 7479,91540,8.32kV,50,9,2,3.08962E-06,0,0.000108104,17.56,35,2022-02-04 0:00,
T 8362,91415,27.6kV,225,6,2,3.08793E-06,0,0.000108045,83.9925,35,2021-11-11 0:00,
T 7532,91536,8.32kV,25,22,2,3.08775E-06,0,0.000108039,7.25,35,2021-08-18 0:00,
T 11417,91415,27.6kV,225,3,2,3.0877E-06,0,0.000108037,30.0825,35,2022-04-28 0:00,
T 10178,91370,27.6kV,100,51,9,3.08749E-06,0,0.00010803,21.53,35,2022-01-07 0:00,
T 7385,91536,8.32kV,25,48,1,3.08196E-06,0,0.000107836,6.6,35,2022-02-25 0:00,
T 11132,91415,27.6kV,225,10,2,3.08142E-06,0,0.000107817,33.75,35,2021-06-29 0:00,
T 9431,91370,27.6kV,300,4,9,3.07827E-06,0,0.000107707,38.37,35,2021-11-24 0:00,
T 7543,91536,8.32kV,25,41,1,3.07815E-06,0,0.000107703,9.85,35,2022-02-27 0:00,
T 11967,91370,27.6kV,100,3,10,3.07659E-06,0,0.000107648,38.97,35,2022-01-27 0:00,
T 119,91165,4.16kV,75,6,1,3.07516E-06,0,0.000107598,10.47,35,2021-12-07 0:00,
T 9324,91370,27.6kV,300,13,9,3.0724E-06,0,0.000107502,36,35,2021-06-29 0:00,
T 4549,91085,4.16kV,225,36,2,3.06917E-06,0,0.000107389,36,35,2021-06-28 0:00,
T 7697,91536,8.32kV,25,42,1,3.0678E-06,0,0.000107341,8.25,35,2021-10-06 0:00,
T 7793,91540,8.32kV,50,39,1,3.0645E-06,0,0.000107225,16,35,2021-09-11 0:00,
T 7356,91536,8.32kV,25,26,1,3.06325E-06,0,0.000107181,6.25,35,2021-08-25 0:00,
T 9991,91359,27.6kV,100,33,7,3.06265E-06,0,0.000107161,19,35,2021-08-22 0:00,
T 7121,91536,8.32kV,25,6,1,3.06223E-06,0,0.000107146,9.01,35,2022-01-02 0:00,
T 9528,91415,27.6kV,225,2,3,3.06092E-06,0,0.0001071,67.5,35,2021-10-07 0:00,
T 8684,91370,27.6kV,300,33,3,3.05681E-06,0,0.000106956,33,35,2021-06-07 0:00,
T 7629,91536,8.32kV,25,2,1,3.05304E-06,0,0.000106824,6.25,35,2021-08-21 0:00,
T 5365,91165,4.16kV,75,20,1,3.05183E-06,0,0.000106782,2.61,35,2022-02-17 0:00,
T 7560,91536,8.32kV,25,46,1,3.05153E-06,0,0.000106772,11.25,35,2022-02-27 0:00,
T 921,91095,4.16kV,150,55,22,3.05133E-06,0,0.000106765,33,35,2021-06-29 0:00,
T 5536,91165,4.16kV,75,44,1,3.05038E-06,0,0.000106731,3,35,2021-09-25 0:00,
T 136,91165,4.16kV,75,4,1,3.04743E-06,0,0.000106628,1.3425,35,2022-01-22 0:00,
T 5468,91165,4.16kV,75,19,1,3.04742E-06,0,0.000106628,1.6425,35,2021-12-07 0:00,
T 11015,91420,27.6kV,300,14,6,3.04631E-06,0,0.000106589,72.24,35,2022-02-18 0:00,
T 10969,91420,27.6kV,300,13,3,3.04572E-06,0,0.000106568,48,35,2021-06-28 0:00,
T 7352,91536,8.32kV,25,4,1,3.04503E-06,0,0.000106544,8.35,35,2022-03-01 0:00,
T 9055,91370,27.6kV,300,32,7,3.0391E-06,0,0.000106337,33,35,2021-08-26 0:00,
T 7378,91536,8.32kV,25,32,1,3.038E-06,0,0.000106298,7.48,35,2022-02-05 0:00,
T 10330,91420,27.6kV,300,21,1,3.03583E-06,0,0.000106222,60,35,2021-07-06 0:00,
T 7321,91536,8.32kV,25,8,1,3.03379E-06,0,0.000106151,5.5,35,2021-07-27 0:00,
T 7365,91536,8.32kV,25,122,1,3.03326E-06,0,0.000106132,6.61,35,2022-01-30 0:00,
T 10340,91365,27.6kV,225,9,1,3.03177E-06,0,0.00010608,19.1475,35,2021-05-31 0:00,
T 7767,91536,8.32kV,25,25,1,3.03071E-06,0,0.000106043,7,35,2021-06-29 0:00,
T 9589,91370,27.6kV,300,5,3,3.02625E-06,0,0.000105887,30,35,2021-07-06 0:00,
T 8116,91370,27.6kV,300,53,3,3.02521E-06,0,0.00010585,32.13,35,2022-01-28 0:00,
T 11857,91415,27.6kV,225,3,2,3.0252E-06,0,0.00010585,50.6025,35,2022-03-04 0:00,
T 8301,91420,27.6kV,300,36,2,3.02327E-06,0,0.000105783,108.45,35,2022-03-15 0:00,
T 7545,91536,8.32kV,25,43,1,3.02203E-06,0,0.000105739,7.39,35,2021-12-21 0:00,
T 10144,91359,27.6kV,300,31,1,3.02026E-06,0,0.000105677,93,35,2021-07-06 0:00,
T 8658,91378,27.6kV,167,38,1,3.02004E-06,0,0.00010567,85.3537,35,2022-01-29 0:00,
T 7656,91537,8.32kV,15,52,1,3.0187E-06,0,0.000105623,5.8005,35,2022-01-09 0:00,
T 8073,91420,27.6kV,300,33,1,3.01635E-06,0,0.000105541,51,35,2021-07-06 0:00,
T 7539,91536,8.32kV,25,52,1,3.01158E-06,0,0.000105374,10.33,35,2022-01-22 0:00,
T 7845,91536,8.32kV,75,22,1,3.01149E-06,0,0.000105371,11.775,35,2022-03-17 0:00,
T 9922,91420,27.6kV,300,40,11,3.0108E-06,0,0.000105347,48,35,2021-06-09 0:00,
TE 9390,90601,27.6kV,50,2,8,3.00817E-06,0,0.000105254,33.39,35,2022-03-16 0:00,
T 10589,91420,27.6kV,300,20,1,3.00587E-06,0,0.000105174,129.6,35,2022-04-22 0:00,
T 8668,91370,27.6kV,100,11,1,3.00471E-06,0,0.000105133,13,35,2021-06-23 0:00,
T 7136,91537,8.32kV,15,52,1,2.99964E-06,0,0.000104956,7.65,35,2022-01-08 0:00,
T 7822,91536,8.32kV,25,4,1,2.99632E-06,0,0.00010484,5.5,35,2021-06-26 0:00,
T 7239,91536,8.32kV,25,47,1,2.99326E-06,0,0.000104733,11.21,35,2021-12-22 0:00,
T 11075,91415,27.6kV,225,11,3,2.98906E-06,0,0.000104586,47.25,35,2021-08-24 0:00,
T 7361,91536,8.32kV,25,8,1,2.98676E-06,0,0.000104505,5.75,35,2021-08-29 0:00,
T 7486,91536,8.32kV,25,57,1,2.98568E-06,0,0.000104467,8.4,35,2022-02-24 0:00,
T 10425,91420,27.6kV,300,11,7,2.98562E-06,0,0.000104465,77.94,35,2022-04-29 0:00,
T 4443,91085,4.16kV,75,11,6,2.9846E-06,0,0.00010443,13.5,35,2021-08-25 0:00,
T 8298,91370,27.6kV,300,43,10,2.98216E-06,0,0.000104344,27,35,2021-06-09 0:00,
T 10720,91357,27.6kV,75,122,1,2.98117E-06,0,0.00010431,18.75,35,2021-08-22 0:00,
T 8216,91370,27.6kV,300,16,9,2.97872E-06,0,0.000104224,25.92,35,2022-01-03 0:00,
T 9440,91415,27.6kV,225,24,3,2.97844E-06,0,0.000104214,56.7225,35,2022-01-24 0:00,
T 5243,91270,4.16kV,75,47,1,2.97287E-06,0,0.000104019,13.5,35,2021-08-05 0:00,
T 7133,91537,8.32kV,15,52,1,2.96959E-06,0,0.000103904,4.3905,35,2022-01-11 0:00,
T 7229,91536,8.32kV,25,25,1,2.96796E-06,0,0.000103847,8,35,2022-01-28 0:00,
T 7462,91536,8.32kV,25,41,1,2.96284E-06,0,0.000103668,6.2,35,2022-01-28 0:00,
T 7126,91536,8.32kV,25,6,1,2.96232E-06,0,0.00010365,4.75,35,2021-06-09 0:00,
T 22,91180,4.16kV,300,11,4,2.95752E-06,0,0.000103482,63,35,2021-07-14 0:00,
T 8671,91357,27.6kV,75,34,4,2.94868E-06,0,0.000103173,9.78,35,2022-04-09 0:00,
T 9328,91370,27.6kV,300,25,1,2.94632E-06,0,0.00010309,15,35,2021-06-29 0:00,
T 8159,91415,27.6kV,225,47,4,2.94281E-06,0,0.000102967,36,35,2021-06-09 0:00,
T 5314,91085,4.16kV,225,8,1,2.93826E-06,0,0.000102808,31.5,35,2021-06-28 0:00,
T 7535,91537,8.32kV,15,49,1,2.93267E-06,0,0.000102613,7.0005,35,2021-11-05 0:00,
T 7137,91536,8.32kV,25,40,1,2.93221E-06,0,0.000102596,6.4,35,2022-01-21 0:00,
T 7470,91540,8.32kV,50,22,1,2.93087E-06,0,0.00010255,9,35,2021-05-26 0:00,
T 7513,91540,8.32kV,50,3,1,2.93077E-06,0,0.000102546,22,35,2022-01-25 0:00,
T 7237,91536,8.32kV,25,19,1,2.92803E-06,0,0.00010245,1.13,35,2022-01-29 0:00,
T 7760,91536,8.32kV,25,11,1,2.92366E-06,0,0.000102298,1.25,35,2021-05-01 0:00,
T 5486,91085,4.16kV,225,37,4,2.92343E-06,0,0.000102289,27,35,2021-08-20 0:00,
T 7312,91536,8.32kV,25,57,1,2.92283E-06,0,0.000102268,1,35,2021-05-01 0:00,
T 9929,91415,27.6kV,225,33,3,2.92182E-06,0,0.000102233,31.0725,35,2022-03-28 0:00,
T 11151,91415,27.6kV,225,10,1,2.9218E-06,0,0.000102232,51.75,35,2021-08-22 0:00,
T 7685,91540,8.32kV,50,22,2,2.91977E-06,0,0.000102161,29.05,35,2022-02-18 0:00,
T 7525,91536,8.32kV,75,7,1,2.91873E-06,0,0.000102125,5.25,35,2021-06-29 0:00,
T 7620,91540,8.32kV,50,17,1,2.91593E-06,0,0.000102027,12.5,35,2021-09-02 0:00,
T 7576,91536,8.32kV,25,37,1,2.91548E-06,0,0.000102011,4.8,35,2022-01-10 0:00,
T 8251,91420,27.6kV,300,44,3,2.91518E-06,0,0.000102001,80.16,35,2021-10-19 0:00,
T 4164,91312,4.16kV,75,2,1,2.91443E-06,0,0.000101974,39,35,2021-07-07 0:00,
T 10966,91420,27.6kV,300,11,2,2.90839E-06,0,0.000101763,42,35,2021-06-09 0:00,
T 8693,91357,27.6kV,75,37,1,2.90822E-06,0,0.000101757,9.63,35,2022-03-07 0:00,
T 8583,91420,27.6kV,300,37,9,2.90779E-06,0,0.000101742,69.48,35,2022-04-13 0:00,
T 4819,91180,4.16kV,300,6,1,2.90543E-06,0,0.00010166,78,35,2021-09-07 0:00,
T 8217,91415,27.6kV,225,12,3,2.90507E-06,0,0.000101647,20.7,35,2022-02-25 0:00,
T 9629,91420,27.6kV,300,38,2,2.90451E-06,0,0.000101627,48,35,2021-05-05 0:00,
T 7453,91536,8.32kV,25,8,1,2.90199E-06,0,0.000101539,3.46,35,2021-12-01 0:00,
T 7276,91536,8.32kV,25,42,1,2.90125E-06,0,0.000101513,5.5,35,2021-06-11 0:00,
T 8662,91420,27.6kV,300,11,3,2.89873E-06,0,0.000101425,33,35,2021-08-18 0:00,
T 8628,91420,27.6kV,300,34,5,2.89518E-06,0,0.000101301,30,35,2021-06-07 0:00,
T 7596,91536,8.32kV,25,1,1,2.89421E-06,0,0.000101267,0.43,35,2022-02-03 0:00,
T 7707,91536,8.32kV,75,49,1,2.89213E-06,0,0.000101194,3,35,2021-07-23 0:00,
T 5855,91175,4.16kV,225,43,1,2.89122E-06,0,0.000101163,76.5,35,2021-08-22 0:00,
T 7522,91537,8.32kV,15,49,1,2.8891E-06,0,0.000101088,9.1605,35,2021-12-28 0:00,
T 10042,91420,27.6kV,300,33,1,2.88349E-06,0,0.000100892,51,35,2021-07-05 0:00,
T 7672,91540,8.32kV,50,11,2,2.88172E-06,0,0.00010083,18.31,35,2022-01-28 0:00,
T 7026,91540,8.32kV,50,45,2,2.88037E-06,0,0.000100783,12.89,35,2021-12-04 0:00,
T 8290,91420,27.6kV,300,31,1,2.8777E-06,0,0.000100689,39,35,2021-06-11 0:00,
T 7145,91540,8.32kV,50,45,2,2.87457E-06,0,0.00010058,8,35,2021-06-12 0:00,
T 7063,91540,8.32kV,50,10,2,2.8732E-06,0,0.000100532,7,35,2021-09-01 0:00,
T 8067,91420,27.6kV,300,43,4,2.86778E-06,0,0.000100342,51,35,2021-06-25 0:00,
T 9930,91359,27.6kV,300,38,5,2.86494E-06,0,0.000100243,27,35,2021-06-09 0:00,
T 8482,91420,27.6kV,300,35,3,2.86253E-06,0,0.000100158,38.43,35,2022-01-27 0:00,
T 9998,91420,27.6kV,300,5,2,2.8581E-06,0,0.000100003,36,35,2021-08-09 0:00,
T 107,91085,4.16kV,225,7,6,2.85631E-06,0,9.9941E-05,24.75,35,2021-08-25 0:00,
T 7020,91540,8.32kV,50,22,3,2.85563E-06,0,9.99172E-05,15.4,35,2022-02-01 0:00,
T 7505,91537,8.32kV,15,52,1,2.8523E-06,0,9.98004E-05,8.4,35,2022-02-19 0:00,
T 7278,91540,8.32kV,50,22,1,2.85212E-06,0,9.97943E-05,11,35,2021-06-24 0:00,
T 7682,91540,8.32kV,50,52,1,2.85019E-06,0,9.97268E-05,9,35,2021-08-21 0:00,
TE 836,90452,27.6kV,112,15,1,2.84925E-06,0,9.96939E-05,60.48,35,2021-08-29 0:00,
T 10086,91415,27.6kV,225,34,1,2.84832E-06,0,9.96614E-05,15.84,35,2021-11-25 0:00,
TE 4094,90450,27.6kV,112,43,6,2.84733E-06,0,9.96267E-05,50.4,35,2021-07-06 0:00,
T 10799,91420,27.6kV,300,11,5,2.84536E-06,0,9.95578E-05,30,35,2021-05-25 0:00,
TE 6161,90710,27.6kV,150,19,1,2.8434E-06,0,9.94891E-05,69,35,2021-06-16 0:00,
T 8310,91420,27.6kV,300,43,1,2.84155E-06,0,9.94244E-05,66.63,35,2021-10-12 0:00,
T 9356,91375,27.6kV,167,47,24,2.84063E-06,0,9.93924E-05,58.45,35,2021-06-27 0:00,
T 11727,91420,27.6kV,300,5,1,2.83506E-06,0,9.91973E-05,30,35,2021-08-19 0:00,
T 8112,91415,27.6kV,225,34,1,2.83047E-06,0,9.90368E-05,20.25,35,2021-06-08 0:00,
T 8047,91420,27.6kV,300,51,1,2.82702E-06,0,9.89159E-05,33.6,35,2022-01-12 0:00,
T 10854,91375,27.6kV,167,15,18,2.82541E-06,0,9.88597E-05,47.3445,35,2022-01-15 0:00,
T 9471,91415,27.6kV,225,44,1,2.82279E-06,0,9.87679E-05,17.2125,35,2022-01-09 0:00,
T 7120,91540,8.32kV,50,7,1,2.81872E-06,0,9.86258E-05,3.5,35,2021-06-21 0:00,
T 5956,91190,4.16kV,501,22,2,2.817E-06,0,9.85654E-05,105.21,35,2021-05-20 0:00,
T 8045,91420,27.6kV,300,42,1,2.81356E-06,0,9.84449E-05,49.5,35,2022-02-14 0:00,
T 8483,91420,27.6kV,300,50,1,2.80553E-06,0,9.8164E-05,33,35,2021-07-06 0:00,
T 10120,91420,27.6kV,300,42,1,2.80188E-06,0,9.80366E-05,114,35,2021-07-19 0:00,
T 7696,91540,8.32kV,50,48,1,2.7963E-06,0,9.78413E-05,7.6,35,2022-01-15 0:00,
TE 2479,90420,27.6kV,112,49,1,2.79525E-06,0,9.78046E-05,13.44,35,2021-05-10 0:00,
T 8644,91420,27.6kV,300,21,1,2.79054E-06,0,9.76395E-05,18,35,2021-05-20 0:00,
T 8960,91420,27.6kV,300,33,6,2.78757E-06,0,9.75358E-05,18,35,2021-06-07 0:00,
T 5009,91100,4.16kV,167,9,27,2.77331E-06,0,9.70366E-05,48.43,35,2021-07-05 0:00,
T 11800,91420,27.6kV,300,5,2,2.77156E-06,0,9.69754E-05,15,35,2021-09-17 0:00,
T 5856,91130,4.16kV,225,30,2,2.76503E-06,0,9.6747E-05,111.105,35,2021-11-08 0:00,
T 8514,91420,27.6kV,300,36,1,2.76216E-06,0,9.66467E-05,12,35,2021-09-06 0:00,
T 8619,91420,27.6kV,300,39,1,2.76166E-06,0,9.66292E-05,146.52,35,2021-11-22 0:00,
T 9400,91375,27.6kV,501,32,15,2.7599E-06,0,9.65674E-05,125.25,35,2021-07-06 0:00,
TE 1794,90452,27.6kV,112,21,2,2.7572E-06,0,9.64731E-05,61.6,35,2021-06-28 0:00,
T 10322,91420,27.6kV,300,6,4,2.75192E-06,0,9.62883E-05,38.04,35,2021-11-03 0:00,
T 5070,91085,4.16kV,225,52,4,2.75111E-06,0,9.62601E-05,15.75,35,2021-06-29 0:00,
T 8185,91420,27.6kV,300,31,1,2.74874E-06,0,9.61769E-05,7.68,35,2022-02-06 0:00,
T 8074,91420,27.6kV,300,39,1,2.74812E-06,0,9.61554E-05,6.12,35,2021-10-27 0:00,
T 11671,91420,27.6kV,300,6,1,2.74719E-06,0,9.61229E-05,3.9,35,2021-11-10 0:00,
T 7127,91542,8.32kV,75,6,4,2.73748E-06,0,9.57832E-05,29.25,35,2021-06-06 0:00,
T 5830,91312,4.16kV,225,55,1,2.73236E-06,0,9.56041E-05,18,35,2021-06-29 0:00,
T 7383,91540,8.32kV,50,23,1,2.72626E-06,0,9.53905E-05,15.55,35,2022-01-31 0:00,
T 5851,91312,4.16kV,75,56,1,2.72576E-06,0,9.53731E-05,15.7425,35,2022-03-08 0:00,
T 5997,91190,4.16kV,501,11,5,2.71859E-06,0,9.51221E-05,110.22,35,2021-06-11 0:00,
T 5976,91175,4.16kV,225,23,2,2.71778E-06,0,9.50937E-05,68.6925,35,2021-11-22 0:00,
TE 8390,90448,27.6kV,75,9,9,2.71761E-06,0,9.50878E-05,45.75,35,2021-07-05 0:00,
T 7469,91540,8.32kV,50,22,1,2.71577E-06,0,9.50234E-05,5,35,2021-06-11 0:00,
T 7046,91540,8.32kV,50,48,1,2.71512E-06,0,9.50006E-05,6.5,35,2021-08-24 0:00,
TE 5888,90720,27.6kV,300,37,4,2.71095E-06,0,9.48548E-05,111,35,2021-08-26 0:00,
T 7122,91540,8.32kV,50,5,1,2.7073E-06,0,9.47272E-05,2,35,2021-05-01 0:00,
T 5770,91175,4.16kV,225,12,1,2.69865E-06,0,9.44244E-05,49.5,35,2021-06-29 0:00,
TE 6067,90720,27.6kV,300,33,23,2.69694E-06,0,9.43648E-05,108,35,2021-06-29 0:00,
T 11152,91375,27.6kV,167,10,25,2.69588E-06,0,9.43275E-05,50.1,35,2021-07-05 0:00,
T 7340,91540,8.32kV,50,7,1,2.69029E-06,0,9.41319E-05,4.8,35,2022-01-08 0:00,
T 7027,91540,8.32kV,150,45,1,2.68856E-06,0,9.40715E-05,7.755,35,2022-01-10 0:00,
T 7608,91537,8.32kV,50,5,1,2.68488E-06,0,9.39427E-05,11.63,35,2021-12-11 0:00,
T 7371,91537,8.32kV,15,56,1,2.68399E-06,0,9.39116E-05,3.5295,35,2021-11-28 0:00,
T 7547,91537,8.32kV,15,52,1,2.66586E-06,0,9.32772E-05,9.1095,35,2022-01-17 0:00,
T 7366,91537,8.32kV,15,122,1,2.66247E-06,0,9.31586E-05,6.1995,35,2021-11-16 0:00,
T 7622,91537,8.32kV,15,59,1,2.65842E-06,0,9.30168E-05,4.2,35,2021-05-23 0:00,
T 4705,91090,4.16kV,300,56,1,2.62682E-06,0,9.19113E-05,55.8,35,2022-01-29 0:00,
T 5111,91090,4.16kV,300,34,9,2.62377E-06,0,9.18042E-05,54,35,2021-08-22 0:00,
TE 1376,90452,27.6kV,112,24,6,2.5974E-06,0,9.08819E-05,42.56,35,2021-07-13 0:00,
T 5036,91090,4.16kV,300,46,11,2.58679E-06,0,9.05105E-05,51,35,2021-08-26 0:00,
T 7044,91537,8.32kV,15,49,1,2.57898E-06,0,9.02371E-05,1.8,35,2021-09-08 0:00,
T 7281,91537,8.32kV,15,53,1,2.578E-06,0,9.02028E-05,0.8895,35,2022-03-03 0:00,
T 7500,91537,8.32kV,15,49,1,2.57716E-06,0,9.01737E-05,0.99,35,2022-03-31 0:00,
T 5048,91320,4.16kV,150,46,13,2.56365E-06,0,8.9701E-05,43.065,35,2022-03-08 0:00,
T 5599,91320,4.16kV,150,53,3,2.56066E-06,0,8.95964E-05,22.5,35,2021-08-10 0:00,
T 147,91180,4.16kV,300,2,1,2.54352E-06,0,8.89965E-05,26.16,35,2022-02-19 0:00,
T 7089,91542,8.32kV,75,47,7,2.53909E-06,0,8.88415E-05,28.5,35,2021-07-06 0:00,
T 5620,91280,4.16kV,150,39,1,2.53524E-06,0,8.87068E-05,3,35,2021-05-01 0:00,
T 8958,91375,27.6kV,167,31,13,2.52714E-06,0,8.84233E-05,46.76,35,2021-07-07 0:00,
T 3555,91180,4.16kV,300,34,1,2.50455E-06,0,8.76328E-05,3.63,35,2022-02-24 0:00,
T 7101,91542,8.32kV,75,45,8,2.49592E-06,0,8.73309E-05,27.75,35,2021-08-12 0:00,
T 8389,91375,27.6kV,167,8,11,2.49482E-06,0,8.72924E-05,101.0517,35,2022-02-14 0:00,
T 7296,91430,8.32kV,150,23,4,2.4906E-06,0,8.71447E-05,54,35,2021-06-29 0:00,
TE 4881,90710,27.6kV,150,44,1,2.48677E-06,0,8.7011E-05,1.5,35,2021-05-01 0:00,
T 10536,91415,27.6kV,225,19,1,2.48423E-06,0,8.69219E-05,3.6225,35,2022-01-29 0:00,
TE 1136,90450,27.6kV,112,40,6,2.47958E-06,0,8.67591E-05,49.28,35,2021-06-29 0:00,
T 5187,91175,4.16kV,225,6,1,2.47825E-06,0,8.67128E-05,61.56,35,2022-03-17 0:00,
TE 4063,90452,27.6kV,112,11,5,2.469E-06,0,8.6389E-05,60.48,35,2021-08-24 0:00,
T 7575,91432,8.32kV,225,22,3,2.41256E-06,0,8.44143E-05,81.405,35,2022-04-19 0:00,
TE 4644,90450,27.6kV,112,34,1,2.41168E-06,0,8.43835E-05,40.32,35,2021-05-19 0:00,
T 5290,91090,4.16kV,100,31,4,2.39861E-06,0,8.39261E-05,16.3,35,2022-01-29 0:00,
T 7314,91542,8.32kV,75,23,1,2.38114E-06,0,8.3315E-05,15,35,2021-06-03 0:00,
T 2212,91090,4.16kV,100,15,1,2.32369E-06,0,8.13047E-05,9.6,35,2021-10-25 0:00,
T 4409,91175,4.16kV,225,21,1,2.25812E-06,0,7.90105E-05,8.01,35,2022-02-28 0:00,
T 7623,91544,8.32kV,100,23,1,2.25516E-06,0,7.89071E-05,20.4,35,2022-01-21 0:00,
T 1337,91190,4.16kV,501,34,1,2.24048E-06,0,7.83934E-05,45.09,35,2021-08-09 0:00,
T 7746,91544,8.32kV,100,44,1,2.23671E-06,0,7.82613E-05,43.2,35,2021-11-22 0:00,
T 5401,91190,4.16kV,501,42,1,2.2359E-06,0,7.82329E-05,48.597,35,2022-01-26 0:00,
T 7090,91542,8.32kV,75,47,4,2.23413E-06,0,7.8171E-05,23.25,35,2021-08-29 0:00,
T 7701,91428,8.32kV,75,22,7,2.20269E-06,0,7.70712E-05,38.25,35,2021-05-12 0:00,
T 5618,91100,4.16kV,501,33,1,2.19838E-06,0,7.69202E-05,80.16,35,2021-08-26 0:00,
T 8784,91375,27.6kV,167,7,8,2.17253E-06,0,7.60159E-05,44.7059,35,2022-01-18 0:00,
TE 9442,90608,27.6kV,100,2,14,2.16799E-06,0,7.5857E-05,69.75,35,2022-01-12 0:00,
T 9935,91345,27.6kV,10,17,1,2.15294E-06,0,7.53301E-05,3.92,35,2022-01-27 0:00,
T 8975,91375,27.6kV,167,9,1,2.11967E-06,0,7.41661E-05,26.72,35,2021-09-23 0:00,
T 10131,91375,27.6kV,167,8,1,2.11813E-06,0,7.41122E-05,104.0076,35,2021-11-26 0:00,
T 7018,91329,8.32kV,300,31,6,2.11293E-06,0,7.39302E-05,15,35,2021-09-07 0:00,
T 7110,91329,8.32kV,300,8,1,2.11002E-06,0,7.38284E-05,48.78,35,2021-11-23 0:00,
TE 4077,90452,27.6kV,112,14,25,2.09962E-06,0,7.34645E-05,68.1408,35,2022-03-11 0:00,
T 9414,91375,27.6kV,167,8,7,2.09812E-06,0,7.34123E-05,26.72,35,2021-08-29 0:00,
T 7514,91542,8.32kV,75,10,3,2.0937E-06,0,7.32574E-05,17.6025,35,2022-01-31 0:00,
T 8341,91375,27.6kV,501,47,1,2.06986E-06,0,7.24235E-05,124.248,35,2021-12-21 0:00,
T 10618,91375,27.6kV,167,27,14,2.06649E-06,0,7.23055E-05,25.05,35,2021-06-07 0:00,
TE 5768,90450,27.6kV,112,41,1,2.01038E-06,0,7.03423E-05,48.16,35,2021-06-29 0:00,
T 7172,91430,8.32kV,150,5,1,2.00543E-06,0,7.01689E-05,36.39,35,2021-12-13 0:00,
T 10859,91375,27.6kV,167,27,6,2.00229E-06,0,7.00591E-05,17.6185,35,2022-01-05 0:00,
T 7561,91542,8.32kV,75,44,3,1.99335E-06,0,6.97463E-05,16.5,35,2021-06-27 0:00,
T 4486,91085,4.16kV,225,4,1,1.98193E-06,0,6.93469E-05,6.7275,35,2021-05-10 0:00,
T 9628,91375,27.6kV,501,27,1,1.92848E-06,0,6.74766E-05,71.643,35,2022-03-21 0:00,
T 7662,91428,8.32kV,75,46,1,1.90256E-06,0,6.65696E-05,100.32,35,2022-02-24 0:00,
TE 3556,90448,27.6kV,75,21,1,1.87308E-06,0,6.55382E-05,34.5,35,2021-06-29 0:00,
TE 593,90448,27.6kV,75,10,1,1.87233E-06,0,6.55119E-05,40.2,35,2021-11-15 0:00,
TE 1428,90720,27.6kV,300,38,1,1.86279E-06,0,6.51781E-05,114.57,35,2022-03-15 0:00,
T 7290,91542,8.32kV,75,38,1,1.84768E-06,0,6.46492E-05,15.9975,35,2022-01-05 0:00,
T 7738,91428,8.32kV,75,32,2,1.84547E-06,0,6.45721E-05,12.405,35,2022-02-15 0:00,
T 7570,91542,8.32kV,75,45,3,1.84354E-06,0,6.45044E-05,21.69,35,2021-12-22 0:00,
T 7293,91542,8.32kV,75,44,1,1.8363E-06,0,6.42512E-05,9,35,2021-06-07 0:00,
T 7406,91542,8.32kV,75,22,1,1.82983E-06,0,6.40248E-05,15.6,35,2022-01-29 0:00,
T 7474,91542,8.32kV,75,23,2,1.82652E-06,0,6.39092E-05,10.5,35,2021-06-06 0:00,
T 7852,91430,8.32kV,150,22,1,1.80765E-06,0,6.32488E-05,27.27,35,2022-03-29 0:00,
T 7471,91542,8.32kV,75,23,1,1.80144E-06,0,6.30315E-05,10.5975,35,2022-01-16 0:00,
T 7162,91332,8.32kV,501,40,1,1.80114E-06,0,6.30209E-05,154.7589,35,2021-11-20 0:00,
TE 7444,90452,27.6kV,112,17,5,1.797E-06,0,6.28761E-05,44.8,35,2021-06-29 0:00,
T 7642,91432,8.32kV,225,25,1,1.79251E-06,0,6.27189E-05,81,35,2021-05-11 0:00,
T 7019,91430,8.32kV,150,31,1,1.67876E-06,0,5.87391E-05,9,35,2021-05-21 0:00,
TE 2942,90720,27.6kV,300,43,2,1.66548E-06,0,5.82743E-05,168,35,2021-07-29 0:00,
TE 3167,90448,27.6kV,75,22,1,1.6493E-06,0,5.77082E-05,28.5,35,2021-08-29 0:00,
T 7574,91430,8.32kV,150,44,1,1.64117E-06,0,5.74238E-05,11.64,35,2021-12-10 0:00,
T 7616,91430,8.32kV,150,37,1,1.61835E-06,0,5.66253E-05,0,35,2021-05-01 0:00,
TE 4575,90720,27.6kV,300,44,2,1.60944E-06,0,5.63135E-05,47.7,35,2022-01-22 0:00,
TE 3600,90720,27.6kV,300,44,2,1.57198E-06,0,5.50027E-05,36,35,2021-06-21 0:00,
TE 6240,90720,27.6kV,300,38,1,1.54438E-06,0,5.40372E-05,111,35,2021-05-08 0:00,
T 7595,91332,8.32kV,501,45,1,1.51105E-06,0,5.28709E-05,21.1422,35,2021-12-09 0:00,
TE 3105,90720,27.6kV,300,44,1,1.47884E-06,0,5.17438E-05,24.96,35,2022-02-02 0:00,
T 7175,91432,8.32kV,225,3,2,1.46336E-06,0,5.12023E-05,53.955,35,2022-01-30 0:00,
TE 2539,90448,27.6kV,75,23,1,1.45453E-06,0,5.08932E-05,31.5,35,2021-06-12 0:00,
TE 9387,90601,27.6kV,50,2,4,1.36574E-06,0,4.77865E-05,28.04,35,2022-04-21 0:00,
TE 8981,90601,27.6kV,50,4,4,1.35226E-06,0,4.73148E-05,23.635,35,2022-02-18 0:00,
TE 3642,90175,4.16kV,300,33,9,1.31679E-06,0,4.60738E-05,54,35,2021-06-29 0:00,
T 7850,91432,8.32kV,225,22,1,1.29747E-06,0,4.53977E-05,54.405,35,2022-02-17 0:00,
TE 4521,90452,27.6kV,112,11,6,1.25495E-06,0,4.39102E-05,33.6,35,2021-08-20 0:00,
TE 7917,90448,27.6kV,75,15,1,1.24629E-06,0,4.36072E-05,25.5,35,2021-07-06 0:00,
TE 2912,90448,27.6kV,75,20,2,1.2074E-06,0,4.22464E-05,21.75,35,2021-06-29 0:00,
TE 316,90448,27.6kV,75,22,1,1.20397E-06,0,4.21262E-05,21,35,2021-10-06 0:00,
TE 3417,90450,27.6kV,112,43,2,1.15434E-06,0,4.03896E-05,28,35,2021-07-06 0:00,
TE 6403,90452,27.6kV,112,22,1,1.11466E-06,0,3.90016E-05,40.32,35,2021-09-14 0:00,
TE 2771,90252,4.16kV,75,22,1,1.04663E-06,0,3.66212E-05,38.25,35,2021-09-22 0:00,
TE 2067,90448,27.6kV,75,11,9,1.02654E-06,0,3.59183E-05,23.25,35,2021-08-25 0:00,
TE 1427,90452,27.6kV,112,13,2,9.92E-07,0,3.47124E-05,47.04,35,2021-08-26 0:00,
TE 2316,90448,27.6kV,75,27,1,9.88E-07,0,3.45692E-05,15.2325,35,2021-12-06 0:00,
TE 2902,90452,27.6kV,112,14,1,9.74E-07,0,3.4071E-05,24.2368,35,2021-12-24 0:00,
TE 4213,90448,27.6kV,75,27,2,9.36E-07,0,3.27367E-05,14.6475,35,2021-11-23 0:00,
TE 186,90448,27.6kV,75,10,1,9.35E-07,0,3.2701E-05,31.5,35,2021-06-29 0:00,
TE 3414,90450,27.6kV,112,40,1,9.22E-07,0,3.22602E-05,21.28,35,2021-05-31 0:00,
TE 1489,90448,27.6kV,75,15,1,9.08E-07,0,3.17654E-05,19.6425,35,2022-01-11 0:00,
TE 209,90160,4.16kV,112,29,1,9.06E-07,0,3.1683E-05,34.72,35,2021-08-11 0:00,
TE 1088,90452,27.6kV,112,14,1,8.98E-07,0,3.14196E-05,26.88,35,2021-08-22 0:00,
TE 934,90448,27.6kV,75,27,3,8.89E-07,0,3.11123E-05,11.25,35,2021-08-09 0:00,
TE 3104,90452,27.6kV,112,8,1,8.80E-07,0,3.07822E-05,26.2416,35,2021-12-18 0:00,
TE 8181,90448,27.6kV,75,11,2,8.67E-07,0,3.03388E-05,17.475,35,2022-02-18 0:00,
TE 4379,90450,27.6kV,112,11,6,8.65E-07,0,3.02576E-05,24.64,35,2021-07-29 0:00,
TE 935,90452,27.6kV,112,19,1,8.62E-07,0,3.0177E-05,38.08,35,2022-01-20 0:00,
TE 1379,90450,27.6kV,112,41,1,8.52E-07,0,2.98254E-05,36.7248,35,2022-02-13 0:00,
TE 3255,90450,27.6kV,112,40,2,8.28E-07,0,2.89724E-05,31.36,35,2021-08-24 0:00,
TE 3419,90450,27.6kV,112,41,1,7.86E-07,0,2.7511E-05,24.64,35,2021-06-29 0:00,
TE 5667,90448,27.6kV,75,27,1,7.71E-07,0,2.69804E-05,16.5,35,2021-08-29 0:00,
TE 3618,90450,27.6kV,112,12,1,7.43E-07,0,2.5982E-05,25.76,35,2021-08-29 0:00,
TE 3389,90450,27.6kV,112,44,1,7.24E-07,0,2.53491E-05,11.2,35,2021-05-21 0:00,
TE 8353,90452,27.6kV,112,10,17,7.19E-07,0,2.5141E-05,31.5616,35,2021-12-05 0:00,
TE 3494,90450,27.6kV,112,26,1,7.14E-07,0,2.49673E-05,13.44,35,2021-09-04 0:00,
TE 3587,90450,27.6kV,112,40,1,7.03E-07,0,2.45963E-05,24.64,35,2021-07-06 0:00,
TE 866,90160,4.16kV,112,23,2,6.99E-07,0,2.44618E-05,24.64,35,2021-06-07 0:00,
TE 5022,90452,27.6kV,112,40,6,6.79E-07,0,2.3741E-05,13.44,35,2021-07-15 0:00,
TE 5029,90452,27.6kV,112,11,1,6.55E-07,0,2.29143E-05,32.9616,35,2022-01-30 0:00,
TE 8960,90139,8.32kV,100,4,4,5.91E-07,0,2.06754E-05,22.65,35,2021-10-10 0:00,
TE 9389,90601,27.6kV,50,2,3,5.90E-07,0,2.06543E-05,1.59,35,2022-04-27 0:00,
TE 9388,90601,27.6kV,50,2,1,5.84E-07,0,2.04483E-05,0.8,35,2022-04-03 0:00,
T 11147,91420,27.6kV,300,10,1,5.83E-07,0,2.0397E-05,45,35,2021-05-05 0:00,
TE 3771,90160,4.16kV,112,43,3,5.80E-07,0,2.03074E-05,5.712,35,2022-04-28 0:00,
TE 8961,90139,8.32kV,100,2,3,5.29E-07,0,1.84941E-05,34.91,35,2022-02-19 0:00,
TE 5284,90452,27.6kV,112,10,3,5.00E-07,0,1.74997E-05,26.3424,35,2022-03-28 0:00,
TE 8711,90601,27.6kV,50,5,1,4.97E-07,0,1.73875E-05,9.05,35,2022-03-29 0:00,
TE 9397,90601,27.6kV,50,3,6,4.11E-07,0,1.43954E-05,0.26,35,2022-04-15 0:00,
T 9747,91417,27.6kV,30,11,1,1.70E-07,0,5.93482E-06,3.456,35,2022-04-28 0:00,
T 10620,91345,27.6kV,10,18,1,1.52E-07,0,5.30869E-06,0.011,35,2022-04-01 0:00,
